OSU 80 Ton Compressor Load Stand
49.872842,79.962433,139.028836,2286.150838,96.346905,92.614951,29.257851,14.231369,138.315548,1.607555,78.316623,31.121899,160.785199,139.450758,158.764772,138.745629,80.993286,137.193997,-0.000519,0.029801,32.000000,-235.775188,138.780323,-0.024347,24.186747,0.682471,441959.380431,0.964751,39.336067,18.217103,2.760478,0.081676,0.034884,188.041068,32.000000,202.329994,203.167107,192.055594,170.201343,32.000000,166.299922,69.400892,66.652946,91.968228,82.964604,23.473325,56.468354,0.000000,44.640427,21.227848,0.000000,33.894341,29.257851,36.642419,59.498208,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.906209,79.962433,139.037265,2286.150838,96.347114,92.614956,29.487078,14.230085,138.311321,1.607851,78.337017,31.167884,160.791461,139.402167,158.713019,138.741412,80.980584,137.355790,-0.000520,0.029773,32.000000,-235.777783,138.767617,-0.024125,24.214809,0.689524,442283.034050,0.966209,39.826341,18.213857,2.787666,0.082182,0.026491,187.406429,32.000000,202.678990,248.118779,189.574099,170.069213,32.000000,166.543830,69.403241,66.660303,91.952851,82.964604,23.489541,56.468354,0.000000,44.520643,21.227848,0.000000,33.876439,29.487078,36.738384,59.482512,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.590315,79.935140,139.059861,-2284.042501,96.347028,92.616214,28.835046,14.227230,138.414865,1.608292,78.407993,31.141639,160.774722,139.385774,158.728269,138.825262,81.062886,137.283395,-0.000521,0.029773,32.000000,-235.783424,138.805553,-0.024149,24.259367,0.688260,442291.084805,0.958004,39.791848,18.304266,2.785971,0.090889,0.031824,186.988132,32.000000,203.195492,148.045816,187.442450,170.059980,32.000000,166.070132,69.415063,66.684244,91.954860,82.964604,23.486138,56.468354,0.000000,44.481454,21.227848,0.000000,33.841468,28.835046,36.795317,59.489632,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.181340,79.934864,139.065734,-2284.042501,96.360432,92.617482,29.294295,14.236792,138.318029,1.608347,78.350862,31.146489,160.710956,139.488643,158.774379,138.818851,81.068196,137.350580,-0.000520,0.029801,32.000000,-235.772060,138.766819,-0.024140,24.241061,0.691880,442275.694425,0.986370,40.091830,18.187202,2.804174,0.089541,0.029560,186.913317,32.000000,203.459702,228.210828,186.832166,170.787511,32.000000,165.610859,69.425181,66.700227,91.950801,82.964604,23.516003,56.468354,0.000000,44.676703,21.227848,0.000000,33.829499,29.294295,36.754672,59.485688,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.334234,79.938172,139.066140,2286.150838,96.366767,92.625068,29.349068,14.233509,138.286145,1.608447,78.248498,31.212568,160.762380,139.467091,158.799549,138.817036,81.057597,137.342727,-0.000520,0.029787,32.000000,-235.774194,138.837611,-0.024154,24.312973,0.683455,441980.256399,0.958548,39.480527,18.214154,2.771264,0.081286,0.027135,187.118322,32.000000,202.898204,211.822300,189.381131,171.166812,32.000000,165.312933,69.396446,66.681397,91.904736,82.964604,23.499827,56.468354,0.000000,44.748057,21.227848,0.000000,33.817212,29.349068,36.701260,59.492759,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.691971,79.938172,138.954124,2286.150838,96.393353,92.632690,28.797652,14.231654,138.333811,1.608630,78.283133,31.142164,160.771749,139.398843,158.792362,138.828708,81.023149,137.299246,-0.000520,0.029797,32.000000,-235.782114,138.759887,-0.024110,24.321942,0.679199,441963.596493,0.953697,39.326666,18.220981,2.762854,0.082903,0.026757,187.677232,32.000000,202.383312,226.988097,191.232471,170.842443,32.000000,165.445282,69.399737,66.665952,91.907520,82.964604,23.532698,56.468354,0.000000,44.243663,21.227848,0.000000,33.808794,28.797652,36.787540,59.474939,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.782137,79.950854,139.142960,2286.150838,96.365425,92.642915,28.916181,14.229799,138.298615,1.608544,78.404793,31.183193,160.768543,139.392094,158.740915,138.798006,81.023226,137.354525,-0.000519,0.029805,32.000000,-235.777905,138.772227,-0.024119,24.313025,0.688165,442377.161254,0.985648,39.989369,18.234551,2.796309,0.083306,0.037747,187.327668,32.000000,202.579430,318.104340,189.613816,170.004226,32.000000,166.364956,69.403669,66.682394,91.911641,82.964604,23.513590,56.468354,0.000000,44.285722,21.227848,0.000000,33.807389,28.916181,36.629287,59.480889,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.704625,79.951405,139.065670,2286.150838,96.345057,92.651809,29.324169,14.229228,138.354103,1.608991,78.429153,31.182784,160.718609,139.497556,158.718745,138.786515,81.012870,137.235768,-0.000520,0.029774,32.000000,-235.781262,138.777040,-0.024131,24.352837,0.687972,442441.518309,0.962383,39.900642,18.298944,2.794760,0.079961,0.030592,186.913648,32.000000,203.106309,165.922072,187.488693,170.011981,32.000000,166.468083,69.383391,66.671216,91.865004,82.964604,23.546979,56.468354,0.000000,44.470509,21.227848,0.000000,33.798886,29.324169,36.713072,59.484036,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.659895,79.956092,139.138128,-2284.042501,96.340137,92.665486,29.332931,14.233081,138.367109,1.608860,78.382783,31.189886,160.723144,139.431591,158.782075,138.782382,81.059695,137.327771,-0.000520,0.029755,32.000000,-235.775114,138.962326,-0.024191,24.360285,0.687972,442441.518309,0.962383,39.900642,18.298944,2.794760,0.078927,0.029093,186.860968,32.000000,203.429355,261.879841,186.681797,170.850055,32.000000,165.654634,69.410824,66.684990,91.877278,82.964604,23.554374,56.468354,0.000000,44.589456,21.227848,0.000000,33.789918,29.332931,36.800379,59.484833,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.826096,79.963260,139.083976,2286.150838,96.335636,92.674313,28.853249,14.231797,138.317774,1.608826,78.265568,31.214917,160.754892,139.500288,158.781116,138.860468,81.033777,137.394558,-0.000520,0.029776,32.000000,-235.777710,138.883378,-0.024159,24.379168,0.687809,442495.317563,0.967915,39.989483,18.214342,2.797842,0.081000,0.017740,187.118261,32.000000,202.695031,187.753265,189.570945,171.244547,32.000000,165.275079,69.395234,66.706425,91.869475,82.964604,23.560976,56.468354,0.000000,44.600811,21.227848,0.000000,33.786341,28.853249,36.807496,59.477250,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.741676,79.963260,139.029177,2286.150838,96.351932,92.683121,29.461956,14.232939,138.265635,1.609021,78.280596,31.200951,160.817486,139.527040,158.821630,138.885731,81.016918,137.388354,-0.000518,0.029803,32.000000,-235.774929,138.881419,-0.024099,24.361989,0.688744,442507.576650,0.968723,40.040558,18.211703,2.801821,0.091963,0.038503,187.691810,32.000000,202.327257,203.123182,191.432225,171.046433,32.000000,165.535462,69.428253,66.674982,91.860103,82.964604,23.579667,56.468354,0.000000,44.526851,21.227848,0.000000,33.786043,29.461956,36.569052,59.491147,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.259029,79.970153,139.077827,-2284.042501,96.384038,92.694505,29.271643,14.228229,138.400337,1.609129,78.357918,31.123957,160.812295,139.511075,158.780630,138.821046,80.991735,137.499872,-0.000518,0.029818,32.000000,-235.777999,138.922558,-0.024097,24.330466,0.685496,442522.349091,0.981384,39.875524,18.269682,2.791388,0.090755,0.026654,188.040413,32.000000,202.215406,171.097680,191.789913,170.367520,32.000000,166.205351,69.408401,66.674227,91.864758,82.964604,23.588045,56.468354,0.000000,44.530585,21.227848,0.000000,33.786343,29.271643,36.652397,59.493871,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.771273,79.974564,139.140291,-2284.042501,96.417753,92.700837,28.754283,14.238932,138.330956,1.608979,78.423900,31.187940,160.815707,139.576915,158.728282,138.902970,80.998996,137.410018,-0.000518,0.029815,32.000000,-235.771394,138.895571,-0.024142,24.328237,0.687061,442635.425667,0.962964,39.962937,18.283563,2.795024,0.088259,0.042978,187.256861,32.000000,202.563757,196.411306,189.441392,170.125928,32.000000,166.358841,69.410925,66.676343,91.883662,82.964604,23.594423,56.468354,0.000000,44.271653,21.227848,0.000000,33.780835,28.754283,36.739925,59.486937,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.059327,79.965190,139.201563,-2284.042501,96.390958,92.700867,29.578218,14.230370,138.374694,1.608686,78.414323,31.170768,160.770020,139.488910,158.745034,138.861649,81.027469,137.421861,-0.000519,0.029839,32.000000,-235.779957,138.998772,-0.024177,24.289029,0.688257,442750.786443,0.986245,39.943581,18.311884,2.795594,0.084816,0.026439,186.907285,32.000000,203.206683,122.766888,187.709595,170.238795,32.000000,166.476607,69.404055,66.685281,91.885493,82.964604,23.618702,56.468354,0.000000,44.634743,21.227848,0.000000,33.780401,29.578218,36.631634,59.486809,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.873103,79.965190,139.116406,-2284.042501,96.390619,92.701006,28.797353,14.233367,138.404494,1.608906,78.268329,31.167268,160.687057,139.516213,158.784714,138.921688,81.059072,137.410819,-0.000519,0.029838,32.000000,-235.773518,138.996874,-0.024240,24.282866,0.685278,442547.305913,0.952780,39.636543,18.289095,2.780732,0.088475,0.041843,186.988750,32.000000,203.295712,170.778219,186.787808,170.983721,32.000000,165.733977,69.451932,66.693323,91.888798,82.964604,23.665912,56.468354,0.000000,44.381701,21.227848,0.000000,33.765501,28.797353,36.749096,59.485462,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.573520,79.943962,139.227601,2286.150838,96.378119,92.711113,28.621552,14.227516,138.357947,1.609147,78.186864,31.195041,160.730936,139.491276,158.804957,138.784477,81.078055,137.451655,-0.000521,0.029808,32.000000,-235.779368,138.913686,-0.024231,24.309695,0.687861,442584.384158,0.982573,39.828830,18.252193,2.789407,0.084601,0.028415,187.129671,32.000000,202.751910,135.168265,189.356336,171.158337,32.000000,165.387502,69.459291,66.701955,91.898246,82.964604,23.605454,56.468354,0.000000,44.434250,21.227848,0.000000,33.737270,28.621552,36.649463,59.474801,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.282916,79.925766,139.087544,2286.150838,96.365865,92.719105,29.440486,14.235365,138.468108,1.609244,78.269664,31.271439,160.806796,139.574652,158.821088,138.973721,81.042803,137.417225,-0.000523,0.029812,32.000000,-235.775290,139.001972,-0.024207,24.275444,0.687861,442584.384158,0.982573,39.828830,18.252193,2.789407,0.094621,0.034165,187.754543,32.000000,202.500321,159.337441,191.283470,171.197422,32.000000,165.443274,69.462949,66.697294,91.931787,82.964604,23.704343,56.468354,0.000000,44.651867,21.227848,0.000000,33.726928,29.440486,36.670446,59.491294,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.292847,79.931004,139.184032,-2284.042501,96.389100,92.719133,28.780695,14.232511,138.424721,1.609346,78.311214,31.192401,160.763626,139.564621,158.795523,138.933870,81.040277,137.485380,-0.000524,0.029834,32.000000,-235.775357,138.940381,-0.024229,24.271510,0.692245,442723.282739,0.995132,40.118096,18.252804,2.808507,0.087959,0.036696,188.020093,32.000000,202.267369,195.159835,191.973771,170.285088,32.000000,166.125953,69.453047,66.674029,91.915943,82.964604,23.680508,56.468354,0.000000,44.656651,21.227848,0.000000,33.695656,28.780695,36.737797,59.495375,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.802912,79.931004,139.091542,-2284.042501,96.402450,92.719076,29.329605,14.234937,138.406554,1.609720,78.438753,31.235762,160.817027,139.558890,158.739402,138.957484,81.052812,137.432794,-0.000524,0.029855,32.000000,-235.771128,138.919475,-0.024288,24.237521,0.682242,442456.107618,0.974370,39.362007,18.306763,2.767472,0.078528,0.034586,187.340954,32.000000,202.619810,231.774357,189.506529,170.091300,32.000000,166.431026,69.464700,66.659059,91.932775,82.964604,23.703537,56.468354,0.000000,44.232860,21.227848,0.000000,33.687660,29.329605,36.625618,59.488196,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.898357,79.941756,139.236824,2286.150838,96.400871,92.721174,29.436118,14.231083,138.419862,1.609653,78.469951,31.145979,160.748543,139.537746,158.795099,138.904737,81.089453,137.355809,-0.000523,0.029866,32.000000,-235.773506,138.840896,-0.024291,24.191520,0.690170,442675.628490,0.966322,39.867264,18.268997,2.792840,0.081673,0.046514,187.040885,32.000000,203.228472,205.248812,187.423129,170.177070,32.000000,166.292011,69.478738,66.733546,91.967754,82.964604,23.729137,56.468354,0.000000,44.388008,21.227848,0.000000,33.685973,29.436118,36.703681,59.492091,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.731772,79.961882,139.057639,-2284.042501,96.391948,92.728799,28.821856,14.236934,138.402015,1.609303,78.399299,31.288278,160.778092,139.579485,158.802110,138.843278,81.062350,137.471848,-0.000522,0.029861,32.000000,-235.773720,138.974989,-0.024269,24.249742,0.690170,442675.628490,0.966322,39.867264,18.268997,2.792840,0.086789,0.030492,186.869579,32.000000,203.339176,175.494308,186.902703,170.866571,32.000000,165.799192,69.472763,66.708390,91.947454,82.964604,23.752726,56.468354,0.000000,44.443652,21.227848,0.000000,33.675225,28.821856,36.741612,59.496634,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.104170,79.972082,139.192313,2286.150838,96.400510,92.736443,29.395546,14.231940,138.365640,1.609496,78.326360,31.199953,160.763004,139.517069,158.826550,138.959050,81.068583,137.349646,-0.000523,0.029858,32.000000,-235.773961,138.892331,-0.024294,24.248168,0.690866,442778.542000,0.985045,39.971822,18.278199,2.796153,0.088795,0.034698,187.266363,32.000000,202.783247,194.546436,189.602790,171.173112,32.000000,165.266866,69.471875,66.715413,91.912756,82.964604,23.719598,56.468354,0.000000,44.668551,21.227848,0.000000,33.687627,29.395546,36.807643,59.487252,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.699533,79.972082,139.091928,2286.150838,96.415138,92.744168,29.528738,14.231512,138.454285,1.609393,78.361959,31.069737,160.808021,139.541600,158.800084,138.839974,81.065411,137.424309,-0.000523,0.029857,32.000000,-235.778651,138.841813,-0.024337,24.222782,0.690866,442778.542000,0.985045,39.971822,18.278199,2.796153,0.077566,0.024031,187.893112,32.000000,202.452815,141.487061,191.525799,171.075937,32.000000,165.285925,69.492950,66.661992,91.924589,82.964604,23.758772,56.468354,0.000000,44.330028,21.227848,0.000000,33.691699,29.528738,36.622464,59.490674,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.844219,79.989451,139.229950,-2284.042501,96.422962,92.749173,29.570820,14.232939,138.458491,1.609407,78.487729,31.216058,160.804114,139.576794,158.785241,138.878071,81.033178,137.455119,-0.000525,0.029876,32.000000,-235.773290,138.975399,-0.024401,24.215491,0.692437,442874.220388,0.962322,40.015440,18.252327,2.798657,0.098773,0.029884,187.977843,32.000000,202.396094,206.596446,191.984722,170.281737,32.000000,166.435958,69.487390,66.670993,91.910953,82.964604,23.770515,56.468354,0.000000,44.351936,21.227848,0.000000,33.703741,29.570820,36.617841,59.487822,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.844829,80.008474,139.176971,-2284.042501,96.396988,92.746992,28.948993,14.234794,138.442204,1.609540,78.470665,31.195984,160.786676,139.583869,158.728571,138.869495,81.010723,137.400656,-0.000524,0.029883,32.000000,-235.773074,139.058996,-0.024406,24.250398,0.692437,442874.220388,0.962322,40.015440,18.252327,2.798657,0.083370,0.022578,187.351666,32.000000,202.713997,234.010985,189.403205,170.014758,32.000000,166.400203,69.460239,66.689993,91.908999,82.964604,23.736907,56.468354,0.000000,44.513692,21.227848,0.000000,33.721336,28.948993,36.580277,59.492199,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.588433,80.015091,139.202114,2286.150838,96.370511,92.741866,28.980319,14.238790,138.463851,1.609646,78.483318,31.278113,160.736553,139.563396,158.775921,138.954492,81.072568,137.493129,-0.000524,0.029886,32.000000,-235.769898,138.818091,-0.024420,24.240353,0.691173,442904.311741,0.958026,39.882964,18.299345,2.793302,0.080439,0.018994,187.039333,32.000000,203.383298,277.819445,187.323638,170.053962,32.000000,166.143755,69.485840,66.707347,91.926805,82.964604,23.796245,56.468354,0.000000,44.468229,21.227848,0.000000,33.722900,28.980319,36.634936,59.484036,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.008271,80.012609,139.224385,-2284.042501,96.372909,92.742118,29.670314,14.227373,138.409778,1.609757,78.408940,31.179630,160.742420,139.575796,158.812700,138.866475,81.101102,137.415110,-0.000523,0.029904,32.000000,-235.782626,138.880912,-0.024524,24.242530,0.689930,442954.968533,0.978614,39.901357,18.295664,2.792205,0.081746,0.031087,186.900247,32.000000,203.373466,258.884737,187.102137,170.900419,32.000000,165.798040,69.477373,66.700102,91.890269,82.964604,23.784295,56.468354,0.000000,44.608158,21.227848,0.000000,33.732075,29.670314,36.712412,59.496585,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.923852,80.012609,139.264830,-2284.042501,96.396906,92.739560,28.900946,14.236221,138.394437,1.610146,78.351443,31.175970,160.797702,139.592800,158.837593,138.914601,81.091711,137.356702,-0.000524,0.029910,32.000000,-235.773614,138.923044,-0.024550,24.238727,0.694232,442958.168279,0.982988,40.173734,18.278189,2.807149,0.089088,0.024849,187.241612,32.000000,202.896507,196.463501,189.722532,171.096580,32.000000,165.296578,69.479476,66.710126,91.858339,82.964604,23.845777,56.468354,0.000000,44.374553,21.227848,0.000000,33.732158,28.900946,36.782625,59.495690,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.279311,80.015918,139.226723,-2284.042501,96.390972,92.738284,29.413438,14.230941,138.413836,1.610193,78.399108,31.242974,160.794343,139.506120,158.860600,138.849508,81.041682,137.384397,-0.000524,0.029898,32.000000,-235.778894,138.906832,-0.024538,24.219871,0.687871,442697.063590,0.951405,39.736625,18.212222,2.784027,0.094087,0.024064,187.866754,32.000000,202.594330,388.062507,191.463522,170.847536,32.000000,165.577265,69.486976,66.690158,91.881733,82.964604,23.797089,56.468354,0.000000,44.499803,21.227848,0.000000,33.737884,29.413438,36.674628,59.495130,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.657937,80.029151,139.203932,2286.150838,96.332623,92.739352,29.264964,14.227944,138.422933,1.610276,78.466428,31.258333,160.807166,139.559075,158.817314,138.855312,81.058480,137.412416,-0.000525,0.029886,32.000000,-235.778940,138.928309,-0.024274,24.247723,0.689439,442742.589286,0.978493,39.823794,18.193578,2.789545,0.086561,0.027156,188.022822,32.000000,202.410381,187.503937,191.803499,170.354937,32.000000,166.276860,69.487439,66.696454,91.887808,82.964604,23.874295,56.468354,0.000000,44.210774,21.227848,0.000000,33.740821,29.264964,36.796197,59.494736,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.660683,80.032184,139.160687,-2284.042501,96.329262,92.740660,28.786159,14.233509,138.428172,1.610270,78.543864,31.226700,160.815326,139.511951,158.770857,138.871308,81.062915,137.397087,-0.000524,0.029883,32.000000,-235.772719,138.893901,-0.024197,24.248247,0.684397,442653.051785,0.954081,39.460827,18.256900,2.769066,0.080660,0.032262,187.192005,32.000000,202.864056,177.964027,189.285094,170.086732,32.000000,166.267898,69.469880,66.695917,91.907562,82.964604,23.820978,56.468354,0.000000,44.479020,21.227848,0.000000,33.758981,28.786159,36.604562,59.478833,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.749595,80.032184,139.157152,-2284.042501,96.332089,92.744469,29.344459,14.227516,138.381646,1.610190,78.557872,31.259042,160.758615,139.504000,158.788616,138.892206,81.089263,137.359098,-0.000524,0.029888,32.000000,-235.781008,138.954965,-0.024226,24.235764,0.692969,442952.421591,0.971960,40.115647,18.253550,2.803256,0.086797,0.023712,186.985716,32.000000,203.391788,194.400458,187.508914,170.244894,32.000000,166.599371,69.489033,66.719298,91.908913,82.964604,23.875284,56.468354,0.000000,44.564726,21.227848,0.000000,33.767663,29.344459,36.633322,59.493940,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.119601,80.047898,139.161583,2286.150838,96.331369,92.748340,29.100214,14.234651,138.363448,1.610060,78.518962,31.212410,160.763564,139.583563,158.783026,138.915965,81.083371,137.375701,-0.000525,0.029895,32.000000,-235.775020,138.893411,-0.024233,24.278302,0.692719,442952.989473,0.988089,40.115832,18.241758,2.802231,0.081600,0.035631,186.936439,32.000000,203.443450,180.533662,186.775693,170.952067,32.000000,165.418509,69.538093,66.721450,91.907947,82.964604,23.830469,56.468354,0.000000,44.528853,21.227848,0.000000,33.789745,29.100214,36.665750,59.489809,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.545326,80.055618,139.021137,-2284.042501,96.372385,92.749651,29.262346,14.234366,138.401734,1.610032,78.450036,31.139353,160.831891,139.539886,158.842098,138.808928,81.071509,137.407574,-0.000526,0.029891,32.000000,-235.768749,138.906341,-0.024169,24.297237,0.691726,442879.939650,0.967455,40.023656,18.197174,2.797151,0.085307,0.030780,187.206297,32.000000,202.874030,169.810842,189.620781,171.163131,32.000000,165.205545,69.507276,66.710108,91.905129,82.964604,23.917411,56.468354,0.000000,44.366107,21.227848,0.000000,33.809461,29.262346,36.467438,59.493605,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.223641,80.081809,139.181390,2286.150838,96.377774,92.752180,29.245647,14.232082,138.379185,1.609831,78.483910,31.281801,160.790135,139.532057,158.859773,138.846575,81.016239,137.323507,-0.000526,0.029890,32.000000,-235.778080,138.874037,-0.024155,24.317694,0.684972,442744.696633,0.967859,39.657132,18.211037,2.776590,0.085888,0.029772,187.849121,32.000000,202.589781,185.343227,191.517716,170.964214,32.000000,165.709132,69.540038,66.705490,91.922133,82.964604,23.852558,56.468354,0.000000,44.625108,21.227848,0.000000,33.819725,29.245647,36.709331,59.491392,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.873249,80.096697,139.050956,2286.150838,96.413789,92.755956,29.127128,14.229514,138.386912,1.609959,78.541032,31.210359,160.798976,139.513501,158.792524,138.959232,81.016253,137.373175,-0.000526,0.029880,32.000000,-235.780321,138.982253,-0.024181,24.290733,0.692510,443066.155991,0.974608,40.259048,18.238196,2.805939,0.084636,0.023651,188.022781,32.000000,202.387857,212.770376,191.676348,170.218119,32.000000,166.188493,69.496661,66.671547,91.939137,82.964604,23.881666,56.468354,0.000000,44.504783,21.227848,0.000000,33.860117,29.127128,36.605956,59.486308,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.075838,80.096697,139.169633,2286.150838,96.413807,92.759772,29.529603,14.235079,138.396074,1.610102,78.652335,31.159071,160.843111,139.502917,158.751987,138.747710,81.069033,137.411552,-0.000526,0.029889,32.000000,-235.777050,138.969381,-0.024198,24.284596,0.682482,442870.013310,0.961004,39.583952,18.253111,2.771233,0.084920,0.034393,187.106563,32.000000,202.920891,182.305664,189.232867,170.149048,32.000000,166.398124,69.483549,66.669639,91.914819,82.964604,23.890764,56.468354,0.000000,44.427784,21.227848,0.000000,33.891424,29.529603,36.778296,59.479128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.843828,80.111033,139.071308,2286.150838,96.412122,92.759769,29.017484,14.240645,138.468975,1.610135,78.646861,31.259663,160.803407,139.537683,158.805255,138.832483,81.096706,137.309869,-0.000527,0.029889,32.000000,-235.765584,138.906583,-0.024195,24.294143,0.687959,443079.859251,0.972331,39.960186,18.276943,2.788087,0.089748,0.028204,187.033814,32.000000,203.437490,233.212418,187.284056,170.194796,32.000000,166.490400,69.496573,66.714366,91.971682,82.964604,23.900199,56.468354,0.000000,44.560534,21.227848,0.000000,33.923996,29.017484,36.745721,59.488816,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.887159,80.106898,139.105562,-2284.042501,96.432053,92.759746,29.251619,14.234080,138.369578,1.610432,78.549310,31.228895,160.798302,139.493925,158.819731,138.821029,81.100732,137.376436,-0.000527,0.029911,32.000000,-235.771821,138.974909,-0.024150,24.323306,0.685661,442905.533912,0.954918,39.751028,18.242582,2.779177,0.088538,0.024466,186.926318,32.000000,203.441078,205.564878,187.073969,170.898994,32.000000,165.593812,69.510448,66.704543,91.981726,82.964604,23.913419,56.468354,0.000000,44.446819,21.227848,0.000000,33.944487,29.251619,36.749609,59.478224,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.031917,80.101384,139.017079,2286.150838,96.464375,92.757181,29.071821,14.234366,138.388332,1.610681,78.503562,31.196531,160.847481,139.507261,158.837756,138.867764,81.095757,137.349134,-0.000526,0.029923,32.000000,-235.776125,138.867836,-0.024157,24.328945,0.688459,442987.823508,0.976702,40.004951,18.166095,2.790141,0.086719,0.033405,187.950300,32.000000,202.663283,276.994903,191.467447,170.965827,32.000000,165.751909,69.490452,66.661151,91.946879,82.964604,23.957085,56.468354,0.000000,44.515627,21.227848,0.000000,33.966796,29.071821,36.758193,59.486032,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.346217,80.093940,139.045994,-2284.042501,96.470058,92.756034,29.538168,14.230085,138.383561,1.610736,78.482510,31.203783,160.816702,139.497596,158.821975,138.775800,81.066433,137.334405,-0.000527,0.029939,32.000000,-235.778111,138.820807,-0.024145,24.362330,0.687135,442954.628286,0.967964,39.956005,18.194028,2.788404,0.086888,0.025863,188.015650,32.000000,202.555933,181.610991,191.458331,170.272466,32.000000,166.413192,69.497558,66.702024,91.970094,82.964604,23.965760,56.468354,0.000000,44.445953,21.227848,0.000000,33.980180,29.538168,36.781377,59.480505,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.860468,80.081809,139.095606,2286.150838,96.464499,92.754974,29.175569,14.237648,138.385240,1.611106,78.562959,31.150107,160.837234,139.435668,158.781891,138.761687,81.057105,137.359925,-0.000529,0.029952,32.000000,-235.769400,138.929855,-0.024268,24.359708,0.684321,442872.706473,0.970861,39.801004,18.185898,2.778568,0.083616,0.038600,187.265253,32.000000,203.031923,216.431014,189.130500,170.274683,32.000000,166.527207,69.489097,66.672289,91.963711,82.964604,23.937756,56.468354,0.000000,44.596560,21.227848,0.000000,33.996563,29.175569,36.776315,59.489219,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.092891,80.092010,139.003217,2286.150838,96.464009,92.755057,29.025055,14.236364,138.324792,1.610860,78.611898,31.176275,160.828389,139.418071,158.815604,138.829832,81.053413,137.312280,-0.000531,0.029937,32.000000,-235.773799,138.818765,-0.024294,24.389737,0.678773,442754.176935,0.949046,39.470131,18.208149,2.761796,0.084062,0.035710,187.058481,32.000000,203.509474,212.281478,187.095362,170.223586,32.000000,166.492001,69.490953,66.707478,91.958851,82.964604,23.938755,56.468354,0.000000,44.409174,21.227848,0.000000,34.005724,29.025055,36.751663,59.478715,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.666912,80.092010,139.061099,2286.150838,96.491676,92.755040,29.481876,14.233509,138.288269,1.610548,78.532865,31.251228,160.806536,139.402656,158.827986,138.815895,81.103880,137.343054,-0.000531,0.029913,32.000000,-235.772064,138.817379,-0.024295,24.332931,0.686386,442991.897502,0.970941,39.958515,18.229730,2.789697,0.091171,0.031280,186.881466,32.000000,203.493833,184.881469,187.104050,171.120494,32.000000,165.868454,69.491310,66.692007,91.954094,82.964604,23.943768,56.468354,0.000000,44.275332,21.227848,0.000000,34.031928,29.481876,36.802434,59.492553,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.590544,80.111585,139.101753,-2284.042501,96.490883,92.760411,29.298290,14.229656,138.329525,1.610481,78.472328,31.201405,160.832316,139.474657,158.869275,138.821658,81.060716,137.250561,-0.000530,0.029926,32.000000,-235.777392,138.720036,-0.024326,24.350529,0.689939,443017.519694,0.964930,40.169197,18.174855,2.799874,0.096116,0.047600,188.033981,32.000000,202.650054,185.790685,191.615107,171.167720,32.000000,165.645050,69.454600,66.637677,91.930874,82.964604,23.918507,56.468354,0.000000,44.074952,21.227848,0.000000,34.075880,29.298290,36.642126,59.493438,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.976564,80.106071,138.947878,-2284.042501,96.460998,92.760626,29.500159,14.230941,138.340452,1.610727,78.545007,31.228030,160.874285,139.455713,158.803963,138.757588,81.016967,137.335914,-0.000530,0.029933,32.000000,-235.776599,138.828026,-0.024332,24.384570,0.689939,443017.519694,0.964930,40.169197,18.174855,2.799874,0.087361,0.041645,188.078000,32.000000,202.451058,182.393754,191.662768,170.597580,32.000000,166.596353,69.461932,66.689192,91.951168,82.964604,23.965102,56.468354,0.000000,44.494373,21.227848,0.000000,34.090808,29.500159,36.781304,59.485600,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.182582,80.097524,138.970799,-2284.042501,96.459231,92.755517,28.849320,14.228658,138.265439,1.610785,78.568624,31.278052,160.887636,139.430592,158.783812,138.754001,81.066479,137.274375,-0.000530,0.029960,32.000000,-235.778719,138.696358,-0.024319,24.335449,0.690879,443179.618738,0.972696,40.268036,18.173602,2.805006,0.077086,0.039730,187.482568,32.000000,202.962539,98.846987,188.934336,170.002344,32.000000,166.505147,69.462149,66.681078,91.964880,82.964604,23.941624,56.468354,0.000000,44.329757,21.227848,0.000000,34.110382,28.849320,36.749609,59.486682,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.226425,80.076847,138.896248,-2284.042501,96.427066,92.750018,29.155766,14.229228,138.254896,1.610171,78.595752,31.181322,160.825190,139.365097,158.802976,138.762394,81.130568,137.344323,-0.000528,0.029959,32.000000,-235.779459,138.800209,-0.024378,24.352443,0.681622,442836.118607,0.975142,39.641911,18.179279,2.769303,0.081621,0.029705,187.288860,32.000000,203.460170,208.932693,187.058150,170.364206,32.000000,166.605092,69.472471,66.684769,91.989760,82.964604,23.993611,56.468354,0.000000,44.516557,21.227848,0.000000,34.126124,29.155766,36.489742,59.493477,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.837004,80.079604,139.018698,-2284.042501,96.407780,92.749911,29.285104,14.234508,138.319177,1.610166,78.504452,31.108957,160.793430,139.398761,158.829920,138.682926,81.045462,137.327402,-0.000528,0.029925,32.000000,-235.775818,138.799615,-0.024405,24.348929,0.681622,442836.118607,0.975142,39.641911,18.179279,2.769303,0.089025,0.028803,186.915696,32.000000,203.507306,189.722368,187.059431,171.237099,32.000000,165.825918,69.452337,66.672066,91.954638,82.964604,23.970996,56.468354,0.000000,44.532365,21.227848,0.000000,34.120336,29.285104,36.465898,59.482649,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.752149,80.079604,138.953735,-2284.042501,96.400735,92.749837,29.458280,14.231512,138.225636,1.610126,78.381266,31.218692,160.825500,139.460689,158.861689,138.804281,81.107312,137.263353,-0.000529,0.029916,32.000000,-235.774717,138.834308,-0.024409,24.353361,0.680049,442651.725372,0.963875,39.576125,18.148777,2.765402,0.087359,0.024621,187.513982,32.000000,202.804485,217.452202,189.764001,171.276113,32.000000,165.271643,69.503953,66.685113,91.955866,82.964604,23.984377,56.468354,0.000000,44.399313,21.227848,0.000000,34.137520,29.458280,36.632588,59.502506,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.586267,80.075744,139.047329,-2284.042501,96.371346,92.739704,29.200317,14.233509,138.238258,1.610151,78.422907,31.153766,160.901487,139.386180,158.879837,138.765372,81.031991,137.220950,-0.000530,0.029908,32.000000,-235.776653,138.722910,-0.024386,24.376807,0.686630,442996.602093,0.967744,39.980581,18.225758,2.789467,0.084018,0.031138,188.189965,32.000000,202.592031,197.852862,191.507938,171.277690,32.000000,165.767956,69.524366,66.665186,91.959130,82.964604,23.964135,56.468354,0.000000,44.474581,21.227848,0.000000,34.152904,29.200317,36.682405,59.493546,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.434312,80.080982,139.004183,2286.150838,96.358779,92.732099,29.453291,14.231797,138.224124,1.610410,78.457390,31.180480,160.881947,139.300294,158.839904,138.676303,81.070701,137.260048,-0.000531,0.029900,32.000000,-235.775415,138.652834,-0.024372,24.382341,0.687471,442928.811372,0.963830,40.068430,18.133152,2.792919,0.080877,0.029667,188.114706,32.000000,202.374854,154.216412,191.754852,170.555213,32.000000,166.284616,69.507764,66.669774,91.963388,82.964604,23.959576,56.468354,0.000000,44.432457,21.227848,0.000000,34.172263,29.453291,36.595538,59.477643,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.797485,80.068024,138.908209,-2284.042501,96.277056,92.721861,29.650629,14.238361,138.238860,1.610767,78.542010,31.235776,160.867484,139.408324,158.782827,138.765497,81.043445,137.211600,-0.000530,0.029894,32.000000,-235.772785,138.716831,-0.024478,24.395664,0.689713,443089.485653,0.975748,40.236638,18.188102,2.804150,0.082550,0.028507,187.088787,32.000000,203.389863,236.802087,187.026020,170.354658,32.000000,166.634014,69.493034,66.694153,91.929589,82.964604,23.961614,56.468354,0.000000,44.561399,21.227848,0.000000,34.178878,29.650629,36.711752,59.488619,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.714106,80.082361,138.945998,-2284.042501,96.257204,92.715457,29.209342,14.237791,138.214918,1.611004,78.482849,31.185336,160.793613,139.415257,158.816162,138.669747,81.054898,137.317136,-0.000530,0.029890,32.000000,-235.768110,138.715444,-0.024448,24.342189,0.691619,443067.987900,0.970517,40.399884,18.168175,2.811897,0.085947,0.039430,186.829168,32.000000,203.594865,156.950611,187.061418,171.171753,32.000000,165.619169,69.510667,66.686017,91.904901,82.964604,24.017681,56.468354,0.000000,44.371717,21.227848,0.000000,34.210343,29.209342,36.694217,59.499555,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.735144,80.108001,138.934015,-2284.042501,96.243507,92.714157,29.575429,14.240930,138.243554,1.611160,78.370855,31.184902,160.836788,139.338790,158.865469,138.728788,81.066968,137.206660,-0.000530,0.029886,32.000000,-235.767429,138.778300,-0.024411,24.371142,0.685147,442870.273927,0.956319,40.009901,18.172157,2.789462,0.085254,0.021261,187.470545,32.000000,203.048936,130.766596,189.819377,171.239053,32.000000,165.504972,69.545899,66.695540,91.875158,82.964604,23.974757,56.468354,0.000000,44.485234,21.227848,0.000000,34.225542,29.575429,36.760834,59.495670,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.589925,80.095318,138.907213,2286.150838,96.238227,92.714124,29.445303,14.232939,138.194212,1.611138,78.366291,31.144911,160.879732,139.361304,158.872723,138.689505,81.041093,137.199647,-0.000529,0.029864,32.000000,-235.777880,138.719892,-0.024395,24.366972,0.688084,442879.678916,0.972495,40.110611,18.211394,2.794901,0.084996,0.023775,188.066245,32.000000,202.669938,157.908806,191.629714,171.303934,32.000000,165.957072,69.531058,66.664819,91.898950,82.964604,23.996811,56.468354,0.000000,44.455132,21.227848,0.000000,34.276879,29.445303,36.780277,59.476925,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.725103,80.069403,138.962129,2286.150838,96.215868,92.710003,29.086628,14.229086,138.142472,1.610795,78.449399,31.225850,160.868990,139.344563,158.848391,138.727048,81.034013,137.092790,-0.000531,0.029842,32.000000,-235.778127,138.747202,-0.024417,24.373686,0.686922,442871.300035,0.960064,40.114445,18.146259,2.793478,0.084294,0.031910,187.943056,32.000000,202.430532,220.281731,191.599324,170.474768,32.000000,166.451006,69.513795,66.667493,91.870517,82.964604,23.971185,56.468354,0.000000,44.486878,21.227848,0.000000,34.282221,29.086628,36.759367,59.488176,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.271897,80.064716,138.891423,-2284.042501,96.182737,92.708683,29.350234,14.227230,138.190465,1.610220,78.483860,31.233579,160.895443,139.364404,158.815754,138.694064,81.081302,137.252053,-0.000531,0.029844,32.000000,-235.783260,138.668826,-0.024432,24.332118,0.689099,442973.054322,0.967332,40.252412,18.168765,2.801118,0.083273,0.029691,187.075751,32.000000,203.565208,248.940726,186.881341,170.420001,32.000000,166.555671,69.521842,66.699729,91.881227,82.964604,23.962285,56.468354,0.000000,44.495966,21.227848,0.000000,34.275864,29.350234,36.776462,59.491314,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.749150,80.058651,138.872172,2286.150838,96.190272,92.706730,29.535861,14.232939,138.185714,1.610252,78.417780,31.226292,160.877726,139.271095,158.848859,138.600030,81.081719,137.224460,-0.000532,0.029878,32.000000,-235.778371,138.620692,-0.024366,24.336367,0.687040,442866.430677,0.976276,40.086253,18.124487,2.794607,0.085667,0.032448,186.772874,32.000000,203.526714,174.293530,187.106262,171.120135,32.000000,165.698612,69.530503,66.711752,91.826217,82.964604,23.980492,56.468354,0.000000,44.609012,21.227848,0.000000,34.287549,29.535861,36.785266,59.474821,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.544668,80.058651,138.956932,2286.150838,96.171783,92.701601,28.733496,14.231512,138.202265,1.610132,78.309055,31.240784,160.899436,139.309144,158.878911,138.627939,81.073328,137.221564,-0.000532,0.029912,32.000000,-235.775701,138.690239,-0.024391,24.370041,0.679586,442502.411029,0.956096,39.517247,18.153733,2.762805,0.082832,0.027268,187.422726,32.000000,202.993069,174.947123,189.880594,171.416706,32.000000,165.495391,69.539122,66.701654,91.843414,82.964604,23.956868,56.468354,0.000000,44.470752,21.227848,0.000000,34.292888,28.733496,36.669712,59.494648,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.642347,80.072987,138.983098,2286.150838,96.162450,92.696513,29.224125,14.235793,138.145257,1.610360,78.381236,31.173430,160.886528,139.359753,158.892723,138.720880,81.063465,137.211806,-0.000532,0.029930,32.000000,-235.771747,138.738899,-0.024402,24.356823,0.687243,442743.696570,0.960865,40.050584,18.140061,2.791448,0.090624,0.037560,187.975997,32.000000,202.652235,252.597073,191.632644,171.166244,32.000000,165.854581,69.543548,66.663604,91.834885,82.964604,23.968651,56.468354,0.000000,44.500234,21.227848,0.000000,34.322929,29.224125,36.606616,59.478656,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
