OSU 80 Ton Compressor Load Stand
49.591007,80.057824,138.877246,-2284.042501,96.107062,92.691442,29.614769,14.230513,138.138506,1.610433,78.492780,31.142809,160.881857,139.364424,158.810047,138.673389,81.071010,137.192977,-0.000531,0.029961,32.000000,-235.776208,138.666724,-0.024435,24.329312,0.689781,442835.285661,0.992053,40.262764,18.147060,2.804680,0.083683,0.031467,187.289064,32.000000,203.213808,188.581956,188.748530,170.134381,32.000000,166.303383,69.520120,66.689670,91.841529,82.964604,24.004825,56.468354,0.000000,44.260703,21.227848,0.000000,34.324378,29.614769,36.595905,59.487114,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.798640,80.055618,138.972970,2286.150838,96.024671,92.688817,29.515251,14.232796,138.153374,1.610710,78.549508,31.248078,160.863668,139.327067,158.850592,138.655952,81.055887,137.198036,-0.000532,0.029971,32.000000,-235.772121,138.618591,-0.024435,24.350214,0.689768,442766.726145,0.961451,40.213794,18.135644,2.800452,0.084532,0.029547,187.003132,32.000000,203.619405,168.889602,187.121526,170.471047,32.000000,166.689522,69.526600,66.728247,91.866639,82.964604,23.974951,56.468354,0.000000,44.482735,21.227848,0.000000,34.336204,29.515251,36.557827,59.482797,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.836768,80.053412,138.860376,2286.150838,96.015293,92.684965,28.870528,14.235650,138.153776,1.610689,78.346108,31.191805,160.841026,139.280820,158.874992,138.667281,81.039263,137.214439,-0.000531,0.029960,32.000000,-235.771070,138.723746,-0.024396,24.331200,0.689768,442766.726145,0.961451,40.213794,18.135644,2.800452,0.078665,0.031112,186.749155,32.000000,203.651990,239.893356,187.076145,171.172560,32.000000,165.639438,69.511139,66.697738,91.835654,82.964604,23.984045,56.468354,0.000000,44.525317,21.227848,0.000000,34.344202,28.870528,36.625325,59.482856,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.771890,80.051483,138.919701,2286.150838,96.004079,92.676073,28.588348,14.235222,138.266774,1.610641,78.255294,31.229550,160.878999,139.373701,158.874626,138.673861,81.018142,137.231314,-0.000532,0.029963,32.000000,-235.771007,138.720217,-0.024401,24.342976,0.686459,442675.078098,0.960310,39.996298,18.153197,2.790698,0.085205,0.032901,187.926294,32.000000,202.716701,208.244257,191.586036,171.184981,32.000000,165.926162,69.489146,66.690668,91.847153,82.964604,24.005026,56.468354,0.000000,44.252393,21.227848,0.000000,34.358529,28.588348,36.637210,59.499123,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.245673,80.038801,138.942316,2286.150838,95.943380,92.666178,28.639204,14.232511,138.203427,1.610632,78.390973,31.268747,160.929720,139.346194,158.876114,138.694129,81.054402,137.253415,-0.000531,0.029952,32.000000,-235.774702,138.713590,-0.024508,24.318585,0.686706,442688.813728,0.991875,40.019861,18.206932,2.791128,0.082125,0.026947,187.655728,32.000000,202.633293,190.384602,191.579922,170.504883,32.000000,166.419547,69.509054,66.723139,91.878521,82.964604,23.998352,56.468354,0.000000,44.621113,21.227848,0.000000,34.357389,28.639204,36.612779,59.487754,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.716437,80.008198,138.955404,2286.150838,95.862723,92.656012,29.300847,14.233795,138.221872,1.610744,78.393636,31.178579,160.934121,139.318442,158.827777,138.731106,81.070998,137.350685,-0.000531,0.029935,32.000000,-235.776368,138.676369,-0.024524,24.310324,0.686706,442688.813728,0.991875,40.019861,18.206932,2.791128,0.086099,0.028005,187.138751,32.000000,203.303794,222.390731,188.904125,170.093799,32.000000,166.421195,69.481946,66.727184,91.858508,82.964604,23.959893,56.468354,0.000000,44.509393,21.227848,0.000000,34.333616,29.300847,36.696345,59.489052,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.845334,80.009852,138.859968,2286.150838,95.833079,92.650912,28.727802,14.235365,138.166893,1.610616,78.409664,31.192494,160.860416,139.375148,158.847708,138.683456,81.056783,137.131553,-0.000532,0.029932,32.000000,-235.772503,138.624912,-0.024545,24.329627,0.680248,442329.092395,0.979876,39.518288,18.181288,2.765259,0.077943,0.024935,186.766678,32.000000,203.616248,196.804471,187.106588,170.554938,32.000000,166.703075,69.481904,66.739222,91.875615,82.964604,23.971879,56.468354,0.000000,44.549867,21.227848,0.000000,34.336828,28.727802,36.726425,59.486652,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.559339,80.010128,138.908901,2286.150838,95.842312,92.645806,29.143787,14.235365,138.212002,1.610325,78.162013,31.353145,160.893192,139.319685,158.917864,138.660639,81.103487,137.243047,-0.000532,0.029922,32.000000,-235.770864,138.770450,-0.024544,24.292517,0.688436,442489.716882,0.971716,40.033883,18.211470,2.794954,0.079157,0.028832,187.246655,32.000000,203.184808,206.274793,189.987237,171.217853,32.000000,165.431259,69.509806,66.734724,91.818595,82.964604,24.014272,56.468354,0.000000,44.501922,21.227848,0.000000,34.339536,29.143787,36.502508,59.497234,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.910434,80.014815,139.039171,2286.150838,95.852242,92.642019,29.522690,14.234080,138.187182,1.610120,78.281878,31.236530,160.967817,139.353147,158.919581,138.640938,81.052195,137.183812,-0.000531,0.029913,32.000000,-235.775918,138.618733,-0.024543,24.277332,0.685413,442413.292595,0.985120,39.902211,18.120351,2.785817,0.083203,0.033821,187.826699,32.000000,202.761221,193.416712,191.663500,171.165319,32.000000,165.877968,69.521247,66.722043,91.858542,82.964604,23.978107,56.468354,0.000000,44.491432,21.227848,0.000000,34.346843,29.522690,36.784826,59.479719,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.291669,80.049001,138.940220,-2284.042501,95.812705,92.633524,29.352206,14.237791,138.211976,1.609988,78.338060,31.260220,160.928093,139.365340,158.915551,138.676592,81.056984,137.321053,-0.000530,0.029911,32.000000,-235.767618,138.807139,-0.024555,24.253414,0.691027,442450.859334,0.977070,40.198996,18.127222,2.802880,0.084794,0.028938,187.675627,32.000000,202.686565,278.943593,191.614744,170.363120,32.000000,166.369957,69.511824,66.734250,91.859227,82.964604,23.971247,56.468354,0.000000,44.618101,21.227848,0.000000,34.385607,29.352206,36.558927,59.490950,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.817509,80.046520,138.915195,2286.150838,95.795734,92.627423,29.302278,14.234651,138.180398,1.610295,78.358314,31.160105,160.839505,139.335448,158.866686,138.672964,81.049057,137.178833,-0.000530,0.029873,32.000000,-235.773708,138.678041,-0.024547,24.248116,0.686729,442353.188136,0.957162,39.839863,18.150055,2.785774,0.086074,0.028390,186.897647,32.000000,203.628907,175.751546,186.893210,170.458500,32.000000,166.449256,69.489945,66.733127,91.842497,82.964604,24.052561,56.468354,0.000000,44.560416,21.227848,0.000000,34.395115,29.302278,36.515127,59.480604,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.761068,80.027497,138.886386,2286.150838,95.803909,92.625710,28.804020,14.234366,138.178642,1.610055,78.299236,31.171353,160.887578,139.361589,158.908092,138.662411,81.077806,137.244660,-0.000530,0.029857,32.000000,-235.776125,138.688524,-0.024541,24.254646,0.681146,442158.830321,0.954814,39.481214,18.211189,2.762689,0.078649,0.024729,186.636968,32.000000,203.803501,198.796023,187.446950,171.093857,32.000000,165.677434,69.517306,66.743915,91.816284,82.964604,24.005462,56.468354,0.000000,44.477113,21.227848,0.000000,34.387020,28.804020,36.458414,59.490271,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.071703,80.014539,138.980208,-2284.042501,95.814974,92.620683,28.874813,14.231797,138.135868,1.609977,78.250072,31.220277,160.881022,139.300947,158.903404,138.578842,81.069415,137.153125,-0.000531,0.029853,32.000000,-235.773612,138.733598,-0.024515,24.230728,0.688304,442372.863796,0.966231,39.967670,18.150800,2.788481,0.081285,0.046274,187.385504,32.000000,203.115814,194.417259,190.147764,171.248761,32.000000,165.390108,69.510064,66.752478,91.798284,82.964604,24.003702,56.468354,0.000000,44.624921,21.227848,0.000000,34.380474,28.874813,36.718868,59.491353,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.268167,80.004614,138.828645,2286.150838,95.830821,92.610475,29.182978,14.233795,138.137212,1.609988,78.353695,31.288225,160.960464,139.293973,158.875663,138.704703,81.037050,137.149246,-0.000531,0.029843,32.000000,-235.772434,138.632153,-0.024556,24.196424,0.688789,442320.741906,0.984088,40.007086,18.153677,2.791065,0.083482,0.026460,187.718617,32.000000,202.710330,171.858174,191.629255,170.479602,32.000000,166.586711,69.489042,66.739302,91.805553,82.964604,24.002897,56.468354,0.000000,44.648835,21.227848,0.000000,34.373856,29.182978,36.572280,59.487842,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.774883,79.991657,138.864826,2286.150838,95.807649,92.604175,29.578983,14.234937,138.154207,1.609906,78.372525,31.296189,160.919764,139.332960,158.820920,138.676672,81.069055,137.227111,-0.000531,0.029854,32.000000,-235.773915,138.704921,-0.024602,24.198444,0.685154,442140.762977,0.975001,39.673132,18.118087,2.775624,0.096496,0.032677,187.169640,32.000000,203.332273,219.069116,188.716281,170.136208,32.000000,166.583017,69.484355,66.751678,91.800760,82.964604,24.068603,56.468354,0.000000,44.554489,21.227848,0.000000,34.361680,29.578983,36.635523,59.486386,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.963999,79.972358,138.994481,2286.150838,95.796201,92.603722,29.199300,14.233652,138.165344,1.609650,78.272087,31.282234,160.835463,139.306065,158.897296,138.671476,81.094784,137.135881,-0.000531,0.029840,32.000000,-235.776019,138.793374,-0.024550,24.182866,0.682312,442040.216092,0.960494,39.460977,18.148589,2.761761,0.086148,0.040979,186.609628,32.000000,203.663996,272.341409,187.424482,171.142131,32.000000,165.665347,69.500011,66.746558,91.824966,82.964604,23.995260,56.468354,0.000000,44.511528,21.227848,0.000000,34.338102,29.199300,36.777562,59.488983,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.581531,79.964363,138.885080,2286.150838,95.822946,92.601181,29.280408,14.237363,138.196675,1.609435,78.162132,31.188319,160.908913,139.269483,158.889165,138.628085,81.067570,137.260389,-0.000532,0.029864,32.000000,-235.773128,138.680916,-0.024555,24.156876,0.689854,442182.609679,0.957712,39.956937,18.153999,2.789857,0.080317,0.034682,187.398147,32.000000,203.066453,212.112551,190.036761,171.169635,32.000000,165.418325,69.497279,66.739235,91.821544,82.964604,23.994642,56.468354,0.000000,44.666423,21.227848,0.000000,34.322595,29.280408,36.793850,59.481941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.788462,79.980629,138.941849,-2284.042501,95.790985,92.598640,29.173295,14.231797,138.134724,1.609408,78.218349,31.224338,160.949580,139.297195,158.946132,138.601822,81.062968,137.252375,-0.000533,0.029871,32.000000,-235.773612,138.721361,-0.024555,24.150136,0.688012,442017.940355,0.966141,39.742074,18.084430,2.781893,0.089660,0.026023,187.805928,32.000000,202.653035,289.811174,191.595846,170.946710,32.000000,165.910401,69.537221,66.728073,91.861498,82.964604,24.020223,56.468354,0.000000,44.447115,21.227848,0.000000,34.331537,29.173295,36.750490,59.491274,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.270856,79.982559,139.007222,2286.150838,95.761080,92.596159,29.198292,14.238647,138.169031,1.609079,78.347093,31.236873,160.900369,139.259185,158.812026,138.619591,81.093078,137.221027,-0.000534,0.029913,32.000000,-235.768893,138.652668,-0.024567,24.164743,0.694033,442234.730174,0.971465,40.130176,18.171470,2.801145,0.082393,0.027231,187.071629,32.000000,203.347477,282.938277,188.874814,170.072159,32.000000,166.530711,69.490747,66.754342,91.861711,82.964604,24.017680,56.468354,0.000000,44.503229,21.227848,0.000000,34.328872,29.198292,36.623271,59.494058,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.124049,79.981180,138.896334,2286.150838,95.780027,92.588634,29.092193,14.232511,138.134293,1.609362,78.365294,31.283367,160.865744,139.311122,158.875279,138.599602,81.132639,137.253742,-0.000533,0.029905,32.000000,-235.781914,138.756175,-0.024341,24.176755,0.691340,442147.482650,0.970659,39.931848,18.172221,2.790644,0.091712,0.030997,186.782904,32.000000,203.635404,345.141168,187.024109,170.526277,32.000000,166.411488,69.506473,66.775534,91.880162,82.964604,23.988594,56.468354,0.000000,44.631247,21.227848,0.000000,34.323079,29.092193,36.610211,59.483013,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.831643,79.995792,138.798424,2286.150838,95.769537,92.586332,29.149142,14.233081,138.167715,1.609389,78.217251,31.224160,160.865915,139.327190,158.874320,138.595609,81.072923,137.163061,-0.000532,0.029900,32.000000,-235.775606,138.679735,-0.024358,24.184570,0.683903,441846.557251,0.959735,39.436159,18.127053,2.765165,0.082917,0.028421,186.627826,32.000000,203.642413,87.552846,187.579596,171.048423,32.000000,165.468603,69.517042,66.763644,91.853532,82.964604,24.048242,56.468354,0.000000,44.225624,21.227848,0.000000,34.334358,29.149142,36.562963,59.489868,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.801277,79.991932,138.919837,-2284.042501,95.758817,92.585024,28.840871,14.240645,138.209927,1.609895,78.235496,31.252516,160.901893,139.266566,158.917921,138.584756,81.027758,137.209639,-0.000531,0.029908,32.000000,-235.769846,138.705082,-0.024358,24.218822,0.685177,441812.464681,0.966209,39.585831,18.103208,2.771052,0.080473,0.031814,187.733021,32.000000,202.705467,188.641023,191.940477,170.976139,32.000000,166.067525,69.534364,66.746451,91.850989,82.964604,24.057493,56.468354,0.000000,44.572228,21.227848,0.000000,34.331478,28.840871,36.465898,59.495769,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.743662,79.999376,138.930215,2286.150838,95.773471,92.579291,28.981659,14.234794,138.114512,1.609790,78.277469,31.329508,160.893292,139.300844,158.887447,138.590476,81.063331,137.194483,-0.000531,0.029883,32.000000,-235.772746,138.759437,-0.024372,24.255643,0.688929,442066.985958,0.970459,39.902317,18.119355,2.785347,0.078926,0.033934,187.763384,32.000000,202.587141,207.617712,191.405867,170.427166,32.000000,166.076749,69.534827,66.764410,91.867520,82.964604,24.067610,56.468354,0.000000,44.547875,21.227848,0.000000,34.327249,28.981659,36.761055,59.480751,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.898718,79.975942,138.955979,2286.150838,95.806208,92.576711,29.028961,14.233509,138.249535,1.609305,78.330435,31.255127,160.800662,139.320603,158.870702,138.550892,81.107072,137.253598,-0.000531,0.029849,32.000000,-235.773047,138.758642,-0.024381,24.269857,0.688999,442150.644274,0.981456,39.929884,18.186900,2.789483,0.089373,0.026938,186.802914,32.000000,203.464054,237.678150,186.953561,170.567091,32.000000,166.511164,69.479009,66.755479,91.885244,82.964604,24.029248,56.468354,0.000000,44.543516,21.227848,0.000000,34.333827,29.028961,36.764943,59.490694,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.090692,79.978975,138.815729,2286.150838,95.820600,92.574092,29.447802,14.231083,138.162285,1.609344,78.234639,31.213878,160.819347,139.309042,158.902618,138.646416,81.076860,137.223095,-0.000532,0.029818,32.000000,-235.777604,138.644779,-0.024377,24.264691,0.688852,442098.452296,0.977870,39.996995,18.144047,2.792923,0.080209,0.027169,186.704340,32.000000,203.603316,188.616103,187.883261,171.035673,32.000000,165.593499,69.481795,66.762439,91.862276,82.964604,24.027627,56.468354,0.000000,44.620832,21.227848,0.000000,34.306717,29.447802,36.627159,59.495257,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.613320,79.977596,138.886013,2286.150838,95.862294,92.570246,28.895308,14.235222,138.148609,1.609474,78.201836,31.294037,160.911643,139.292953,158.942010,138.638331,81.082843,137.288285,-0.000530,0.029800,32.000000,-235.774777,138.680570,-0.024325,24.282446,0.686160,441905.056920,0.972911,39.813101,18.128705,2.784761,0.083695,0.034857,187.875368,32.000000,202.509478,181.194678,191.913041,171.204615,32.000000,165.840029,69.494067,66.759755,91.854836,82.964604,24.020712,56.468354,0.000000,44.670067,21.227848,0.000000,34.302992,28.895308,36.573601,59.480515,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.995845,79.979802,138.893218,-2284.042501,95.885709,92.567491,28.807481,14.236649,138.142191,1.609364,78.273016,31.239586,160.895876,139.320317,158.865547,138.653611,81.046986,137.149815,-0.000530,0.029812,32.000000,-235.770399,138.817745,-0.024374,24.258161,0.682689,441854.338913,0.955075,39.617995,18.144265,2.771288,0.079243,0.028168,187.751691,32.000000,202.516206,162.117096,191.435731,170.313854,32.000000,166.344806,69.475819,66.734367,91.827505,82.964604,24.048408,56.468354,0.000000,44.267417,21.227848,0.000000,34.297036,28.807481,36.732221,59.491274,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.072762,79.961606,138.946850,-2284.042501,95.847373,92.567504,28.837113,14.231512,138.168597,1.609137,78.313611,31.295038,160.836923,139.339812,158.915337,138.647007,81.101242,137.129659,-0.000529,0.029779,32.000000,-235.773242,138.719118,-0.024382,24.292412,0.689757,442060.612435,0.983432,40.110397,18.169594,2.799369,0.084281,0.027312,186.828864,32.000000,203.471536,141.687141,186.984623,170.514847,32.000000,166.360752,69.499964,66.768587,91.848336,82.964604,23.999638,56.468354,0.000000,44.605117,21.227848,0.000000,34.273374,28.837113,36.594731,59.485777,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.816991,79.927972,138.929266,-2284.042501,95.872456,92.572275,29.179814,14.235935,138.224994,1.608903,78.208669,31.228964,160.815013,139.277517,158.932936,138.581024,81.106489,137.253902,-0.000529,0.029736,32.000000,-235.770621,138.798105,-0.024391,24.298444,0.682750,441766.484578,0.975568,39.619107,18.074983,2.774899,0.097920,0.031678,186.753249,32.000000,203.615504,218.371977,187.963764,171.048979,32.000000,165.527169,69.491955,66.737642,91.840170,82.964604,24.023528,56.468354,0.000000,44.518687,21.227848,0.000000,34.224944,29.179814,36.786953,59.476070,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.543104,79.920528,138.948532,-2284.042501,95.884599,92.572195,28.866377,14.231226,138.231071,1.608275,78.249150,31.173899,160.889920,139.293362,158.945854,138.656175,81.070946,137.163818,-0.000529,0.029759,32.000000,-235.776314,138.753422,-0.024387,24.291074,0.682750,441766.484578,0.975568,39.619107,18.074983,2.774899,0.078350,0.029625,187.811600,32.000000,202.609236,211.752923,191.961202,170.944416,32.000000,165.943633,69.481695,66.748593,91.861289,82.964604,24.005758,56.468354,0.000000,44.284815,21.227848,0.000000,34.199116,28.866377,36.625252,59.486288,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.837578,79.992208,138.889152,2286.150838,95.912079,92.578418,29.010240,14.238361,138.151748,1.608081,78.303888,31.241786,160.908946,139.394295,158.906906,138.670481,81.072647,137.258124,-0.000531,0.029754,32.000000,-235.773768,138.671799,-0.024390,24.314179,0.690803,442055.500209,0.985812,40.126267,18.121695,2.804599,0.083659,0.025288,187.877970,32.000000,202.687499,188.481495,191.390394,170.454589,32.000000,166.407941,69.479462,66.744270,91.838696,82.964604,24.042451,56.468354,0.000000,44.533507,21.227848,0.000000,34.223511,29.010240,36.764429,59.488314,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.737325,79.986143,139.064972,-2284.042501,95.866541,92.579522,28.879493,14.237505,138.183416,1.608067,78.343327,31.320849,160.860294,139.339770,158.905610,138.581290,81.140484,137.197031,-0.000530,0.029740,32.000000,-235.771674,138.774222,-0.024446,24.319293,0.690803,442055.500209,0.985812,40.126267,18.121695,2.804599,0.081181,0.019628,186.896644,32.000000,203.532726,209.293860,186.810224,170.608099,32.000000,166.470083,69.475542,66.778243,91.845436,82.964604,24.005875,56.468354,0.000000,44.351958,21.227848,0.000000,34.248020,28.879493,36.700747,59.495818,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.472157,79.978423,138.889642,2286.150838,95.857170,92.576917,28.779383,14.234794,138.143604,1.608488,78.201414,31.226035,160.835078,139.320256,158.944759,138.624376,81.113541,137.272349,-0.000531,0.029695,32.000000,-235.775697,138.782769,-0.024435,24.332223,0.685544,442023.944642,0.974888,39.892591,18.165304,2.786836,0.081497,0.028311,186.824110,32.000000,203.700964,208.052249,187.727316,171.112490,32.000000,165.629562,69.472599,66.783204,91.802636,82.964604,24.036531,56.468354,0.000000,44.370039,21.227848,0.000000,34.238273,28.779383,36.622170,59.495503,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.886609,79.962709,138.857937,2286.150838,95.848027,92.576131,29.789400,14.235793,138.193961,1.608440,78.147722,31.251400,160.927711,139.365463,158.949828,138.627168,81.066214,137.198094,-0.000531,0.029695,32.000000,-235.777648,138.682120,-0.024472,24.322152,0.687778,441951.682080,0.981435,39.990329,18.068118,2.795988,0.096493,0.023036,187.953544,32.000000,202.567100,70.968822,191.897489,171.155261,32.000000,165.963998,69.464900,66.747989,91.795930,82.964604,23.991195,56.468354,0.000000,44.600377,21.227848,0.000000,34.208038,29.789400,36.589595,59.492858,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.640823,79.962157,138.852668,2286.150838,95.844086,92.576132,29.449032,14.232368,138.149187,1.608878,78.325368,31.334554,160.892373,139.364974,158.878989,138.574523,81.106490,137.240050,-0.000533,0.029673,32.000000,-235.772222,138.711000,-0.024520,24.279561,0.690570,442109.911288,0.990515,40.257939,18.131242,2.807431,0.096964,0.040599,187.386068,32.000000,203.220697,246.325336,188.644586,170.328862,32.000000,166.769980,69.437071,66.795881,91.804975,82.964604,24.035256,56.468354,0.000000,44.361491,21.227848,0.000000,34.195968,29.449032,36.701774,59.489632,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.512965,79.956644,138.892448,2286.150838,95.848461,92.573572,29.513700,14.231083,138.163756,1.608631,78.357068,31.354549,160.859411,139.398109,158.888147,138.663040,81.097356,137.260150,-0.000533,0.029654,32.000000,-235.774981,138.746427,-0.024489,24.285278,0.684353,441963.294082,0.948288,39.812384,18.142899,2.783471,0.089935,0.023608,186.990030,32.000000,203.425466,240.014106,186.929424,170.749989,32.000000,166.243881,69.421834,66.779763,91.799187,82.964604,24.041898,56.468354,0.000000,44.224180,21.227848,0.000000,34.180653,29.513700,36.799279,59.479473,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.080082,79.967947,138.952343,2286.150838,95.870430,92.580212,28.983649,14.231226,138.074335,1.608790,78.171128,31.271686,160.896812,139.283085,158.916595,138.721366,81.106081,137.180468,-0.000533,0.029637,32.000000,-235.776969,138.737759,-0.024460,24.309118,0.689270,442014.832605,0.964388,40.066412,18.122779,2.797147,0.092343,0.036395,187.840471,32.000000,202.898216,231.545642,190.346208,171.324991,32.000000,165.641904,69.444467,66.792053,91.764922,82.964604,24.093803,56.468354,0.000000,44.553281,21.227848,0.000000,34.148608,28.983649,36.515200,59.485796,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.206453,79.963812,138.964361,-2284.042501,95.939256,92.585270,29.095823,14.237220,138.180516,1.608840,78.254884,31.336807,160.916094,139.299518,158.969830,138.692971,81.066464,137.139449,-0.000533,0.029611,32.000000,-235.772779,138.731189,-0.024470,24.285645,0.691231,442075.344367,0.964924,40.193713,18.141568,2.805173,0.088274,0.025741,188.018974,32.000000,202.527813,211.844634,192.017689,171.012079,32.000000,165.787920,69.466599,66.758857,91.787277,82.964604,24.003116,56.468354,0.000000,44.502914,21.227848,0.000000,34.163679,29.095823,36.756946,59.488137,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.094975,79.966293,139.015778,-2284.042501,95.923380,92.585703,29.286676,14.228515,138.231138,1.609260,78.292769,31.337523,160.929535,139.368135,158.869523,138.769178,81.120455,137.231137,-0.000533,0.029584,32.000000,-235.777222,138.756258,-0.024211,24.228971,0.681140,441849.586822,0.964296,39.483634,18.114467,2.767859,0.092824,0.029874,187.398567,32.000000,203.308477,202.475808,188.580870,170.226411,32.000000,166.810335,69.427885,66.797495,91.809466,82.964604,24.050124,56.468354,0.000000,44.602383,21.227848,0.000000,34.151103,29.286676,36.734569,59.481882,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.820585,79.942308,138.919165,2286.150838,95.960033,92.587011,29.385235,14.235793,138.204421,1.609170,78.309518,31.285674,160.857371,139.362853,158.910214,138.767329,81.133988,137.158916,-0.000531,0.029540,32.000000,-235.773059,138.763536,-0.024261,24.278905,0.681140,441849.586822,0.964296,39.483634,18.114467,2.767859,0.084640,0.030850,187.015864,32.000000,203.549943,209.398309,186.723184,170.668299,32.000000,166.109474,69.440757,66.792913,91.835783,82.964604,24.037142,56.468354,0.000000,44.393733,21.227848,0.000000,34.118170,29.385235,36.656213,59.499398,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.718572,79.920804,139.015242,-2284.042501,96.019690,92.592058,29.565900,14.237077,138.236432,1.609179,78.109568,31.289882,160.852770,139.409323,158.926701,138.708800,81.077069,137.224681,-0.000532,0.029513,32.000000,-235.770627,138.777710,-0.024251,24.243133,0.684683,441815.506951,0.960331,39.600899,18.104532,2.775044,0.084146,0.031869,187.736837,32.000000,202.948224,160.983745,190.481583,171.243631,32.000000,165.575438,69.453529,66.784066,91.780763,82.964604,24.092524,56.468354,0.000000,44.438492,21.227848,0.000000,34.077012,29.565900,36.745501,59.491087,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.550251,79.902333,138.900549,2286.150838,96.013281,92.599622,29.055522,14.233652,138.211597,1.609263,78.229468,31.288244,160.916424,139.420090,158.883131,138.663327,81.084364,137.270065,-0.000533,0.029503,32.000000,-235.776019,138.649632,-0.024190,24.251866,0.686921,441904.153737,0.962776,39.860273,18.056298,2.788389,0.091113,0.028022,187.995425,32.000000,202.727244,157.973857,191.136183,170.336875,32.000000,166.544763,69.476097,66.755890,91.796061,82.964604,24.131364,56.468354,0.000000,44.263110,21.227848,0.000000,34.043774,29.055522,36.812118,59.485069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.498722,79.927972,138.988815,-2284.042501,96.000012,92.594602,28.836836,14.239789,138.216262,1.609230,78.335375,31.310299,160.869014,139.490498,158.886846,138.623666,81.094012,137.274569,-0.000536,0.029522,32.000000,-235.769391,138.730495,-0.024184,24.226689,0.689963,442053.688830,0.959020,39.944424,18.144816,2.796043,0.099669,0.041637,187.298657,32.000000,203.370345,228.850844,188.624533,170.098724,32.000000,166.616433,69.464829,66.787489,91.793860,82.964604,24.073109,56.468354,0.000000,44.362753,21.227848,0.000000,34.004012,28.836836,36.631414,59.494333,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.207481,79.927145,138.955226,2286.150838,95.986269,92.595924,29.310653,14.232511,138.221078,1.609251,78.228071,31.291976,160.847181,139.501164,158.939559,138.686143,81.144795,137.301735,-0.000534,0.029501,32.000000,-235.776505,138.746875,-0.024155,24.196031,0.691746,442139.230459,0.979489,40.100643,18.159321,2.803226,0.093995,0.024346,186.977142,32.000000,203.723161,209.269883,187.804797,171.043803,32.000000,165.319115,69.513371,66.811611,91.810455,82.964604,24.108692,56.468354,0.000000,44.586399,21.227848,0.000000,34.005770,29.310653,36.677416,59.498139,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.903373,79.926042,139.066878,-2284.042501,95.931906,92.597314,29.475474,14.233509,138.193639,1.609811,78.214779,31.367371,160.975445,139.386343,158.949832,138.716478,81.072490,137.352522,-0.000534,0.029513,32.000000,-235.776161,138.754889,-0.024126,24.244103,0.683623,441719.915753,0.957232,39.445910,18.114100,2.767620,0.095590,0.040105,188.032424,32.000000,202.524145,208.933692,192.064716,170.873542,32.000000,165.972668,69.526767,66.805474,91.847036,82.964604,24.090346,56.468354,0.000000,44.492642,21.227848,0.000000,33.982161,29.475474,36.544841,59.485914,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.598414,79.921631,139.061822,-2284.042501,95.889199,92.597338,29.152316,14.232511,138.244450,1.610021,78.247963,31.397723,160.933733,139.349620,158.894455,138.662511,81.109886,137.261088,-0.000534,0.029502,32.000000,-235.771587,138.770206,-0.024142,24.235370,0.687426,442003.483775,0.958173,39.758389,18.210792,2.786723,0.079358,0.028089,188.031077,32.000000,202.632045,295.879773,191.170748,170.275277,32.000000,166.287383,69.523867,66.797983,91.830581,82.964604,24.079912,56.468354,0.000000,44.505259,21.227848,0.000000,33.940703,29.152316,36.642053,59.488875,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.688126,79.935415,138.911689,-2284.042501,95.898097,92.597329,29.299793,14.227088,138.216146,1.609999,78.350487,31.293700,160.850732,139.363283,158.893010,138.642909,81.162411,137.263664,-0.000534,0.029473,32.000000,-235.783075,138.758584,-0.024338,24.245939,0.687426,442003.483775,0.958173,39.758389,18.210792,2.786723,0.094780,0.029248,186.893912,32.000000,203.546989,164.784179,186.834240,170.669350,32.000000,166.181963,69.530579,66.841369,91.847682,82.964604,24.084647,56.468354,0.000000,44.317545,21.227848,0.000000,33.932140,29.299793,36.602214,59.484518,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.834080,79.946719,138.992734,2286.150838,95.864769,92.592394,29.489020,14.230798,138.208742,1.609834,78.274438,31.340619,160.863241,139.307452,158.939834,138.691439,81.128265,137.165185,-0.000532,0.029435,32.000000,-235.782151,138.571888,-0.024298,24.266396,0.689904,441962.433060,0.968461,39.990601,18.078200,2.795672,0.086797,0.025386,187.910145,32.000000,202.907439,206.862826,190.494428,171.300624,32.000000,165.490918,69.561833,66.828158,91.788459,82.964604,24.085273,56.468354,0.000000,44.580111,21.227848,0.000000,33.932379,29.489020,36.582552,59.495739,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.227901,79.972082,138.926248,2286.150838,95.853759,92.583393,29.201662,14.229228,138.197040,1.609771,78.296908,31.306399,160.919320,139.374885,158.942548,138.664281,81.093487,137.324734,-0.000533,0.029438,32.000000,-235.784868,138.642271,-0.024349,24.285672,0.687482,441939.057896,0.959172,39.850722,18.065033,2.789110,0.080000,0.032999,187.921527,32.000000,202.584016,195.796085,192.108369,170.908021,32.000000,165.801564,69.540744,66.815331,91.769067,82.964604,24.112734,56.468354,0.000000,44.680755,21.227848,0.000000,33.943607,29.201662,36.682038,59.487075,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.641404,79.994138,138.991695,-2284.042501,95.887754,92.578310,28.901500,14.237505,138.222968,1.610172,78.396895,31.333356,160.896589,139.351515,158.851567,138.710695,81.087782,137.227721,-0.000532,0.029400,32.000000,-235.772985,138.706348,-0.024370,24.253099,0.680634,441794.897450,0.960356,39.469844,18.176453,2.765918,0.087713,0.040590,187.398645,32.000000,203.311414,272.133113,188.486087,170.122148,32.000000,166.490772,69.544696,66.837623,91.754935,82.964604,24.115553,56.468354,0.000000,44.336336,21.227848,0.000000,33.974662,28.901500,36.620776,59.484429,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.523855,79.994965,138.879470,2286.150838,95.901710,92.578333,29.431442,14.232368,138.100482,1.610366,78.365771,31.295732,160.868781,139.264651,158.914493,138.682578,81.157686,137.120721,-0.000533,0.029359,32.000000,-235.778286,138.657647,-0.024342,24.275129,0.680634,441794.897450,0.960356,39.469844,18.176453,2.765918,0.085568,0.029644,186.996385,32.000000,203.624411,201.675313,188.306475,171.087936,32.000000,165.663624,69.560063,66.858037,91.753200,82.964604,24.104050,56.468354,0.000000,44.457463,21.227848,0.000000,33.961641,29.431442,36.738677,59.490212,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.835821,80.013161,138.872298,-2284.042501,95.897774,92.571142,29.502501,14.236506,138.121618,1.610903,78.349064,31.255362,160.928070,139.341870,158.915527,138.688346,81.104884,137.238149,-0.000531,0.029338,32.000000,-235.773656,138.668475,-0.024353,24.251761,0.690763,442095.771171,0.982745,40.097790,18.135563,2.799915,0.086549,0.040494,187.877869,32.000000,202.884843,186.947663,190.626168,171.139653,32.000000,165.439451,69.554976,66.829193,91.720044,82.964604,24.106003,56.468354,0.000000,44.605357,21.227848,0.000000,33.979583,29.502501,36.521510,59.495031,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.172475,80.024740,138.922175,-2284.042501,95.942745,92.567300,29.111734,14.236221,138.174123,1.611106,78.480021,31.329311,160.926177,139.297867,158.869925,138.648294,81.111846,137.227253,-0.000532,0.029368,32.000000,-235.770336,138.723501,-0.024344,24.218087,0.691387,442031.385197,0.967530,40.220713,18.014242,2.804294,0.083499,0.043760,187.998030,32.000000,202.745901,198.609424,191.040704,170.156063,32.000000,166.447414,69.541260,66.814600,91.760503,82.964604,24.130569,56.468354,0.000000,44.598123,21.227848,0.000000,33.996239,29.111734,36.794657,59.485196,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.469972,80.046796,138.821057,2286.150838,95.926897,92.562303,29.540477,14.234937,138.122827,1.611338,78.542121,31.200188,160.904321,139.236389,158.921108,138.575625,81.173363,137.138308,-0.000532,0.029375,32.000000,-235.774406,138.663316,-0.024401,24.220710,0.683325,441774.880357,0.964431,39.579527,18.111277,2.768892,0.080898,0.037916,186.996491,32.000000,203.570595,206.969608,186.743787,170.632990,32.000000,166.154047,69.564031,66.856187,91.773950,82.964604,24.143272,56.468354,0.000000,44.227584,21.227848,0.000000,34.016729,29.540477,36.625765,59.481656,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.164312,80.041006,138.835497,2286.150838,95.938880,92.549605,29.071908,14.236221,138.027356,1.611236,78.428591,31.254752,160.901747,139.248440,158.932467,138.596304,81.135567,137.116739,-0.000532,0.029381,32.000000,-235.768041,138.588079,-0.024375,24.221601,0.683325,441774.880357,0.964431,39.579527,18.111277,2.768892,0.092613,0.030121,187.860624,32.000000,202.962369,223.877515,190.566790,171.203490,32.000000,165.491666,69.586512,66.859166,91.725681,82.964604,24.112389,56.468354,0.000000,44.575061,21.227848,0.000000,34.037422,29.071908,36.776462,59.487950,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.675513,80.062510,138.824379,-2284.042501,95.943701,92.547067,29.080263,14.238504,138.138979,1.611416,78.421158,31.145603,160.955002,139.147790,158.913892,138.527854,81.065863,137.071356,-0.000532,0.029427,32.000000,-235.771986,138.536846,-0.024080,24.186380,0.693456,442016.636932,0.965048,40.328583,18.007018,2.806168,0.078936,0.022197,188.022100,32.000000,202.503918,185.481474,192.204503,170.864626,32.000000,165.748226,69.554835,66.786150,91.718308,82.964604,24.095056,56.468354,0.000000,44.651958,21.227848,0.000000,34.073448,29.080263,36.480131,59.493694,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.493319,80.076847,138.814629,-2284.042501,95.919534,92.540489,28.997712,14.233795,138.018556,1.611579,78.578554,31.227960,160.914340,139.271298,158.868986,138.496580,81.110026,137.106804,-0.000532,0.029463,32.000000,-235.776040,138.660706,-0.024110,24.181738,0.682818,441670.907251,0.965776,39.604195,18.034446,2.767615,0.082780,0.037734,187.411591,32.000000,203.379058,210.843293,188.413310,170.014565,32.000000,166.843366,69.557247,66.821475,91.736049,82.964604,24.087731,56.468354,0.000000,44.474914,21.227848,0.000000,34.098191,28.997712,36.666557,59.488855,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.167141,80.058375,138.771746,2286.150838,95.913497,92.522790,29.463237,14.228658,138.086312,1.611365,78.456912,31.221523,160.887565,139.243813,158.903558,138.526809,81.147205,137.086648,-0.000531,0.029497,32.000000,-235.781013,138.563221,-0.024114,24.198444,0.694065,442047.430879,0.982450,40.334346,18.055212,2.804714,0.088261,0.035237,187.022566,32.000000,203.716550,163.195647,188.165884,170.972219,32.000000,165.387869,69.604059,66.840118,91.719378,82.964604,24.080827,56.468354,0.000000,44.721809,21.227848,0.000000,34.118956,29.463237,36.626866,59.489632,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.643847,80.080431,138.727219,-2284.042501,95.932631,92.508796,28.849006,14.236506,138.038755,1.611342,78.495825,31.251626,160.941488,139.266832,158.983229,138.527975,81.093722,137.031649,-0.000530,0.029482,32.000000,-235.772017,138.704044,-0.024117,24.168940,0.694065,442047.430879,0.982450,40.334346,18.055212,2.804714,0.082916,0.026702,188.025775,32.000000,202.510265,144.307040,192.351754,170.688351,32.000000,165.856182,69.613388,66.840314,91.770918,82.964604,24.069691,56.468354,0.000000,44.549334,21.227848,0.000000,34.141984,28.849006,36.581671,59.488698,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.477954,80.108001,138.767065,2286.150838,95.977241,92.494846,29.108162,14.238361,138.110562,1.611275,78.631640,31.236263,160.958329,139.178968,158.885956,138.566338,81.151446,137.034810,-0.000530,0.029469,32.000000,-235.771473,138.621220,-0.024121,24.168205,0.682952,441541.852143,0.952654,39.618654,18.008343,2.766188,0.081501,0.026039,187.226171,32.000000,203.353978,205.081965,188.446110,170.065824,32.000000,166.726966,69.630329,66.896045,91.769287,82.964604,24.005091,56.468354,0.000000,44.520518,21.227848,0.000000,34.182678,29.108162,36.688714,59.489760,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.617073,80.108552,138.770457,2286.150838,95.957996,92.474476,28.699816,14.236221,138.031769,1.610948,78.519512,31.243381,160.935109,139.128215,158.955361,138.465921,81.153945,137.034465,-0.000530,0.029482,32.000000,-235.773778,138.514005,-0.024142,24.176939,0.694169,441800.943098,0.978641,40.381484,17.979176,2.804624,0.080518,0.023928,187.054999,32.000000,203.600277,210.626672,188.283835,170.816623,32.000000,165.521121,69.612984,66.896968,91.760427,82.964604,24.028092,56.468354,0.000000,44.680311,21.227848,0.000000,34.249766,28.699816,36.494438,59.501916,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
