OSU 80 Ton Compressor Load Stand
49.400660,80.115444,138.756795,-2284.042501,96.000981,92.465588,28.722105,14.235222,138.035183,1.610812,78.531791,31.238484,160.955785,139.223624,158.963278,138.466226,81.125323,137.014041,-0.000528,0.029498,32.000000,-235.775105,138.558690,-0.024124,24.210351,0.694169,441800.943098,0.978641,40.381484,17.979176,2.804624,0.088929,0.034600,187.821049,32.000000,202.844809,194.380138,190.786667,171.252508,32.000000,165.472845,69.654502,66.914049,91.792025,82.964604,24.046161,56.468354,0.000000,44.420027,21.227848,0.000000,34.286324,28.722105,36.674114,59.492809,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.480437,80.128402,138.684945,-2284.042501,95.996601,92.452880,28.757051,14.236649,138.087276,1.610570,78.554875,31.300500,160.987207,139.124402,158.919427,138.519969,81.054723,137.074234,-0.000528,0.029506,32.000000,-235.771711,138.495670,-0.024364,24.220631,0.693892,441753.424595,0.993177,40.469390,17.995311,2.808804,0.084715,0.031716,187.994552,32.000000,202.593578,214.766357,190.948501,170.085129,32.000000,166.352668,69.628602,66.895978,91.804402,82.964604,23.997997,56.468354,0.000000,44.618697,21.227848,0.000000,34.345984,28.757051,36.594364,59.478558,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.819552,80.116272,138.825707,2286.150838,95.999636,92.443972,28.957753,14.239218,138.002569,1.610395,78.600033,31.313790,160.926404,139.163348,158.954923,138.483749,81.117668,137.045787,-0.000527,0.029494,32.000000,-235.771928,138.578839,-0.024365,24.252024,0.693892,441753.424595,0.993177,40.469390,17.995311,2.808804,0.077558,0.027742,186.821938,32.000000,203.469923,177.364019,186.881414,170.689323,32.000000,166.281304,69.629522,66.971447,91.839482,82.964604,23.973691,56.468354,0.000000,44.608369,21.227848,0.000000,34.372269,28.957753,36.716667,59.477732,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.358297,80.109655,138.785205,-2284.042501,95.992196,92.433854,28.986632,14.233509,138.070081,1.610180,78.385574,31.326599,160.941566,139.165307,158.985944,138.540135,81.116140,137.088072,-0.000527,0.029509,32.000000,-235.774850,138.659931,-0.024393,24.305420,0.686483,441457.605891,0.975912,40.035308,18.018234,2.786571,0.089991,0.021768,187.819061,32.000000,202.791765,222.352362,190.821464,171.411866,32.000000,165.528694,69.627173,66.932443,91.827050,82.964604,23.971088,56.468354,0.000000,44.322765,21.227848,0.000000,34.418858,28.986632,36.676609,59.491461,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.961780,80.108276,138.765939,-2284.042501,95.950029,92.431333,28.693857,14.238219,138.062042,1.609904,78.526674,31.293948,161.010570,139.120262,158.977885,138.589827,81.094798,137.104698,-0.000528,0.029537,32.000000,-235.768174,138.558261,-0.024381,24.315622,0.686483,441457.605891,0.975912,40.035308,18.018234,2.786571,0.079784,0.025336,188.002560,32.000000,202.708184,195.528175,191.036559,170.114579,32.000000,166.484298,69.632822,66.958099,91.848038,82.964604,24.007080,56.468354,0.000000,44.684909,21.227848,0.000000,34.441849,28.693857,36.609478,59.487872,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.726773,80.119304,138.649560,2286.150838,95.964134,92.425724,29.143505,14.235935,138.041617,1.610205,78.505627,31.366548,160.912583,139.231842,158.994942,138.492364,81.126084,137.022100,-0.000530,0.029556,32.000000,-235.774883,138.533788,-0.024383,24.253387,0.682141,441358.463778,0.981700,39.880284,18.069428,2.777442,0.091299,0.027104,186.817741,32.000000,203.436547,176.081821,186.698635,170.701091,32.000000,166.183550,69.647881,66.970291,91.891891,82.964604,23.985621,56.468354,0.000000,44.613036,21.227848,0.000000,34.478958,29.143505,36.670519,59.486209,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.708251,80.116272,138.815819,2286.150838,95.984301,92.419985,29.012501,14.233509,138.022520,1.610064,78.404083,31.323188,160.928553,139.172158,158.973278,138.461580,81.136765,137.107008,-0.000531,0.029583,32.000000,-235.774030,138.514557,-0.024379,24.210036,0.682141,441358.463778,0.981700,39.880284,18.069428,2.777442,0.091383,0.027081,187.068948,32.000000,203.569568,188.253062,188.379773,171.067893,32.000000,165.461982,69.641444,66.968414,91.879385,82.964604,23.952296,56.468354,0.000000,44.709195,21.227848,0.000000,34.527868,29.012501,36.644694,59.487154,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.557806,80.108552,138.892393,2286.150838,95.916724,92.415015,29.477319,14.229799,138.024694,1.610005,78.372813,31.244756,160.996573,139.165185,159.019233,138.557775,81.049687,137.105420,-0.000533,0.029621,32.000000,-235.776430,138.542010,-0.024406,24.162881,0.686857,441405.409799,0.971465,40.134425,17.998425,2.788228,0.091826,0.030006,187.813464,32.000000,202.500549,187.585807,192.442281,170.775153,32.000000,165.961346,69.646420,66.941756,91.902181,82.964604,23.931672,56.468354,0.000000,44.634373,21.227848,0.000000,34.559448,29.477319,36.735229,59.487901,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.739635,80.084291,138.928335,2286.150838,95.932299,92.411050,29.430538,14.233652,138.109285,1.609728,78.511591,31.267127,160.983447,139.159903,158.934119,138.543538,81.097674,137.061770,-0.000533,0.029618,32.000000,-235.775363,138.654200,-0.024493,24.163511,0.693118,441559.184394,0.963870,40.299013,18.114885,2.802634,0.082230,0.041202,187.261246,32.000000,203.319176,288.459255,188.352975,170.280282,32.000000,166.750014,69.665545,66.990510,91.926526,82.964604,23.929053,56.468354,0.000000,44.823671,21.227848,0.000000,34.576126,29.430538,36.611018,59.487862,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.565358,80.076295,138.875413,2286.150838,95.863107,92.400946,29.039807,14.232368,138.061911,1.609548,78.411478,31.224259,160.957823,139.234799,158.991692,138.605978,81.121666,137.123496,-0.000532,0.029599,32.000000,-235.776975,138.627137,-0.024475,24.219766,0.690418,441337.272008,0.961487,40.086082,18.045911,2.793111,0.086420,0.035845,187.024997,32.000000,203.571675,194.843213,188.700084,170.945364,32.000000,165.870143,69.638903,66.975860,91.923933,82.964604,23.932947,56.468354,0.000000,44.652774,21.227848,0.000000,34.593739,29.039807,36.628260,59.487793,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.448679,80.066646,138.884456,2286.150838,95.858684,92.398396,28.922404,14.231083,138.040851,1.609350,78.415065,31.373229,161.002250,139.120631,159.005711,138.564112,81.032310,137.114050,-0.000530,0.029582,32.000000,-235.777604,138.605457,-0.024151,24.236865,0.691131,441324.029780,0.978005,40.258910,18.051596,2.801864,0.086504,0.022798,187.695322,32.000000,202.460242,192.142172,192.491354,170.703482,32.000000,166.108908,69.643557,66.933471,91.926276,82.964604,23.935217,56.468354,0.000000,44.740452,21.227848,0.000000,34.602186,28.922404,36.577489,59.499536,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.694129,80.071333,138.782680,2286.150838,95.863533,92.403492,29.564443,14.230370,138.039974,1.609592,78.421909,31.289998,160.972117,139.261348,158.943858,138.551012,81.088321,137.165410,-0.000529,0.029565,32.000000,-235.779957,138.599033,-0.024150,24.304187,0.692431,441514.701953,0.984431,40.370593,18.136411,2.808659,0.096315,0.027404,187.269003,32.000000,203.288383,231.211620,188.297957,170.264177,32.000000,166.837013,69.614839,66.962963,91.922140,82.964604,23.936436,56.468354,0.000000,44.704190,21.227848,0.000000,34.638278,29.564443,36.522904,59.490615,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.111197,80.048450,138.762909,2286.150838,95.839059,92.406072,29.421870,14.229656,138.140592,1.609282,78.331295,31.267030,160.969475,139.250521,159.008269,138.502057,81.118990,137.157514,-0.000529,0.029544,32.000000,-235.774441,138.551656,-0.024092,24.342582,0.692431,441514.701953,0.984431,40.370593,18.136411,2.808659,0.097202,0.028794,187.055966,32.000000,203.591462,195.248591,188.697809,171.141821,32.000000,165.636598,69.641811,66.972113,91.924525,82.964604,23.941598,56.468354,0.000000,44.764617,21.227848,0.000000,34.658258,29.421870,36.760174,59.484528,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.026554,80.066646,138.869744,2286.150838,95.862984,92.399792,29.585215,14.234937,138.026889,1.609090,78.463504,31.337123,161.012597,139.139329,158.951285,138.448013,81.094447,137.082806,-0.000529,0.029526,32.000000,-235.770964,138.544210,-0.024086,24.318166,0.678833,441050.798519,0.953919,39.666341,18.070622,2.769100,0.085377,0.023055,188.037413,32.000000,202.796713,261.417314,190.878347,170.316462,32.000000,166.731747,69.605587,66.935775,91.935877,82.964604,23.826868,56.468354,0.000000,44.756465,21.227848,0.000000,34.682059,29.585215,36.552031,59.487527,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.672358,80.063889,138.895394,-2284.042501,95.833457,92.400958,29.264196,14.231940,138.093517,1.608994,78.447952,31.318694,160.947997,139.217243,158.984103,138.575888,81.108729,137.086339,-0.000528,0.029527,32.000000,-235.776748,138.532076,-0.024053,24.249113,0.678833,441050.798519,0.953919,39.666341,18.070622,2.769100,0.091900,0.035391,186.948879,32.000000,203.500260,255.877355,186.802566,170.919037,32.000000,166.041570,69.647561,66.987043,91.977490,82.964604,23.850420,56.468354,0.000000,44.695188,21.227848,0.000000,34.704573,29.264196,36.583579,59.482984,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.706695,80.065543,138.964537,-2284.042501,95.799197,92.407238,28.998336,14.234937,138.082131,1.608704,78.256761,31.299437,160.982582,139.270646,159.008975,138.575625,81.112573,137.180914,-0.000527,0.029526,32.000000,-235.775882,138.684200,-0.024017,24.210560,0.688737,441278.735054,0.968216,40.135427,18.046670,2.796231,0.092493,0.025787,187.858003,32.000000,202.820147,159.723953,190.854540,171.436620,32.000000,165.748911,69.641759,66.957486,91.956614,82.964604,23.923664,56.468354,0.000000,44.740828,21.227848,0.000000,34.718639,28.998336,36.751003,59.487695,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.466335,80.044314,138.953810,2286.150838,95.824687,92.410899,28.891905,14.232939,138.116089,1.608632,78.365153,31.298901,161.034676,139.194425,158.993386,138.532068,81.098510,137.102846,-0.000525,0.029537,32.000000,-235.773782,138.638802,-0.024214,24.178066,0.688737,441278.735054,0.968216,40.135427,18.046670,2.796231,0.082238,0.019359,188.169248,32.000000,202.847148,183.785066,190.676853,170.171012,32.000000,166.552145,69.638694,66.948165,91.961734,82.964604,23.900772,56.468354,0.000000,44.708863,21.227848,0.000000,34.732723,28.891905,36.607203,59.496418,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.135165,80.049828,138.833534,2286.150838,95.799771,92.419779,29.131850,14.235365,138.136820,1.608808,78.405943,31.421694,160.903255,139.264712,158.991620,138.551280,81.179169,137.053035,-0.000526,0.029513,32.000000,-235.775617,138.595217,-0.024211,24.207098,0.694246,441422.649204,0.985170,40.329887,18.064825,2.809058,0.088352,0.034774,186.949622,32.000000,203.612879,187.654801,186.874002,170.853069,32.000000,166.143602,69.633843,66.961205,91.977501,82.964604,23.930221,56.468354,0.000000,44.638953,21.227848,0.000000,34.749079,29.131850,36.762082,59.486947,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.614716,80.032184,138.977440,2286.150838,95.856640,92.423530,28.812382,14.232225,138.139401,1.608685,78.272332,31.355041,160.964125,139.160107,159.027016,138.535755,81.056946,137.144248,-0.000525,0.029500,32.000000,-235.773840,138.655220,-0.024206,24.250660,0.682711,440999.513377,0.963063,39.643031,17.960218,2.769185,0.085349,0.025860,188.008263,32.000000,202.604854,192.826935,192.515071,170.656942,32.000000,166.125370,69.616390,66.911213,91.933622,82.964604,23.914850,56.468354,0.000000,44.799943,21.227848,0.000000,34.762631,28.812382,36.515274,59.497883,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.329018,80.051483,138.949344,2286.150838,95.858686,92.427300,28.720217,14.232653,138.153231,1.608608,78.402394,31.331103,160.949029,139.129378,158.940682,138.565356,81.090435,137.162470,-0.000525,0.029487,32.000000,-235.775542,138.589732,-0.024188,24.277804,0.692754,441532.244321,0.962659,40.311570,18.106290,2.807970,0.135458,0.040355,187.208210,32.000000,203.325146,189.566086,188.183602,170.333745,32.000000,166.852621,69.610094,66.954455,91.929083,82.964604,23.905972,56.468354,0.000000,44.508765,21.227848,0.000000,34.784507,28.720217,36.565751,59.493497,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.540875,80.025843,138.837354,2286.150838,95.875769,92.424769,29.304708,14.233652,138.109939,1.608166,78.300277,31.274275,160.977078,139.249133,159.025685,138.585586,81.108744,137.125597,-0.000525,0.029531,32.000000,-235.775199,138.689605,-0.024243,24.306941,0.693607,441592.911704,0.994237,40.480090,18.101558,2.816787,0.086664,0.034367,187.883154,32.000000,202.772590,209.328433,190.911688,171.264485,32.000000,165.608006,69.609526,66.938893,91.924921,82.964604,23.991466,56.468354,0.000000,44.637968,21.227848,0.000000,34.798627,29.304708,36.454159,59.498631,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.539835,80.022259,138.852650,2286.150838,95.861855,92.424729,28.895853,14.235793,138.167158,1.607468,78.437318,31.423908,161.035680,139.169058,158.965007,138.563117,81.080037,137.158753,-0.000525,0.029537,32.000000,-235.772731,138.633009,-0.024278,24.351840,0.688018,441193.633311,0.965968,39.997193,17.995730,2.794092,0.092380,0.032228,187.971772,32.000000,202.908109,134.447272,190.776855,170.204047,32.000000,166.543425,69.614066,66.958856,91.931756,82.964604,23.913753,56.468354,0.000000,44.848932,21.227848,0.000000,34.797253,28.895853,36.721950,59.479876,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.721910,80.041557,138.918763,-2284.042501,95.822343,92.422111,29.294990,14.238219,138.201290,1.607198,78.360004,31.306618,160.935560,139.286978,158.963724,138.649151,81.153536,137.183217,-0.000522,0.029534,32.000000,-235.767518,138.728109,-0.024179,24.306390,0.687740,441458.917031,0.983550,40.231394,18.110170,2.802848,0.090665,0.031488,186.838292,32.000000,203.513486,193.585456,186.883468,170.838480,32.000000,166.050777,69.618879,66.959103,91.948539,82.964604,23.925955,56.468354,0.000000,44.714562,21.227848,0.000000,34.832742,29.294990,36.725105,59.486524,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.733303,80.042385,139.010656,2286.150838,95.886843,92.414374,28.974574,14.232368,138.268333,1.607152,78.198646,31.474738,161.015368,139.255516,159.043347,138.608260,81.082508,137.240540,-0.000523,0.029562,32.000000,-235.777795,138.748853,-0.024239,24.373057,0.686594,441251.117658,0.966324,40.061718,18.048427,2.793914,0.079269,0.039308,187.817914,32.000000,202.749437,189.522118,191.086286,171.238041,32.000000,165.751666,69.599930,66.937179,91.952804,82.964604,23.911989,56.468354,0.000000,44.797977,21.227848,0.000000,34.847549,28.974574,36.611972,59.489022,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.724621,80.009577,138.991711,2286.150838,95.881492,92.419412,29.505149,14.238504,138.207296,1.607349,78.352591,31.394945,161.043809,139.289547,158.986342,138.612766,81.050275,137.237535,-0.000524,0.029537,32.000000,-235.771331,138.687115,-0.024059,24.361780,0.684928,441334.505835,0.976688,40.050737,18.146997,2.795122,0.081736,0.027793,187.984711,32.000000,202.893186,172.288760,190.611581,170.108193,32.000000,166.679390,69.579041,66.922055,91.939167,82.964604,23.891616,56.468354,0.000000,44.767792,21.227848,0.000000,34.858849,29.505149,36.488055,59.503686,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.659769,79.997722,138.914295,2286.150838,95.905427,92.429353,29.072408,14.234366,138.200216,1.607272,78.323007,31.525792,160.947067,139.239896,158.992589,138.653284,81.142203,137.175609,-0.000525,0.029563,32.000000,-235.779239,138.785930,-0.024159,24.270670,0.685272,441379.756361,0.959282,40.026928,18.177787,2.795229,0.078613,0.031908,186.846478,32.000000,203.656682,184.224341,187.012346,170.706852,32.000000,165.960808,69.608757,66.971854,91.968894,82.964604,23.975223,56.468354,0.000000,44.683241,21.227848,0.000000,34.830627,29.072408,36.640145,59.483003,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.773750,79.992484,138.926103,-2284.042501,95.923013,92.438282,28.701692,14.233509,138.199523,1.606477,78.269984,31.437057,161.015979,139.319625,158.999884,138.594570,81.077933,137.248211,-0.000528,0.029579,32.000000,-235.770097,138.670863,-0.024072,24.259183,0.688505,441283.770583,0.975014,40.082317,18.056105,2.797321,0.090874,0.025185,187.912740,32.000000,202.662360,265.078713,192.621620,170.539299,32.000000,165.929404,69.628419,66.930361,91.957588,82.964604,23.988683,56.468354,0.000000,44.687817,21.227848,0.000000,34.816463,28.701692,36.786073,59.482767,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.509369,80.007096,138.863393,2286.150838,95.894920,92.434323,29.219064,14.230798,138.264638,1.606441,78.365410,31.415827,161.033879,139.287224,158.977894,138.626084,81.164694,137.296594,-0.000528,0.029608,32.000000,-235.776250,138.704536,-0.024266,24.195874,0.687225,441274.627630,0.958420,39.961300,18.098643,2.791234,0.080650,0.021741,187.205405,32.000000,203.453485,206.620542,188.141948,170.281325,32.000000,166.978666,69.622869,66.960608,91.961584,82.964604,23.956884,56.468354,0.000000,44.454523,21.227848,0.000000,34.807007,29.219064,36.507350,59.495031,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.519111,79.995792,139.031082,-2284.042501,95.906378,92.443171,28.880348,14.236934,138.243971,1.607332,78.238682,31.496523,160.975000,139.352249,159.035656,138.619997,81.148891,137.274979,-0.000530,0.029600,32.000000,-235.769130,138.773978,-0.024077,24.168153,0.692735,441355.582420,0.973383,40.247904,18.091733,2.804790,0.080954,0.027704,187.358412,32.000000,203.652377,184.962643,188.875223,171.169237,32.000000,165.724027,69.642931,66.974903,91.949613,82.964604,23.956398,56.468354,0.000000,44.676414,21.227848,0.000000,34.812374,28.880348,36.605442,59.488285,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.287820,79.998825,139.036286,2286.150838,95.856153,92.450458,29.339167,14.237220,138.280703,1.607209,78.224199,31.486575,160.973524,139.322030,159.026266,138.688571,81.098732,137.263022,-0.000531,0.029601,32.000000,-235.764747,138.782095,-0.024216,24.164062,0.694254,441406.562874,0.984657,40.226472,18.097156,2.807625,0.077148,0.027614,187.970180,32.000000,202.669802,187.852632,192.356615,170.437100,32.000000,165.998078,69.652924,66.924544,91.965998,82.964604,23.981159,56.468354,0.000000,44.856204,21.227848,0.000000,34.817177,29.339167,36.778516,59.478155,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.522117,79.962157,139.081965,2286.150838,95.876694,92.454226,28.934149,14.232368,138.251008,1.607358,78.327928,31.407651,160.956620,139.405919,158.981445,138.720389,81.151235,137.263230,-0.000533,0.029647,32.000000,-235.776320,138.780669,-0.024266,24.191940,0.682762,441153.200112,0.953313,39.434992,18.141571,2.764810,0.082111,0.041887,187.093637,32.000000,203.521238,188.601002,188.271810,170.311710,32.000000,166.837987,69.673689,66.977859,91.946266,82.964604,23.976685,56.468354,0.000000,44.714696,21.227848,0.000000,34.802639,28.934149,36.459955,59.498936,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.784453,79.972082,139.130703,2286.150838,95.830532,92.464656,28.801954,14.234508,138.334704,1.607488,78.143032,31.478828,160.954230,139.441663,159.031790,138.798640,81.169612,137.346828,-0.000536,0.029595,32.000000,-235.774015,138.814626,-0.024330,24.282184,0.693803,441413.593853,0.982799,40.189711,18.089169,2.808482,0.080262,0.026526,187.670880,32.000000,202.816310,191.613269,191.403678,171.376483,32.000000,165.533151,69.673955,66.948558,91.920733,82.964604,24.051987,56.468354,0.000000,44.818268,21.227848,0.000000,34.764670,28.801954,36.739338,59.498719,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.960486,79.945616,139.061826,2286.150838,95.887726,92.482492,28.953285,14.239646,138.303068,1.608142,78.260097,31.547803,160.946946,139.455936,158.980412,138.835722,81.183893,137.283241,-0.000536,0.029605,32.000000,-235.766747,138.863653,-0.024347,24.327345,0.687558,441314.197997,0.981816,39.927452,18.110936,2.794662,0.072935,0.027234,187.080716,32.000000,203.406136,183.423881,188.266079,170.297313,32.000000,166.799247,69.655117,66.962974,91.929584,82.964604,24.087002,56.468354,0.000000,44.779082,21.227848,0.000000,34.717888,28.953285,36.611238,59.493812,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.466019,79.926869,139.147595,2286.150838,95.893358,92.495255,29.749928,14.233081,138.389990,1.608563,78.156752,31.510700,161.001425,139.424087,159.028994,138.789553,81.125643,137.417227,-0.000537,0.029629,32.000000,-235.775770,138.943562,-0.024396,24.351971,0.687558,441314.197997,0.981816,39.927452,18.110936,2.794662,0.089903,0.030908,187.999383,32.000000,202.695457,196.449230,192.490500,170.641543,32.000000,166.037716,69.651364,66.926310,91.945660,82.964604,24.100658,56.468354,0.000000,44.559638,21.227848,0.000000,34.674695,29.749928,36.747702,59.487537,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.885597,79.930729,139.093869,-2284.042501,95.936509,92.509191,29.403753,14.236649,138.339296,1.609220,78.291320,31.456765,160.996120,139.414768,158.973948,138.831421,81.165272,137.366435,-0.000537,0.029609,32.000000,-235.773022,138.840424,-0.024336,24.369621,0.683365,441254.689135,0.973086,39.718959,18.066121,2.783436,0.081015,0.022713,187.167063,32.000000,203.342310,193.837308,188.212724,170.419603,32.000000,166.675270,69.650901,66.953331,91.956087,82.964604,24.165000,56.468354,0.000000,44.716138,21.227848,0.000000,34.618107,29.403753,36.561789,59.488973,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.745920,79.931280,139.130690,2286.150838,95.935966,92.530859,28.965070,14.229086,138.369487,1.609893,78.130274,31.510765,160.904507,139.445049,159.012842,138.840644,81.160906,137.426127,-0.000537,0.029561,32.000000,-235.779438,138.847219,-0.024263,24.378958,0.690655,441641.346087,0.957365,40.212771,18.188696,2.812994,0.079595,0.031875,187.478023,32.000000,203.451832,188.367338,189.046423,171.344433,32.000000,165.850768,69.674246,66.948850,91.887053,82.964604,24.198893,56.468354,0.000000,44.795891,21.227848,0.000000,34.601843,28.965070,36.674921,59.486711,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.549319,79.939826,139.065187,-2284.042501,95.962049,92.546183,28.863086,14.235507,138.361199,1.610273,78.243518,31.503380,161.021561,139.468273,158.970820,138.778289,81.131633,137.403492,-0.000537,0.029538,32.000000,-235.774327,138.940278,-0.024198,24.413393,0.683642,441434.362673,0.959978,39.781450,18.124688,2.788257,0.083560,0.033478,188.013533,32.000000,202.935105,248.751584,190.371457,170.348095,32.000000,166.849454,69.665303,66.926968,91.924879,82.964604,24.203950,56.468354,0.000000,44.645122,21.227848,0.000000,34.579403,28.863086,36.736990,59.486632,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.773480,79.948097,139.001232,2286.150838,95.911050,92.564973,29.410356,14.231797,138.318918,1.610258,78.284433,31.482126,160.975564,139.376148,159.004955,138.816790,81.200943,137.388518,-0.000538,0.029483,32.000000,-235.777710,138.889578,-0.024067,24.363065,0.685830,441616.201349,0.977709,39.926559,18.157704,2.796826,0.081417,0.030732,187.018255,32.000000,203.805822,208.020002,186.730341,170.726950,32.000000,165.863912,69.694613,66.996351,91.962203,82.964604,24.222774,56.468354,0.000000,44.830832,21.227848,0.000000,34.568527,29.410356,36.779837,59.485196,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.669413,79.951681,139.034716,2286.150838,95.975940,92.568755,29.244380,14.235650,138.384550,1.610063,78.228808,31.479319,161.012761,139.467763,159.008713,138.824881,81.193442,137.328707,-0.000538,0.029462,32.000000,-235.772873,138.861125,-0.024095,24.361308,0.687656,441848.090574,0.985560,40.139105,18.176115,2.806601,0.088380,0.033336,187.818616,32.000000,202.778547,192.844996,191.326812,171.282899,32.000000,165.663191,69.690037,66.970522,91.959242,82.964604,24.273343,56.468354,0.000000,44.769314,21.227848,0.000000,34.536792,29.244380,36.758413,59.486455,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.015371,79.958849,138.978467,2286.150838,95.935080,92.563736,28.980425,14.231654,138.214829,1.610732,78.439525,31.479222,160.992078,139.354799,158.986473,138.704518,81.198134,137.341199,-0.000537,0.029398,32.000000,-235.777853,138.836572,-0.024161,24.334741,0.685507,441714.660628,0.962723,39.914829,18.099617,2.792677,0.090948,0.042727,187.098234,32.000000,203.419279,220.387427,188.188576,170.358172,32.000000,166.743326,69.670927,66.983833,91.937585,82.964604,24.253156,56.468354,0.000000,44.885980,21.227848,0.000000,34.533813,28.980425,36.782845,59.476355,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.662182,79.977045,139.018353,-2284.042501,95.971148,92.559770,28.986867,14.233795,138.281527,1.610912,78.291759,31.468855,160.982393,139.485647,159.043067,138.672922,81.193145,137.324240,-0.000535,0.029321,32.000000,-235.777351,138.773122,-0.024137,24.279456,0.687333,441801.206902,0.970430,40.026274,18.078407,2.799202,0.090893,0.029015,187.531434,32.000000,203.506566,224.960869,189.180187,171.311883,32.000000,165.559122,69.697174,67.006416,91.916072,82.964604,24.256270,56.468354,0.000000,44.837949,21.227848,0.000000,34.531916,28.986867,36.737944,59.479797,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.906510,80.003236,138.960756,2286.150838,95.914343,92.562370,28.991586,14.228943,138.367546,1.610600,78.334393,31.448247,161.014514,139.422885,159.022148,138.752656,81.138889,137.287883,-0.000536,0.029275,32.000000,-235.780072,138.731723,-0.024241,24.254069,0.682550,441606.545840,0.971904,39.675539,18.079710,2.778715,0.092600,0.032065,188.316333,32.000000,202.817399,190.671258,192.190719,170.434250,32.000000,166.177363,69.684086,66.973297,91.959553,82.964604,24.248520,56.468354,0.000000,44.882325,21.227848,0.000000,34.536807,28.991586,36.592970,59.495946,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.569623,80.016193,139.022208,2286.150838,95.981242,92.561552,29.512794,14.233224,138.285369,1.610988,78.374897,31.373258,160.940264,139.363057,159.027962,138.653283,81.214341,137.294613,-0.000538,0.029309,32.000000,-235.774808,138.829331,-0.024459,24.244392,0.689658,441793.009163,0.979170,40.059138,18.076557,2.799280,0.097914,0.032489,187.172504,32.000000,203.954701,188.808316,186.638030,170.831690,32.000000,165.694174,69.743623,67.009290,91.946316,82.964604,24.273145,56.468354,0.000000,44.732531,21.227848,0.000000,34.571419,29.512794,36.790695,59.488245,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.626507,80.042385,138.957224,-2284.042501,95.970612,92.565470,29.404111,14.234508,138.234844,1.611210,78.361054,31.428147,161.038624,139.385059,159.032002,138.643974,81.205772,137.243007,-0.000539,0.029278,32.000000,-235.771229,138.726357,-0.024371,24.227397,0.686449,441810.520812,0.973914,39.832341,18.113356,2.784421,0.094121,0.026321,187.826719,32.000000,202.956449,187.960375,191.314485,171.314995,32.000000,165.634846,69.769242,67.026248,91.960097,82.964604,24.276349,56.468354,0.000000,44.820570,21.227848,0.000000,34.567382,29.404111,36.602141,59.491324,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.624954,80.064165,139.008875,-2284.042501,95.965892,92.556540,29.225836,14.231940,138.220998,1.611874,78.527540,31.501274,161.025634,139.326864,158.959834,138.598542,81.180429,137.237990,-0.000539,0.029269,32.000000,-235.779206,138.719546,-0.024351,24.189816,0.692171,441856.678358,0.963774,40.194376,18.041134,2.804585,0.078976,0.029807,187.002084,32.000000,203.641517,198.996035,187.985387,170.237960,32.000000,166.680260,69.738707,67.033924,91.967015,82.964604,24.280067,56.468354,0.000000,44.792001,21.227848,0.000000,34.632224,29.225836,36.715273,59.494362,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.970739,80.077949,138.950666,2286.150838,95.950528,92.531177,29.481477,14.230655,138.217425,1.612046,78.362446,31.388233,160.967031,139.354126,159.029552,138.637187,81.215767,137.300696,-0.000540,0.029260,32.000000,-235.775409,138.694277,-0.024287,24.225378,0.691547,441893.134409,0.966239,40.161497,18.024918,2.800061,0.090515,0.021040,187.420476,32.000000,203.539133,187.265506,189.168537,171.410926,32.000000,165.757496,69.729187,67.016461,91.955005,82.964604,24.340920,56.468354,0.000000,44.790094,21.227848,0.000000,34.684086,29.481477,36.670739,59.485757,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.552673,80.068576,138.977855,2286.150838,95.916364,92.512023,29.261616,14.235222,138.258439,1.611739,78.468026,31.466221,161.070241,139.329820,158.998524,138.708901,81.163275,137.301018,-0.000540,0.029225,32.000000,-235.774121,138.701944,-0.024340,24.245861,0.692874,441921.762134,0.972123,40.184890,18.047851,2.801189,0.081841,0.029864,187.959418,32.000000,203.067910,194.653372,189.979001,170.448104,32.000000,166.814512,69.715338,67.025887,92.007102,82.964604,24.310098,56.468354,0.000000,44.610316,21.227848,0.000000,34.707750,29.261616,36.637357,59.491619,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.374644,80.057824,139.065874,2286.150838,95.916287,92.498110,29.435678,14.233367,138.234683,1.611790,78.470385,31.433665,160.983512,139.419642,159.027990,138.708350,81.224602,137.153715,-0.000542,0.029192,32.000000,-235.775976,138.777915,-0.024308,24.242373,0.686136,441585.084583,0.956249,39.840707,18.042630,2.780641,0.097332,0.036921,187.219451,32.000000,203.862588,190.048108,186.761957,171.079948,32.000000,165.921973,69.753615,67.035971,91.998519,82.964604,24.306642,56.468354,0.000000,44.717220,21.227848,0.000000,34.726585,29.435678,36.752397,59.486544,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.757232,80.082636,138.923582,-2284.042501,95.964501,92.482884,28.705766,14.229514,138.207785,1.611665,78.418410,31.443619,161.038861,139.424108,159.037137,138.617466,81.169571,137.321918,-0.000544,0.029192,32.000000,-235.776879,138.758236,-0.024106,24.235055,0.691897,441780.786481,0.972009,40.264370,18.095277,2.804649,0.087835,0.041034,188.370141,32.000000,202.746355,211.492680,192.337564,170.523424,32.000000,166.257183,69.731733,67.004024,92.025859,82.964604,24.356461,56.468354,0.000000,44.763073,21.227848,0.000000,34.785007,28.705766,36.609844,59.488786,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.454096,80.140533,138.823187,2286.150838,96.043846,92.460044,28.912679,14.235222,138.178191,1.611482,78.601220,31.468495,161.018064,139.279250,158.981630,138.659192,81.234326,137.169609,-0.000544,0.029189,32.000000,-235.776088,138.684486,-0.024089,24.212003,0.695031,441680.720228,0.969859,40.438872,17.963184,2.816544,0.084930,0.034040,187.217159,32.000000,203.542117,192.239913,187.976883,170.374586,32.000000,166.739988,69.732006,67.023037,92.040482,82.964604,24.361985,56.468354,0.000000,44.537288,21.227848,0.000000,34.861016,28.912679,36.540659,59.488698,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.583157,80.139706,139.027317,-2284.042501,96.043510,92.439604,28.877492,14.231940,138.247311,1.611792,78.391249,31.457091,161.009483,139.309246,159.060804,138.626411,81.139035,137.317978,-0.000541,0.029173,32.000000,-235.779698,138.739778,-0.024034,24.226925,0.688619,441546.566866,0.986148,40.066198,18.099018,2.792028,0.082451,0.064469,187.888273,32.000000,202.867079,191.795614,191.440367,171.548559,32.000000,165.682631,69.731245,67.000620,92.015515,82.964604,24.331847,56.468354,0.000000,44.752278,21.227848,0.000000,34.962225,28.877492,36.689228,59.493113,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.831820,80.138603,138.913000,2286.150838,95.979185,92.426038,29.534227,14.231226,138.255423,1.611673,78.537735,31.495363,161.028921,139.401515,158.997788,138.669865,81.201308,137.243642,-0.000541,0.029210,32.000000,-235.776806,138.801880,-0.024077,24.238858,0.693350,441542.045348,0.985479,40.438843,17.961100,2.807112,0.088745,0.034643,187.181731,32.000000,203.566177,189.241675,187.950000,170.429940,32.000000,166.674430,69.702075,67.036733,92.028089,82.964604,24.403028,56.468354,0.000000,44.925697,21.227848,0.000000,35.017172,29.534227,36.765603,59.490694,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.562068,80.142463,139.046258,-2284.042501,95.970039,92.421119,28.802385,14.234651,138.312783,1.611703,78.328711,31.437386,160.993543,139.359427,159.058010,138.703278,81.194195,137.365090,-0.000542,0.029229,32.000000,-235.776495,138.720299,-0.024026,24.393094,0.691801,441548.045006,0.983683,40.303831,18.127660,2.803922,0.085514,0.027863,187.281672,32.000000,203.308098,190.279811,189.567845,171.536100,32.000000,165.663366,69.707413,66.996700,91.977379,82.964604,24.369291,56.468354,0.000000,44.566334,21.227848,0.000000,35.087036,28.802385,36.443007,59.490409,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.710783,80.096146,138.937897,2286.150838,95.972406,92.426341,29.175527,14.235222,138.244219,1.611871,78.528133,31.519501,161.097268,139.428185,159.003769,138.729273,81.157275,137.315546,-0.000542,0.029257,32.000000,-235.776744,138.726418,-0.024222,24.335082,0.687362,441377.644566,0.986511,40.328496,18.095120,2.805498,0.098506,0.028264,187.779293,32.000000,202.986898,190.347449,190.174173,170.524753,32.000000,166.535208,69.719872,67.007949,92.058204,82.964604,24.414618,56.468354,0.000000,44.865812,21.227848,0.000000,35.118300,29.175527,36.587834,59.488245,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.596113,80.105244,139.019874,-2284.042501,95.992142,92.422620,29.002101,14.228800,138.351060,1.612269,78.486505,31.568795,161.007216,139.424047,159.046477,138.736705,81.214578,137.247583,-0.000542,0.029268,32.000000,-235.773986,138.826702,-0.024206,24.204240,0.687362,441377.644566,0.986511,40.328496,18.095120,2.805498,0.085105,0.029634,187.079595,32.000000,203.723357,189.547603,186.993140,171.040655,32.000000,166.155535,69.736628,67.014348,92.065868,82.964604,24.389692,56.468354,0.000000,44.750985,21.227848,0.000000,35.153870,29.002101,36.699793,59.481774,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.616174,80.068576,139.071264,2286.150838,95.983838,92.420087,29.640001,14.233224,138.342899,1.611962,78.362423,31.560061,161.038141,139.442500,159.109494,138.728416,81.171523,137.349298,-0.000540,0.029253,32.000000,-235.777430,138.815136,-0.024277,24.158370,0.686167,441337.599449,0.970689,40.127839,18.108253,2.794925,0.078287,0.028055,188.277404,32.000000,202.651980,211.189534,192.284625,170.772879,32.000000,166.641505,69.719730,66.994481,92.109081,82.964604,24.447541,56.468354,0.000000,44.636802,21.227848,0.000000,35.198143,29.640001,36.718428,59.486042,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.783888,80.050931,139.034444,2286.150838,95.999587,92.428957,29.005086,14.232796,138.308476,1.611568,78.298221,31.677725,160.993771,139.484974,159.098923,138.780630,81.232385,137.398495,-0.000538,0.029212,32.000000,-235.777367,138.780281,-0.024307,24.305656,0.692023,441286.341405,0.978918,40.255912,18.018309,2.803040,0.080363,0.033478,187.180595,32.000000,203.656172,188.148236,187.117420,171.074515,32.000000,166.084835,69.750419,67.017774,92.097208,82.964604,24.533063,56.468354,0.000000,44.779373,21.227848,0.000000,35.208003,29.005086,36.782991,59.489612,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.580426,80.025567,139.107920,-2284.042501,95.985455,92.443005,29.493488,14.229799,138.381968,1.611366,78.174485,31.579053,161.020835,139.447231,159.087627,138.740637,81.164729,137.378195,-0.000536,0.029170,32.000000,-235.781839,138.768800,-0.024306,24.390445,0.693193,441297.071828,0.957320,40.198414,18.110211,2.802942,0.083340,0.030525,187.896608,32.000000,202.820681,185.565667,191.488794,171.426750,32.000000,165.678373,69.730086,66.946570,92.062736,82.964604,24.499722,56.468354,0.000000,44.607069,21.227848,0.000000,35.199466,29.493488,36.501628,59.490566,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.633717,80.003236,139.024261,2286.150838,96.048665,92.469672,29.530289,14.236506,138.276067,1.611337,78.325697,31.629618,161.024808,139.516090,159.005344,138.866319,81.180525,137.249902,-0.000534,0.029120,32.000000,-235.772017,138.769144,-0.024350,24.361963,0.686301,441128.786159,0.974762,40.006886,18.072965,2.792760,0.083645,0.025203,187.179620,32.000000,203.596789,198.941691,187.841468,170.465976,32.000000,166.590229,69.732814,66.973877,92.076720,82.964604,24.567478,56.468354,0.000000,44.795014,21.227848,0.000000,35.180420,29.530289,36.570666,59.486504,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.558637,80.012885,138.943616,2286.150838,96.054200,92.490046,29.564120,14.234794,138.336624,1.611197,78.156226,31.611337,161.042348,139.425636,159.115594,138.793222,81.221748,137.390535,-0.000535,0.029081,32.000000,-235.775205,138.883764,-0.023981,24.285462,0.687423,441384.592862,0.962965,40.192527,18.130875,2.805702,0.076261,0.039090,187.317335,32.000000,203.275672,226.941741,189.436607,171.457314,32.000000,165.649988,69.761317,66.986233,92.036146,82.964604,24.549436,56.468354,0.000000,44.610269,21.227848,0.000000,35.190325,29.564120,36.780497,59.480368,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.758513,79.998273,139.067236,2286.150838,96.019309,92.502718,29.184742,14.239646,138.324969,1.611011,78.315796,31.710078,161.072397,139.421679,158.965273,138.804104,81.191061,137.286343,-0.000532,0.029033,32.000000,-235.766583,138.837221,-0.023946,24.223647,0.687164,441429.632921,0.960873,40.114865,18.053476,2.801004,0.076041,0.035624,187.623384,32.000000,203.146708,217.424014,190.057641,170.352037,32.000000,166.721844,69.777904,66.976224,92.070141,82.964604,24.537645,56.468354,0.000000,44.856874,21.227848,0.000000,35.178925,29.184742,36.710358,59.495592,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
