OSU 80 Ton Compressor Load Stand
49.595176,79.967947,139.041838,-2284.042501,95.921100,92.515505,29.342682,14.229371,138.190808,1.611344,78.159673,31.588209,161.019192,139.427228,159.073172,138.835225,81.202277,137.233625,-0.000529,0.028980,32.000000,-235.775874,138.785014,-0.023900,24.207702,0.690251,441504.913208,0.961580,40.202482,18.079781,2.803621,0.084966,0.041535,187.426726,32.000000,203.364502,198.562957,189.661167,171.383596,32.000000,165.475189,69.801736,66.978897,92.046842,82.964604,24.547053,56.468354,0.000000,44.843481,21.227848,0.000000,35.150221,29.342682,36.758780,59.484056,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.994736,79.993311,139.075671,2286.150838,95.820700,92.537263,28.893259,14.233081,138.251231,1.611902,78.275465,31.463918,161.098099,139.432896,159.023062,138.669438,81.199314,137.376580,-0.000529,0.028976,32.000000,-235.775114,138.867367,-0.023964,24.199047,0.689628,441501.724224,0.969946,39.980508,18.060443,2.794843,0.083437,0.026824,187.638832,32.000000,203.048101,178.496478,189.955664,170.246659,32.000000,166.573479,69.776409,66.964729,92.107412,82.964604,24.602279,56.468354,0.000000,44.923992,21.227848,0.000000,35.141784,28.893259,36.470667,59.486495,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.242778,79.941756,138.940790,2286.150838,95.748850,92.549980,29.457911,14.230370,138.213544,1.612201,78.190418,31.586284,160.977211,139.380594,159.066880,138.839484,81.241313,137.205894,-0.000530,0.028962,32.000000,-235.781923,138.703292,-0.023961,24.217668,0.692504,441586.849217,0.968226,40.119589,18.023905,2.803536,0.083286,0.024531,187.214984,32.000000,203.696129,185.826739,187.169713,171.068053,32.000000,166.010642,69.805179,66.976521,92.101983,82.964604,24.618847,56.468354,0.000000,45.004040,21.227848,0.000000,35.112901,29.457911,36.768685,59.481715,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.180032,79.957746,139.017879,-2284.042501,95.847208,92.561443,28.883138,14.230370,138.229071,1.612329,78.184415,31.660680,161.050001,139.422680,159.027961,138.802488,81.150534,137.184183,-0.000531,0.028932,32.000000,-235.779465,138.831861,-0.024215,24.210167,0.687024,441530.487674,0.975074,39.731295,18.095517,2.781806,0.088657,0.023624,188.311001,32.000000,202.650325,191.544547,192.201947,170.733941,32.000000,166.388931,69.802144,66.909759,92.097652,82.964604,24.590474,56.468354,0.000000,44.878912,21.227848,0.000000,35.077050,28.883138,36.525032,59.484262,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.736699,79.906468,138.954569,-2284.042501,95.852610,92.568974,29.190325,14.236649,138.264769,1.612475,78.174602,31.560887,160.954421,139.451308,159.055337,138.737382,81.204563,137.293140,-0.000531,0.028950,32.000000,-235.772858,138.774508,-0.024176,24.230204,0.682096,441330.518212,0.951283,39.424219,17.971547,2.765388,0.090582,0.028785,187.159716,32.000000,203.761324,198.165491,187.056621,171.140458,32.000000,165.835023,69.809479,66.934610,92.089948,82.964604,24.648741,56.468354,0.000000,44.872268,21.227848,0.000000,35.037251,29.190325,36.693997,59.486485,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.217233,79.904262,138.989667,-2284.042501,95.815534,92.581667,29.081706,14.233509,138.213579,1.612018,78.159621,31.593647,161.047353,139.356491,159.023800,138.731146,81.173973,137.210013,-0.000532,0.028981,32.000000,-235.775178,138.749832,-0.024213,24.220920,0.683738,441594.458037,0.971686,39.504756,18.051893,2.770382,0.088632,0.021858,188.270439,32.000000,202.617370,213.820282,192.473346,170.633715,32.000000,166.367930,69.821631,66.886001,92.099368,82.964604,24.611835,56.468354,0.000000,44.988457,21.227848,0.000000,34.933944,29.081706,36.573674,59.491442,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.745993,79.915290,139.068494,2286.150838,95.844414,92.589194,29.440217,14.238076,138.218962,1.612400,78.245288,31.499938,160.996049,139.435933,158.999872,138.658787,81.192781,137.208050,-0.000532,0.029007,32.000000,-235.772250,138.820967,-0.024114,24.194825,0.689561,441694.749666,0.970700,39.911302,18.050205,2.793804,0.088380,0.027267,187.392936,32.000000,203.615992,192.295573,187.694970,170.197850,32.000000,166.708044,69.812286,66.941176,92.124819,82.964604,24.669663,56.468354,0.000000,44.810725,21.227848,0.000000,34.939811,29.440217,36.726572,59.496762,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.499563,79.905089,138.964919,-2284.042501,95.823076,92.591633,29.085438,14.232368,138.248393,1.612294,78.121961,31.543774,161.051251,139.416685,159.079693,138.723160,81.170991,137.252783,-0.000530,0.028996,32.000000,-235.772877,138.705453,-0.024130,24.241796,0.682794,441567.223307,0.964363,39.412996,18.040866,2.767768,0.084798,0.024923,188.184634,32.000000,202.906294,171.485869,191.748707,171.205662,32.000000,165.681698,69.841708,66.915309,92.144953,82.964604,24.652185,56.468354,0.000000,45.036454,21.227848,0.000000,34.859567,29.085438,36.677856,59.478597,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.380100,79.908398,138.822640,2286.150838,95.804269,92.582687,29.378380,14.233938,138.227572,1.612273,78.242131,31.660187,161.000724,139.311733,159.015106,138.556535,81.181014,137.073319,-0.000529,0.029025,32.000000,-235.774258,138.698701,-0.024179,24.192517,0.691150,441817.084682,0.962497,39.910494,18.021115,2.795572,0.095455,0.034661,187.364809,32.000000,203.723876,189.862305,187.544256,170.289385,32.000000,166.742328,69.835295,66.930114,92.116433,82.964604,24.659873,56.468354,0.000000,44.621170,21.227848,0.000000,34.818685,29.378380,36.613513,59.490114,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.593955,79.924939,138.938079,2286.150838,95.801766,92.574901,29.003013,14.227659,138.071257,1.612148,78.095203,31.567166,161.019255,139.311327,159.073613,138.519616,81.147829,137.194694,-0.000528,0.029064,32.000000,-235.776767,138.614433,-0.024103,24.171090,0.693073,441977.274306,0.979487,40.156095,18.064394,2.807397,0.095181,0.033056,188.126190,32.000000,202.893515,189.822273,191.820491,171.274006,32.000000,165.664352,69.853684,66.900674,92.099834,82.964604,24.582275,56.468354,0.000000,44.902205,21.227848,0.000000,34.793109,29.003013,36.566558,59.490517,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.846119,79.924939,138.887973,-2284.042501,95.816613,92.565951,29.100420,14.232511,138.084445,1.612529,78.299648,31.439144,160.988293,139.239509,159.022612,138.479649,81.209250,137.100948,-0.000526,0.029171,32.000000,-235.775521,138.578495,-0.024234,24.227529,0.693428,441914.052711,0.980119,40.077848,18.059649,2.801512,0.087804,0.024880,187.325574,32.000000,203.703315,197.958731,187.807745,170.442868,32.000000,166.848501,69.892119,66.936329,92.118439,82.964604,24.669213,56.468354,0.000000,44.881992,21.227848,0.000000,34.751689,29.100420,36.587394,59.498454,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.435743,79.963812,138.886961,-2284.042501,95.831724,92.558297,29.586498,14.234080,138.185711,1.612835,78.146068,31.521283,160.991730,139.253150,159.060337,138.482197,81.184123,137.138105,-0.000529,0.029211,32.000000,-235.772312,138.622486,-0.024252,24.225614,0.693428,441914.052711,0.980119,40.077848,18.059649,2.801512,0.086634,0.032320,187.431001,32.000000,203.211863,189.593681,189.838363,171.512896,32.000000,165.302836,69.897989,66.940970,92.074612,82.964604,24.575544,56.468354,0.000000,44.623495,21.227848,0.000000,34.763112,29.586498,36.635083,59.491087,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.918759,79.982007,138.704481,-2284.042501,95.800147,92.546875,29.425043,14.231226,137.996865,1.612885,78.330481,31.499911,161.021415,139.272155,158.996292,138.477224,81.159530,137.027185,-0.000528,0.029257,32.000000,-235.778445,138.626484,-0.024295,24.181030,0.687648,441637.655092,0.971398,39.816486,17.953172,2.786335,0.081214,0.028629,187.447105,32.000000,203.114930,194.385777,189.769872,170.245895,32.000000,166.565982,69.863955,66.923891,92.055983,82.964604,24.573372,56.468354,0.000000,45.113275,21.227848,0.000000,34.755555,29.425043,36.597519,59.495090,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.585964,80.006544,138.778049,-2284.042501,95.900931,92.525158,29.289389,14.234223,138.013264,1.612683,78.224721,31.557162,161.011104,139.159658,159.030786,138.461641,81.184836,137.015980,-0.000526,0.029357,32.000000,-235.774792,138.497975,-0.024605,24.169438,0.693987,441895.805301,0.964033,40.281224,17.996161,2.809444,0.084500,0.031393,187.410747,32.000000,203.310578,189.504146,190.009950,171.316516,32.000000,165.431677,69.869584,66.935787,92.085427,82.964604,24.570372,56.468354,0.000000,44.979717,21.227848,0.000000,34.777626,29.289389,36.519603,59.498385,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.010215,80.015366,138.634580,2286.150838,95.983876,92.514946,29.427876,14.244070,137.887621,1.612413,78.399967,31.515029,161.049790,139.064615,158.952781,138.505877,81.141643,136.895887,-0.000526,0.029402,32.000000,-235.763962,138.391979,-0.024603,24.188452,0.686923,441665.278730,0.959103,39.798453,17.967425,2.778604,0.083365,0.020288,187.508059,32.000000,203.069694,193.361148,189.647644,170.309522,32.000000,166.395797,69.830548,66.894949,92.090083,82.964604,24.510810,56.468354,0.000000,45.109208,21.227848,0.000000,34.802412,29.427876,36.599353,59.484183,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.552561,80.018675,138.546049,2286.150838,95.952538,92.487393,29.582509,14.229799,137.920584,1.612822,78.238321,31.566545,161.001817,139.148383,159.086646,138.365298,81.178010,136.931568,-0.000521,0.029486,32.000000,-235.779216,138.408709,-0.024694,24.123752,0.684803,441537.534984,0.956859,39.737377,17.922144,2.772125,0.088503,0.026226,187.445687,32.000000,203.155693,189.258767,190.115361,171.166276,32.000000,165.210954,69.865138,66.918832,92.099716,82.964604,24.506949,56.468354,0.000000,44.752527,21.227848,0.000000,34.809802,29.582509,36.481892,59.482610,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.867327,80.064165,138.777933,-2284.042501,95.902977,92.473527,29.089344,14.236934,137.923797,1.612678,78.427588,31.556300,161.057795,139.042635,158.994712,138.373574,81.154215,136.925481,-0.000521,0.029521,32.000000,-235.768966,138.326596,-0.024665,24.131017,0.684803,441537.534984,0.956859,39.737377,17.922144,2.772125,0.073821,0.029829,187.584545,32.000000,203.078445,192.447351,189.796580,170.079377,32.000000,166.400740,69.830673,66.912566,92.143751,82.964604,24.415368,56.468354,0.000000,45.073229,21.227848,0.000000,34.873456,29.089344,36.582258,59.486229,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.535878,80.042660,138.604322,2286.150838,95.888254,92.454402,28.895159,14.230655,137.857700,1.612645,78.288846,31.558792,160.985291,138.960013,159.043712,138.418959,81.151324,136.905327,-0.000519,0.029550,32.000000,-235.774918,138.423107,-0.024639,24.163275,0.693002,441572.985051,0.961096,40.214586,17.902948,2.795941,0.079639,0.043325,187.447089,32.000000,203.057711,192.884553,190.151493,171.059390,32.000000,165.468028,69.817422,66.900101,92.054348,82.964604,24.439026,56.468354,0.000000,45.059878,21.227848,0.000000,34.879392,28.895159,36.568392,59.484154,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.976979,80.052861,138.707609,-2284.042501,95.824438,92.425193,29.471724,14.240502,137.890591,1.612370,78.443731,31.513897,161.066524,139.085842,158.980859,138.287992,81.120053,136.962023,-0.000519,0.029587,32.000000,-235.771627,138.334895,-0.024667,24.163721,0.692202,441499.429187,0.984023,40.255909,17.917006,2.798059,0.084930,0.036765,187.486904,32.000000,202.952017,183.687302,189.803944,170.029874,32.000000,166.670340,69.818317,66.903499,92.050155,82.964604,24.316149,56.468354,0.000000,45.057899,21.227848,0.000000,34.898021,29.471724,36.805735,59.482590,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.517374,80.049277,138.568430,2286.150838,95.803551,92.399965,29.067111,14.236934,137.921345,1.612282,78.392703,31.537457,160.965167,138.961235,159.068368,138.348638,81.176527,136.932990,-0.000521,0.029605,32.000000,-235.770442,138.358249,-0.024637,24.135370,0.692202,441499.429187,0.984023,40.255909,17.917006,2.798059,0.079658,0.027377,186.885286,32.000000,203.506463,191.794389,187.630385,171.170728,32.000000,165.649570,69.823005,66.909036,91.998351,82.964604,24.329258,56.468354,0.000000,44.873641,21.227848,0.000000,34.929909,29.067111,36.615347,59.482069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.479298,80.046796,138.567620,-2284.042501,95.779088,92.385960,29.350000,14.231083,137.883951,1.611675,78.436918,31.471342,161.045356,138.980668,159.011627,138.169704,81.115261,136.853354,-0.000522,0.029650,32.000000,-235.776293,138.278487,-0.024478,24.123123,0.685761,441208.906410,0.955283,39.809174,17.975557,2.775430,0.089578,0.030284,187.987897,32.000000,202.560074,188.136334,192.037485,170.589217,32.000000,166.429066,69.812785,66.918355,91.969382,82.964604,24.192910,56.468354,0.000000,44.792325,21.227848,0.000000,34.945975,29.350000,36.594437,59.488766,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.291735,80.090080,138.468043,-2284.042501,95.622603,92.363283,29.438688,14.232939,137.803924,1.611308,78.493230,31.534273,160.977337,138.866214,159.016903,138.262990,81.109545,136.851129,-0.000524,0.029686,32.000000,-235.775585,138.428817,-0.024450,24.118218,0.692713,441212.298502,0.978036,40.281762,17.905115,2.798380,0.082255,0.040947,186.884706,32.000000,203.603867,190.319585,187.549645,171.158326,32.000000,165.732888,69.797431,66.906696,91.922072,82.964604,24.152064,56.468354,0.000000,44.949416,21.227848,0.000000,35.031079,29.438688,36.517402,59.491491,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.404262,80.108001,138.500019,2286.150838,95.598500,92.337953,28.736005,14.239218,137.632220,1.610983,78.478914,31.542664,161.054685,138.888643,159.063170,138.240585,81.077975,136.795213,-0.000523,0.029682,32.000000,-235.767339,138.305711,-0.024432,24.118376,0.693538,441267.693718,0.969263,40.318881,17.928054,2.800517,0.080394,0.033034,188.052716,32.000000,202.480976,209.190900,192.419976,170.524496,32.000000,166.436620,69.799846,66.924528,91.951967,82.964604,24.098175,56.468354,0.000000,45.171282,21.227848,0.000000,35.105617,28.736005,36.462156,59.496929,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.638989,80.110482,138.505490,2286.150838,95.679844,92.326561,28.639212,14.235222,137.760118,1.610775,78.457304,31.562547,161.008436,138.906343,159.068795,138.213609,81.121392,136.718248,-0.000525,0.029698,32.000000,-235.772974,138.270389,-0.024428,24.159970,0.695979,441314.099830,0.970183,40.557577,17.932697,2.809153,0.084757,0.019524,187.002385,32.000000,203.620251,188.782997,187.473549,171.252621,32.000000,165.713942,69.825965,66.964896,91.943887,82.964604,24.019845,56.468354,0.000000,45.128046,21.227848,0.000000,35.184661,28.639212,36.590255,59.484636,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.071563,80.115996,138.478007,2286.150838,95.686838,92.327805,29.298311,14.232082,137.767929,1.610314,78.501164,31.595468,161.039017,138.965028,159.019211,138.297337,81.037656,136.756409,-0.000525,0.029650,32.000000,-235.776933,138.337734,-0.024396,24.203165,0.694238,441213.506020,0.991230,40.458193,17.937346,2.803402,0.087909,0.027524,188.126173,32.000000,202.535801,201.066719,191.903847,170.699386,32.000000,166.258876,69.857248,66.924240,91.955827,82.964604,23.956852,56.468354,0.000000,45.303433,21.227848,0.000000,35.233107,29.298311,36.494951,59.499536,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.674292,80.144393,138.488773,2286.150838,95.672617,92.328003,29.334640,14.234366,137.675909,1.609745,78.448902,31.639336,160.975704,138.860301,159.041259,138.288701,81.098217,136.769956,-0.000526,0.029635,32.000000,-235.773502,138.274917,-0.024428,24.251866,0.689391,440968.613036,0.989379,40.216640,17.856860,2.790256,0.079658,0.027204,187.017567,32.000000,203.661241,196.065674,187.527971,171.179860,32.000000,165.714502,69.864107,66.922378,91.925039,82.964604,23.910596,56.468354,0.000000,45.279053,21.227848,0.000000,35.341373,29.334640,36.466485,59.487026,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.246708,80.095594,138.491166,2286.150838,95.587278,92.341497,29.102680,14.239218,137.766565,1.608967,78.508677,31.706564,161.040898,139.005115,159.020720,138.289968,81.103349,136.769584,-0.000528,0.029616,32.000000,-235.769797,138.249258,-0.024396,24.268677,0.686232,441040.247989,0.965275,40.213924,17.904940,2.787937,0.087178,0.037051,187.521063,32.000000,203.133352,207.718594,189.345909,170.115873,32.000000,166.694945,69.854760,66.947564,91.943457,82.964604,23.866930,56.468354,0.000000,45.252014,21.227848,0.000000,35.400343,29.102680,36.528113,59.484823,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.679645,80.081534,138.643402,2286.150838,95.631750,92.355428,29.607937,14.234080,137.941699,1.608833,78.268166,31.683883,161.037679,138.990843,159.090197,138.229580,81.104363,136.905976,-0.000527,0.029590,32.000000,-235.775918,138.443664,-0.024412,24.285514,0.677134,440754.886179,0.961003,39.574016,17.899630,2.756224,0.084772,0.025024,187.592333,32.000000,203.041953,192.840934,190.118733,171.138445,32.000000,165.423265,69.876521,66.941915,91.942032,82.964604,23.811602,56.468354,0.000000,45.096440,21.227848,0.000000,35.434923,29.607937,36.532735,59.493448,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.640626,80.069954,138.612215,2286.150838,95.633883,92.368020,29.365640,14.229942,137.897519,1.608809,78.409500,31.712232,161.033703,138.996818,159.016144,138.405859,81.069313,136.952932,-0.000525,0.029587,32.000000,-235.780057,138.483415,-0.024378,24.256351,0.677134,440754.886179,0.961003,39.574016,17.899630,2.756224,0.104654,0.032281,187.563898,32.000000,203.148425,193.963135,189.446414,170.111297,32.000000,166.480257,69.869640,66.943339,91.943006,82.964604,23.825042,56.468354,0.000000,44.870248,21.227848,0.000000,35.448141,29.365640,36.753571,59.484960,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.608449,80.073263,138.770734,-2284.042501,95.672712,92.393357,29.087889,14.238219,137.943550,1.609248,78.203666,31.688834,161.005423,139.106234,159.074439,138.438746,81.054785,136.987328,-0.000524,0.029587,32.000000,-235.771452,138.550919,-0.024418,24.212501,0.686053,441084.102087,0.956393,40.145514,17.964280,2.790749,0.095043,0.027346,187.579115,32.000000,202.928807,189.772044,190.272240,171.209494,32.000000,165.380561,69.837579,66.929490,91.902362,82.964604,23.763310,56.468354,0.000000,45.064486,21.227848,0.000000,35.492032,29.087889,36.501334,59.496418,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.643681,80.068024,138.804461,-2284.042501,95.771135,92.431351,29.550046,14.238504,137.990088,1.609771,78.416543,31.671576,161.051322,139.111250,159.016477,138.425178,81.084163,136.964759,-0.000522,0.029593,32.000000,-235.768872,138.455104,-0.024209,24.203899,0.690103,441378.471654,0.975384,40.211122,18.052999,2.797321,0.092307,0.022642,187.480803,32.000000,203.056657,220.329521,189.354962,170.058774,32.000000,166.696345,69.811489,66.952869,91.941899,82.964604,23.771108,56.468354,0.000000,45.151112,21.227848,0.000000,35.534328,29.550046,36.461129,59.497372,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.347887,80.049553,138.690886,-2284.042501,95.820370,92.462974,29.771344,14.236934,138.016302,1.610013,78.265450,31.625985,161.024668,139.109843,159.102016,138.399324,81.105732,136.983268,-0.000522,0.029548,32.000000,-235.768639,138.469360,-0.024235,24.124329,0.690103,441378.471654,0.975384,40.211122,18.052999,2.797321,0.083187,0.029020,187.663184,32.000000,202.919891,222.234927,190.291734,171.171282,32.000000,165.618696,69.775410,66.950401,91.887562,82.964604,23.726306,56.468354,0.000000,45.047722,21.227848,0.000000,35.544212,29.771344,36.634056,59.486564,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.511407,80.059478,138.687207,2286.150838,95.956197,92.494658,28.762669,14.227230,137.993197,1.610387,78.412784,31.782130,161.022149,139.165553,158.995897,138.432973,81.062781,137.018619,-0.000518,0.029495,32.000000,-235.779982,138.497672,-0.024331,24.153833,0.681454,441228.346330,0.938503,39.424030,18.000098,2.754652,0.093469,0.036766,187.489154,32.000000,203.160501,309.168045,189.102630,169.992972,32.000000,166.716677,69.719915,66.900550,91.901361,82.964604,23.758591,56.468354,0.000000,44.922457,21.227848,0.000000,35.590069,28.762669,36.603388,59.485885,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.738307,80.036871,138.713471,2286.150838,96.008203,92.532639,29.075885,14.232225,137.942786,1.610643,78.171722,31.769094,160.985470,139.269239,159.102279,138.556779,81.126742,137.086951,-0.000515,0.029442,32.000000,-235.777446,138.541499,-0.024342,24.190183,0.681454,441228.346330,0.938503,39.424030,18.000098,2.754652,0.083170,0.029680,187.722658,32.000000,202.859415,288.606869,190.160736,171.009616,32.000000,165.518656,69.753287,66.914459,91.909531,82.964604,23.727851,56.468354,0.000000,45.097036,21.227848,0.000000,35.630851,29.075885,36.613586,59.491845,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.788414,79.999652,138.782214,2286.150838,96.028071,92.575675,29.365195,14.233224,138.070612,1.610545,78.375956,31.801606,160.974996,139.261755,159.027742,138.550770,81.131056,137.099213,-0.000515,0.029441,32.000000,-235.780217,138.619672,-0.024652,24.325771,0.693588,441880.078261,0.989555,40.298168,18.060055,2.801116,0.089812,0.023438,187.334749,32.000000,203.434363,219.297357,187.268053,170.508550,32.000000,166.589600,69.777829,66.950329,91.958287,82.964604,23.748422,56.468354,0.000000,45.021027,21.227848,0.000000,35.581466,29.365195,36.587614,59.490940,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.576272,80.002684,138.835396,2286.150838,96.085830,92.613688,29.387327,14.231940,138.065242,1.610885,78.230776,31.858312,161.027014,139.248400,159.096457,138.524550,81.106151,137.142820,-0.000516,0.029473,32.000000,-235.776420,138.610066,-0.024436,24.337494,0.689444,441810.751803,0.974412,40.040039,18.028952,2.788866,0.078261,0.024976,188.342353,32.000000,202.490648,414.708889,191.950970,171.173321,32.000000,165.787621,69.744381,66.910938,91.906584,82.964604,23.753219,56.468354,0.000000,44.681705,21.227848,0.000000,35.588617,29.387327,36.719529,59.486967,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.847675,80.000479,138.957667,2286.150838,96.102058,92.631469,28.753093,14.235935,138.149812,1.611225,78.378718,31.774754,160.956687,139.332328,159.018054,138.578743,81.125229,137.127390,-0.000515,0.029460,32.000000,-235.772096,138.706899,-0.024367,24.245362,0.685431,441939.448209,0.964122,39.950919,18.030534,2.787440,0.085221,0.031764,187.354825,32.000000,203.504802,300.896608,187.128016,170.470565,32.000000,166.733519,69.754289,66.948365,91.929070,82.964604,23.714402,56.468354,0.000000,45.100117,21.227848,0.000000,35.587568,28.753093,36.616741,59.491147,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.746198,80.047623,138.935800,-2284.042501,96.155572,92.653029,28.989460,14.232511,138.203100,1.611567,78.275712,31.867005,161.000157,139.297419,159.046935,138.567169,81.123402,137.194485,-0.000513,0.029406,32.000000,-235.774866,138.724032,-0.024310,24.214783,0.688873,442274.171648,0.968262,40.173959,18.076399,2.800440,0.088995,0.030090,188.289665,32.000000,202.464080,201.008299,191.988022,171.147460,32.000000,165.950920,69.775319,66.902832,91.903804,82.964604,23.699451,56.468354,0.000000,44.780929,21.227848,0.000000,35.651527,28.989460,36.487834,59.493035,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.915788,80.041006,138.831071,2286.150838,96.160967,92.672401,29.527595,14.236221,138.189486,1.611721,78.292619,31.809314,160.946594,139.411729,159.050506,138.587014,81.157567,137.220396,-0.000512,0.029421,32.000000,-235.772139,138.681732,-0.024338,24.227319,0.688082,442188.039132,0.983974,39.890417,18.049905,2.787646,0.080189,0.036506,187.047610,32.000000,203.493110,282.992182,187.546478,171.081041,32.000000,165.597571,69.751444,66.945927,91.935532,82.964604,23.747478,56.468354,0.000000,45.065615,21.227848,0.000000,35.667071,29.527595,36.581891,59.492396,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.635638,80.042936,138.846768,-2284.042501,96.133398,92.700606,29.299286,14.235935,138.177270,1.611714,78.316885,31.840704,161.016862,139.432324,159.051625,138.560815,81.083234,137.282795,-0.000515,0.029414,32.000000,-235.776358,138.685199,-0.024186,24.336445,0.687312,442342.680467,0.957267,39.860523,18.062261,2.781306,0.074966,0.028388,188.165840,32.000000,202.431396,275.576777,191.799529,170.321087,32.000000,166.321406,69.707434,66.905102,91.924397,82.964604,23.750741,56.468354,0.000000,44.618015,21.227848,0.000000,35.667741,29.299286,36.628626,59.494766,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.317439,80.058375,138.937855,-2284.042501,96.155657,92.718140,28.870119,14.231369,138.241184,1.611559,78.217988,31.859041,160.983039,139.429389,159.071214,138.596504,81.137133,137.230889,-0.000519,0.029375,32.000000,-235.779941,138.774775,-0.024205,24.167261,0.687312,442342.680467,0.957267,39.860523,18.062261,2.781306,0.084442,0.036638,187.792780,32.000000,202.944531,260.534389,190.383549,171.200007,32.000000,165.290547,69.729434,66.915097,91.895120,82.964604,23.741704,56.468354,0.000000,45.100464,21.227848,0.000000,35.734205,28.870119,36.479324,59.491274,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.977417,80.015366,138.958877,2286.150838,96.145234,92.717431,28.919446,14.235793,138.267835,1.612037,78.367186,31.881658,161.008932,139.504773,159.003744,138.747283,81.136995,137.278409,-0.000520,0.029440,32.000000,-235.776992,138.791273,-0.024252,24.205997,0.683814,442419.152296,0.971127,39.464115,18.087735,2.761227,0.079549,0.023665,187.396512,32.000000,203.149013,285.110524,188.956315,169.934547,32.000000,166.476378,69.700336,66.923801,91.947974,82.964604,23.785416,56.468354,0.000000,44.950166,21.227848,0.000000,35.725860,28.919446,36.687320,59.485737,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.733571,80.002960,139.145215,2286.150838,96.177396,92.752712,29.206607,14.233652,138.311620,1.612293,78.143138,31.972269,160.992677,139.532484,159.095189,138.749054,81.095193,137.279206,-0.000523,0.029480,32.000000,-235.773232,138.845422,-0.024367,24.363773,0.687899,442533.428300,0.976506,39.771228,18.110699,2.780433,0.082731,0.030282,188.325962,32.000000,202.542568,276.815974,192.034775,170.952822,32.000000,165.933750,69.674495,66.916615,91.920434,82.964604,23.816909,56.468354,0.000000,45.032925,21.227848,0.000000,35.717107,29.206607,36.792162,59.480918,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.180858,79.952784,139.112816,-2284.042501,96.201728,92.783231,29.212300,14.234080,138.321855,1.612201,78.253289,31.978870,160.914885,139.439930,159.028141,138.842542,81.165597,137.206176,-0.000525,0.029535,32.000000,-235.773788,138.914214,-0.024296,24.334846,0.688734,442895.453144,0.972229,40.122693,18.091638,2.801211,0.079805,0.026014,187.254969,32.000000,203.609422,308.636643,187.217341,170.563168,32.000000,166.522928,69.674916,66.951604,91.951555,82.964604,23.847210,56.468354,0.000000,44.986168,21.227848,0.000000,35.658360,29.212300,36.651077,59.491422,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.958640,79.961055,139.053538,2286.150838,96.189167,92.801137,29.418163,14.237505,138.374147,1.612501,78.142538,32.034762,160.984139,139.486258,159.065159,138.824291,81.126532,137.427038,-0.000526,0.029545,32.000000,-235.772657,138.971155,-0.024289,24.287927,0.688734,442895.453144,0.972229,40.122693,18.091638,2.801211,0.082235,0.025106,188.263166,32.000000,202.534542,261.279515,191.907322,170.926689,32.000000,165.658320,69.695366,66.903822,91.935211,82.964604,23.894732,56.468354,0.000000,44.820400,21.227848,0.000000,35.630046,29.418163,36.746308,59.479325,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.017061,79.943410,139.214937,-2284.042501,96.149207,92.822743,29.450782,14.235507,138.322301,1.612815,78.103951,31.952845,160.905587,139.579526,159.048581,138.798498,81.135314,137.422101,-0.000526,0.029539,32.000000,-235.775803,138.946315,-0.024345,24.243867,0.686851,442896.816829,0.961083,39.736304,18.192516,2.783373,0.097220,0.029500,187.055550,32.000000,203.614879,346.484659,187.923565,171.145110,32.000000,165.588641,69.695778,66.930889,91.909099,82.964604,23.947848,56.468354,0.000000,44.764956,21.227848,0.000000,35.588742,29.450782,36.644621,59.491815,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.958164,79.954162,139.126125,-2284.042501,96.178233,92.845612,29.358292,14.236078,138.370432,1.613087,78.209751,32.015791,161.001753,139.605218,159.059836,138.921792,81.136648,137.421856,-0.000526,0.029528,32.000000,-235.772445,138.990775,-0.024371,24.268284,0.686851,442896.816829,0.961083,39.736304,18.192516,2.783373,0.078911,0.022681,188.046592,32.000000,202.561225,230.829562,191.547660,170.296544,32.000000,166.368935,69.687840,66.911264,91.950868,82.964604,24.024728,56.468354,0.000000,44.889028,21.227848,0.000000,35.571358,29.358292,36.746821,59.487449,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.990918,79.973185,139.195373,2286.150838,96.261188,92.872166,29.480048,14.234508,138.406126,1.613300,78.149573,31.975074,160.902958,139.613273,159.031632,138.916637,81.176993,137.434815,-0.000528,0.029553,32.000000,-235.774999,138.877442,-0.024277,24.384255,0.688084,443083.067113,0.963498,39.729903,18.179912,2.784853,0.126294,0.027591,186.829597,32.000000,203.579036,213.618538,187.927507,170.976030,32.000000,165.555620,69.675856,66.975035,91.909014,82.964604,24.112508,56.468354,0.000000,44.886644,21.227848,0.000000,35.555475,29.480048,36.775068,59.483652,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.670593,79.939275,139.192926,-2284.042501,96.269078,92.896079,28.836831,14.228372,138.481382,1.613391,78.319699,32.077121,160.930787,139.641556,158.966098,138.861444,81.145434,137.474876,-0.000530,0.029527,32.000000,-235.780315,138.895942,-0.024366,24.230466,0.684882,443145.977179,0.959157,39.715111,18.145786,2.784413,0.094179,0.022172,187.287505,32.000000,203.263207,260.231888,188.775886,169.994190,32.000000,166.601270,69.652213,66.952565,91.898871,82.964604,24.127941,56.468354,0.000000,44.586659,21.227848,0.000000,35.511920,28.836831,36.616668,59.489917,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.046453,79.959125,139.144967,2286.150838,96.339027,92.923412,28.703601,14.230085,138.487017,1.613296,78.096898,32.040499,160.936350,139.705583,159.060204,138.958336,81.179830,137.459611,-0.000529,0.029504,32.000000,-235.779750,139.088877,-0.024271,24.207649,0.684882,443145.977179,0.959157,39.715111,18.145786,2.784413,0.084985,0.024096,187.801673,32.000000,202.873435,237.087722,190.373780,171.145770,32.000000,165.231507,69.699868,66.990379,91.949436,82.964604,24.184945,56.468354,0.000000,44.587623,21.227848,0.000000,35.462919,28.703601,36.702141,59.481744,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.154645,79.936794,139.231048,-2284.042501,96.367897,92.941356,28.834150,14.234651,138.543556,1.613814,78.305263,32.019400,160.951585,139.772790,158.934202,138.968118,81.173940,137.521965,-0.000528,0.029503,32.000000,-235.773545,139.085775,-0.024212,24.413497,0.689147,443341.335074,0.984428,39.643753,18.154847,2.780316,0.087496,0.030440,187.409058,32.000000,203.346794,338.384384,188.641303,170.034196,32.000000,166.657481,69.710883,66.963118,91.943617,82.964604,24.175247,56.468354,0.000000,44.629244,21.227848,0.000000,35.428384,28.834150,36.761862,59.483397,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.070761,79.996619,139.145039,-2284.042501,96.363280,92.955157,29.445063,14.235935,138.440241,1.613785,78.278592,31.994369,160.963462,139.614537,159.063269,138.852710,81.137757,137.508231,-0.000528,0.029470,32.000000,-235.771605,138.932548,-0.024385,24.337521,0.689147,443341.335074,0.984428,39.643753,18.154847,2.780316,0.109783,0.020615,187.990805,32.000000,202.615262,332.245260,192.116921,170.852712,32.000000,166.036649,69.689132,66.960036,91.972188,82.964604,24.294936,56.468354,0.000000,44.821122,21.227848,0.000000,35.455772,29.445063,36.586000,59.490065,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.402238,80.010955,139.252026,-2284.042501,96.383039,92.954179,29.047155,14.231654,138.506401,1.614067,78.390503,31.993337,160.898229,139.637987,159.008809,138.916553,81.230413,137.477178,-0.000528,0.029461,32.000000,-235.777525,138.948662,-0.024364,24.237573,0.682813,443388.075751,0.954381,39.595557,18.155517,2.778591,0.087749,0.038681,186.981946,32.000000,203.647971,229.178955,186.819423,170.626376,32.000000,166.436464,69.671879,67.005608,92.025291,82.964604,24.312964,56.468354,0.000000,44.823912,21.227848,0.000000,35.463520,29.047155,36.728333,59.495336,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.706425,80.001030,139.256579,2286.150838,96.330852,92.954134,29.161614,14.230798,138.524013,1.614345,78.275890,32.043974,160.986147,139.650344,159.062275,138.916349,81.185410,137.517785,-0.000528,0.029485,32.000000,-235.778709,138.969016,-0.024310,24.343238,0.685393,443600.487334,0.959550,39.656184,18.220245,2.778968,0.092130,0.021358,188.043327,32.000000,202.617409,180.628850,192.051938,170.918956,32.000000,165.762420,69.690113,66.983924,92.014811,82.964604,24.356357,56.468354,0.000000,44.623881,21.227848,0.000000,35.466184,29.161614,36.793630,59.480879,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.946866,80.049828,139.216668,-2284.042501,96.367982,92.950797,29.155787,14.233795,138.469644,1.614575,78.400572,31.969325,160.889595,139.605545,159.057416,138.864748,81.259351,137.498092,-0.000529,0.029502,32.000000,-235.773909,138.881133,-0.024329,24.351578,0.691323,443698.153191,0.976565,40.037242,18.177174,2.801581,0.091362,0.038402,187.001996,32.000000,203.581174,157.443404,188.077669,170.953665,32.000000,165.504321,69.676872,67.000623,92.011006,82.964604,24.396199,56.468354,0.000000,44.622324,21.227848,0.000000,35.486764,29.155787,36.788714,59.485324,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.833019,80.077674,139.082433,2286.150838,96.455022,92.948226,29.337662,14.233081,138.466969,1.614723,78.440171,31.987779,160.975210,139.593575,158.985387,138.823290,81.209018,137.418696,-0.000532,0.029534,32.000000,-235.772819,138.908973,-0.024385,24.229076,0.691323,443698.153191,0.976565,40.037242,18.177174,2.801581,0.085189,0.027852,188.048696,32.000000,202.664137,231.958932,191.482916,170.259177,32.000000,166.382653,69.664334,67.003870,92.025997,82.964604,24.487220,56.468354,0.000000,44.378630,21.227848,0.000000,35.589089,29.337662,36.801260,59.483387,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.998502,80.082636,139.172984,2286.150838,96.458911,92.957343,29.076926,14.237077,138.382708,1.614981,78.411757,31.954252,160.990090,139.507362,159.007084,138.866075,81.241917,137.370944,-0.000536,0.029569,32.000000,-235.771610,138.897468,-0.024238,24.254935,0.691877,443656.764046,0.968155,39.982773,18.106027,2.790969,0.087543,0.034523,187.780656,32.000000,202.894910,262.876298,190.559603,171.201382,32.000000,165.397854,69.686581,67.010780,91.975985,82.964604,24.513737,56.468354,0.000000,44.730460,21.227848,0.000000,35.647898,29.076926,36.651444,59.495434,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.840683,80.099730,139.117539,2286.150838,96.434508,92.962842,28.936506,14.236221,138.421077,1.614948,78.571408,32.004076,161.014238,139.504712,158.958581,138.784381,81.224054,137.475542,-0.000540,0.029610,32.000000,-235.774106,138.910644,-0.024240,24.307675,0.691877,443656.764046,0.968155,39.982773,18.106027,2.790969,0.089623,0.028366,187.417632,32.000000,203.345399,168.363318,188.650873,170.163156,32.000000,166.845169,69.682951,67.020880,91.969259,82.964604,24.583226,56.468354,0.000000,44.613665,21.227848,0.000000,35.714312,28.936506,36.661422,59.490517,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
