OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Tuesday, December 3, 2019
3:13:19 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
50.727989,85.059386,139.978408,2286.150838,95.810417,92.410717,29.432168,14.234366,139.279557,1.612761,83.829253,32.497493,164.890025,140.563832,162.574429,139.755996,80.936219,138.312744,-0.000549,0.029427,32.000000,-235.774649,139.878931,-0.024102,24.433744,0.693851,447435.667271,0.976069,44.698790,18.928601,2.795744,0.084207,0.029807,191.214757,32.000000,208.033232,350.728179,192.100132,175.115724,32.000000,171.160927,69.622284,66.670544,92.530554,82.964604,22.207091,56.468354,0.000000,44.211928,21.227848,0.000000,27.729948,29.432168,36.945647,59.475175,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.318691,85.059386,140.129183,2286.150838,95.794066,92.423334,28.824426,14.230227,139.311047,1.613010,83.758115,32.642310,164.877695,140.433597,162.602609,139.843452,80.937255,138.400347,-0.000549,0.029416,32.000000,-235.778624,139.804634,-0.024318,24.364979,0.681614,447123.911817,0.952512,44.044789,18.806838,2.759392,0.089414,0.023413,191.454155,32.000000,208.257888,182.023510,191.924408,175.660825,32.000000,170.350184,69.622727,66.632661,92.485492,82.964604,22.226877,56.468354,0.000000,43.847810,21.227848,0.000000,27.719948,28.824426,36.680937,59.500804,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.177977,85.067112,140.021731,2286.150838,95.779809,92.434794,29.464132,14.237363,139.211622,1.613047,83.634212,32.524206,164.908793,140.426540,162.605636,139.785396,80.897283,138.260892,-0.000551,0.029439,32.000000,-235.773620,139.802959,-0.024282,24.432826,0.690515,447379.597650,0.981277,44.463840,18.847629,2.784834,0.092525,0.033228,191.880727,32.000000,207.389992,175.602271,194.768456,175.996524,32.000000,170.176594,69.606979,66.645603,92.533357,82.964604,22.293209,56.468354,0.000000,44.086168,21.227848,0.000000,27.738844,29.464132,36.927965,59.488501,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.870000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.095830,85.060213,140.083383,2286.150838,95.776803,92.441207,29.519740,14.238647,139.212906,1.613383,83.677055,32.462627,164.970417,140.404008,162.658043,139.720511,80.911071,138.318005,-0.000550,0.029457,32.000000,-235.767582,139.770469,-0.024260,24.434505,0.690293,447580.760844,0.963015,44.616236,18.821008,2.790502,0.096347,0.023629,192.252492,32.000000,207.181928,183.468386,196.542540,175.725320,32.000000,170.276444,69.620516,66.617111,92.557474,82.964604,22.364657,56.468354,0.000000,44.074606,21.227848,0.000000,27.751229,29.519740,36.785779,59.491068,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.977728,85.053867,139.850476,-2284.042501,95.740628,92.441183,28.677689,14.239218,139.187980,1.613072,83.761684,32.473269,164.962713,140.397401,162.591383,139.768834,80.875736,138.287070,-0.000550,0.029461,32.000000,-235.768486,139.680487,-0.024277,24.494903,0.691829,447619.181249,0.962954,44.693939,18.834500,2.796308,0.083732,0.023658,192.551930,32.000000,207.105698,241.794575,196.449224,175.024078,32.000000,171.418389,69.638541,66.617703,92.577172,82.964604,22.414316,56.468354,0.000000,44.058628,21.227848,0.000000,27.755679,28.677689,36.662302,59.492248,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.156489,85.053867,140.002044,-2284.042501,95.763038,92.438686,29.500927,14.236364,139.142306,1.613124,83.798646,32.548710,164.927021,140.368936,162.576239,139.725561,80.888094,138.274258,-0.000550,0.029459,32.000000,-235.772652,139.745017,-0.024258,24.483075,0.691829,447619.181249,0.962954,44.693939,18.834500,2.796308,0.095265,0.033000,191.664822,32.000000,207.544604,321.421455,193.781988,174.934056,32.000000,171.343313,69.605189,66.645057,92.573604,82.964604,22.402550,56.468354,0.000000,44.172435,21.227848,0.000000,27.759881,29.500927,36.814319,59.497146,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.369379,85.069043,139.890531,2286.150838,95.735883,92.438287,28.907240,14.236364,139.204412,1.613382,83.815077,32.502902,164.923150,140.413469,162.591127,139.645376,80.911248,138.224470,-0.000550,0.029436,32.000000,-235.770193,139.699170,-0.024269,24.502561,0.689110,447609.911932,0.962269,44.625112,18.836582,2.791305,0.082628,0.020998,191.394816,32.000000,208.059042,281.244939,191.870465,174.963227,32.000000,171.016785,69.600482,66.630751,92.575434,82.964604,22.479229,56.468354,0.000000,44.178827,21.227848,0.000000,27.785412,28.907240,36.737210,59.493674,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.879495,85.071251,139.927246,2286.150838,95.714285,92.438304,28.691827,14.233367,139.146500,1.613691,83.677705,32.470017,164.936633,140.264311,162.619662,139.526338,80.919100,138.158625,-0.000551,0.029430,32.000000,-235.774829,139.648530,-0.024242,24.497237,0.689110,447609.911932,0.962269,44.625112,18.836582,2.791305,0.080338,0.026628,191.474120,32.000000,208.259382,68.359419,192.229563,175.771682,32.000000,170.533856,69.606715,66.652420,92.596522,82.964604,22.530814,56.468354,0.000000,43.923066,21.227848,0.000000,27.798153,28.691827,36.773233,59.485373,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.887784,85.058282,139.993148,-2284.042501,95.684036,92.438230,28.812061,14.236934,139.075540,1.613675,83.573407,32.485280,164.946448,140.220735,162.631756,139.561524,80.963245,138.195820,-0.000551,0.029411,32.000000,-235.773064,139.580635,-0.024268,24.480584,0.692564,447706.630048,0.995372,44.928281,18.750323,2.805306,0.091718,0.037208,191.816135,32.000000,207.386589,219.594913,194.912812,176.048591,32.000000,170.141779,69.597257,66.620016,92.576629,82.964604,22.549034,56.468354,0.000000,43.946876,21.227848,0.000000,27.817817,28.812061,36.751077,59.494412,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.189981,85.041451,139.816373,2286.150838,95.664928,92.438226,29.368356,14.236221,139.064857,1.613640,83.647455,32.443145,164.998830,140.149062,162.677149,139.538482,80.890591,138.099611,-0.000551,0.029429,32.000000,-235.773614,139.405831,-0.024291,24.494851,0.693207,447609.964170,0.991010,44.906743,18.723955,2.806161,0.095422,0.022470,192.481620,32.000000,207.162104,242.790154,196.655187,175.719367,32.000000,170.545706,69.612172,66.602905,92.608808,82.964604,22.627839,56.468354,0.000000,43.925213,21.227848,0.000000,27.816048,29.368356,36.671840,59.485364,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.161545,85.041451,139.816417,2286.150838,95.642342,92.435652,29.006672,14.235650,138.990086,1.613303,83.690065,32.368178,164.994636,140.159420,162.618140,139.469787,80.879978,138.075044,-0.000552,0.029417,32.000000,-235.773857,139.440176,-0.024324,24.493277,0.693207,447609.964170,0.991010,44.906743,18.723955,2.806161,0.092535,0.030296,192.760337,32.000000,207.032552,251.357441,196.373923,175.091138,32.000000,171.110566,69.595067,66.611986,92.636732,82.964604,22.665534,56.468354,0.000000,43.989954,21.227848,0.000000,27.808477,29.006672,36.824150,59.491904,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.346612,85.038967,139.667644,-2284.042501,95.619566,92.426746,28.844101,14.232939,138.950601,1.613431,83.813000,32.390157,164.963411,140.055081,162.552290,139.370266,80.919799,137.979448,-0.000552,0.029420,32.000000,-235.771323,139.512028,-0.024268,24.444182,0.687348,447570.063725,0.965884,44.578221,18.750621,2.785743,0.093213,0.034799,191.666431,32.000000,207.655484,179.301352,193.884771,175.038662,32.000000,171.374232,69.593236,66.599316,92.627122,82.964604,22.653035,56.468354,0.000000,44.172456,21.227848,0.000000,27.813575,28.844101,36.779396,59.482492,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.867910,85.042830,139.744590,2286.150838,95.611987,92.420386,29.502720,14.232796,138.893745,1.613291,83.809785,32.448979,164.956977,140.028512,162.619791,139.332801,80.936211,138.005424,-0.000552,0.029414,32.000000,-235.776875,139.469627,-0.024288,24.431095,0.687794,447589.792927,0.978498,44.607489,18.749487,2.787323,0.093912,0.029818,191.648567,32.000000,208.199161,157.266130,192.025411,175.172177,32.000000,171.408499,69.611839,66.611736,92.664739,82.964604,22.701785,56.468354,0.000000,43.876181,21.227848,0.000000,27.820766,29.502720,36.653865,59.489494,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.949525,85.021032,139.612801,2286.150838,95.615189,92.412948,29.037043,14.234651,138.794269,1.612835,83.628472,32.363930,164.946723,140.081915,162.630155,139.358125,80.933262,137.871790,-0.000554,0.029426,32.000000,-235.775348,139.433793,-0.024328,24.398496,0.685592,447384.019324,0.980009,44.414753,18.663941,2.774122,0.089958,0.022224,191.525451,32.000000,208.154717,230.785172,192.180309,175.780955,32.000000,170.333860,69.629527,66.625738,92.662638,82.964604,22.709914,56.468354,0.000000,44.088181,21.227848,0.000000,27.832401,29.037043,36.632368,59.500194,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.835561,85.021032,139.626305,2286.150838,95.588411,92.405570,29.304208,14.234508,138.832208,1.612642,83.572583,32.328538,164.966537,139.944257,162.630879,139.308600,80.930056,137.908050,-0.000554,0.029445,32.000000,-235.773851,139.375239,-0.024316,24.412684,0.693534,447559.574626,0.968004,44.911840,18.659956,2.802295,0.082753,0.017688,191.905554,32.000000,207.498644,176.894848,194.911105,175.918300,32.000000,170.232794,69.625346,66.629041,92.659474,82.964604,22.758742,56.468354,0.000000,44.092121,21.227848,0.000000,27.816571,29.304208,36.759220,59.490901,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.833666,85.004753,139.570419,-2284.042501,95.563415,92.390355,29.336914,14.235793,138.816494,1.612424,83.663180,32.431834,164.996401,139.970499,162.654819,139.293750,80.887634,137.833427,-0.000553,0.029465,32.000000,-235.771747,139.250075,-0.024322,24.370539,0.693827,447486.517758,0.975037,44.923502,18.619518,2.801740,0.085790,0.032057,192.536627,32.000000,207.217031,70.400518,196.359519,175.675849,32.000000,170.557089,69.639783,66.584369,92.661263,82.964604,22.753751,56.468354,0.000000,44.120869,21.227848,0.000000,27.803729,29.336914,36.744767,59.488668,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.848801,85.018549,139.453445,2286.150838,95.550754,92.377651,28.732577,14.233652,138.720377,1.612131,83.670672,32.355459,164.974732,139.951067,162.645478,139.156663,80.897250,137.826879,-0.000553,0.029448,32.000000,-235.772740,139.286114,-0.024296,24.368546,0.693827,447486.517758,0.975037,44.923502,18.619518,2.801740,0.088219,0.026548,192.485728,32.000000,207.199533,182.240433,196.319673,175.186712,32.000000,171.375085,69.612018,66.577752,92.660244,82.964604,22.812622,56.468354,0.000000,44.155346,21.227848,0.000000,27.804606,28.732577,36.748215,59.488668,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.832711,85.023515,139.537752,2286.150838,95.538922,92.358547,29.435714,14.232511,138.743751,1.612182,83.741497,32.261566,164.990442,139.898704,162.577145,139.192843,80.902854,137.813004,-0.000553,0.029454,32.000000,-235.776996,139.298025,-0.024015,24.362226,0.693820,447398.812298,0.993844,44.907322,18.613465,2.797529,0.079067,0.028989,191.732375,32.000000,207.697525,106.662467,193.933163,174.895454,32.000000,171.178045,69.566752,66.613150,92.675069,82.964604,22.801769,56.468354,0.000000,43.972681,21.227848,0.000000,27.821353,29.435714,36.628480,59.482443,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.460242,85.023515,139.460220,2286.150838,95.521823,92.342039,28.905399,14.239075,138.728415,1.612175,83.786225,32.286323,164.965067,139.850947,162.642919,139.161271,80.964833,137.703505,-0.000552,0.029457,32.000000,-235.769776,139.353211,-0.024039,24.337783,0.694525,447309.418817,0.970252,44.928935,18.601217,2.800124,0.093809,0.022592,191.620047,32.000000,208.223436,217.509378,191.930327,175.170132,32.000000,171.259829,69.583864,66.623656,92.716828,82.964604,22.866039,56.468354,0.000000,44.141061,21.227848,0.000000,27.830184,28.905399,36.707570,59.490556,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.881725,85.018549,139.467814,2286.150838,95.507262,92.322971,29.072735,14.240645,138.655131,1.612452,83.641509,32.277172,164.936266,139.762634,162.670346,139.121770,80.952984,137.668835,-0.000551,0.029472,32.000000,-235.770993,139.221317,-0.024063,24.329233,0.685207,446818.317915,0.974623,44.282751,18.486787,2.763764,0.095029,0.017929,191.296908,32.000000,208.187758,283.922967,192.323294,175.860194,32.000000,170.667870,69.573097,66.617851,92.671591,82.964604,22.795790,56.468354,0.000000,43.850367,21.227848,0.000000,27.829421,29.072735,36.730167,59.483761,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.103780,85.018825,139.370148,2286.150838,95.509756,92.306465,29.386441,14.237648,138.632685,1.612425,83.526291,32.299190,164.983682,139.856861,162.682230,139.111276,80.877976,137.766884,-0.000550,0.029487,32.000000,-235.769236,139.274120,-0.024050,24.339592,0.685207,446818.317915,0.974623,44.282751,18.486787,2.763764,0.104250,0.028340,192.071564,32.000000,207.637229,119.299305,194.881641,175.955370,32.000000,169.916125,69.543480,66.591462,92.644457,82.964604,22.890559,56.468354,0.000000,44.092040,21.227848,0.000000,27.832844,29.386441,36.646748,59.492159,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.458196,85.011927,139.393078,2286.150838,95.517810,92.296285,28.861693,14.233652,138.588810,1.612396,83.601518,32.302667,165.054272,139.734435,162.722983,139.104184,80.884738,137.566510,-0.000550,0.029509,32.000000,-235.777002,139.151182,-0.024035,24.286799,0.689821,446964.177335,0.965651,44.644357,18.604006,2.781629,0.095020,0.021733,192.474584,32.000000,207.318066,204.100985,196.582576,175.845432,32.000000,170.690271,69.568627,66.599200,92.690738,82.964604,22.828547,56.468354,0.000000,44.132264,21.227848,0.000000,27.836585,28.861693,36.789961,59.481587,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.726858,85.011927,139.257581,2286.150838,95.497770,92.281016,29.392038,14.235365,138.542145,1.612350,83.601587,32.204643,165.025772,139.779213,162.657244,138.996701,80.922900,137.610502,-0.000550,0.029504,32.000000,-235.772995,139.073109,-0.024024,24.301748,0.689821,446964.177335,0.965651,44.644357,18.604006,2.781629,0.095909,0.024354,192.374317,32.000000,207.157423,81.235029,196.418930,175.108865,32.000000,171.141388,69.568155,66.588311,92.702932,82.964604,22.910581,56.468354,0.000000,43.743115,21.227848,0.000000,27.832548,29.392038,36.737210,59.486475,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.821908,85.005304,139.315724,2286.150838,95.469620,92.260711,29.227092,14.233509,138.546501,1.612079,83.786806,32.226178,165.030378,139.754683,162.620947,138.994356,80.923644,137.584650,-0.000550,0.029473,32.000000,-235.774358,138.966017,-0.024037,24.271221,0.695884,446934.045853,0.973081,45.026959,18.484144,2.800450,0.093422,0.032276,191.684826,32.000000,207.915717,200.882874,193.766423,174.760592,32.000000,171.583411,69.568697,66.624267,92.698412,82.964604,22.872303,56.468354,0.000000,43.836549,21.227848,0.000000,27.827946,29.227092,36.792236,59.493074,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.823123,85.024067,139.297185,2286.150838,95.440835,92.230194,29.457498,14.236364,138.448350,1.611616,83.770411,32.173804,164.975393,139.697833,162.662657,139.040889,80.916501,137.550775,-0.000551,0.029488,32.000000,-235.771668,138.940645,-0.024069,24.286091,0.695421,446780.011957,0.976329,44.921902,18.471006,2.796274,0.103413,0.040282,191.425427,32.000000,208.240378,250.264443,191.858822,175.164609,32.000000,171.400531,69.535947,66.625982,92.713996,82.964604,22.882120,56.468354,0.000000,44.069848,21.227848,0.000000,27.848526,29.457498,36.617328,59.491815,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.897466,85.027930,139.245400,2286.150838,95.414745,92.209730,28.695357,14.237077,138.449718,1.611122,83.627252,32.227797,164.960888,139.717632,162.684148,138.955550,80.912371,137.547897,-0.000552,0.029478,32.000000,-235.771446,139.035011,-0.024053,24.251709,0.695421,446780.011957,0.976329,44.921902,18.471006,2.796274,0.088583,0.025531,191.122264,32.000000,208.420107,210.773644,192.267468,175.796093,32.000000,170.244034,69.555150,66.628587,92.664251,82.964604,22.937057,56.468354,0.000000,44.089008,21.227848,0.000000,27.852968,28.695357,36.742052,59.482728,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.315114,85.024619,139.247365,-2284.042501,95.401578,92.186716,29.447759,14.241501,138.424069,1.610993,83.567548,32.264546,165.053019,139.559256,162.699582,138.905376,80.921285,137.563095,-0.000551,0.029486,32.000000,-235.768498,138.901729,-0.024049,24.261911,0.694134,446543.023813,0.992301,44.866383,18.464655,2.790631,0.089896,0.027171,191.850284,32.000000,207.699139,309.258725,195.103318,175.915369,32.000000,170.260021,69.541498,66.629886,92.658902,82.964604,22.889429,56.468354,0.000000,44.276257,21.227848,0.000000,27.861853,29.447759,36.608671,59.492228,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.824228,85.024619,139.174277,-2284.042501,95.383408,92.161179,29.357239,14.236649,138.452395,1.610572,83.612559,32.272689,165.089423,139.631889,162.737212,138.894168,80.895481,137.507475,-0.000550,0.029466,32.000000,-235.769744,138.873382,-0.024046,24.239225,0.694134,446543.023813,0.992301,44.866383,18.464655,2.790631,0.093460,0.020889,192.312311,32.000000,207.284518,218.931711,196.670824,175.793858,32.000000,170.692807,69.525827,66.593746,92.667390,82.964604,22.951397,56.468354,0.000000,43.805007,21.227848,0.000000,27.863402,29.357239,36.750416,59.490252,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.750299,85.031793,139.164511,2286.150838,95.330825,92.138275,28.854051,14.230941,138.332607,1.610144,83.678370,32.109416,165.052575,139.574307,162.695382,138.882755,80.895197,137.478097,-0.000548,0.029473,32.000000,-235.777091,138.832595,-0.024022,24.240406,0.687336,446212.127933,0.958041,44.432748,18.463029,2.767506,0.082480,0.018782,192.312787,32.000000,207.310029,82.097801,196.480686,175.046902,32.000000,170.982409,69.491598,66.559814,92.681255,82.964604,22.885134,56.468354,0.000000,43.933225,21.227848,0.000000,27.875315,28.854051,36.730314,59.489347,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.669070,85.018825,139.050405,2286.150838,95.285726,92.115428,29.171323,14.237077,138.387121,1.610266,83.734103,32.266944,165.078275,139.483219,162.672733,138.835435,80.904805,137.411591,-0.000544,0.029502,32.000000,-235.771610,138.923247,-0.024236,24.236000,0.694891,446368.162838,0.970948,44.938816,18.462159,2.793305,0.092017,0.023483,191.775000,32.000000,207.898933,184.096578,193.669984,174.913896,32.000000,171.368110,69.520520,66.598003,92.675782,82.964604,22.951617,56.468354,0.000000,44.111541,21.227848,0.000000,27.881182,29.171323,36.748582,59.486377,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.128907,85.011375,139.009165,-2284.042501,95.282368,92.092597,29.355888,14.231369,138.385335,1.609940,83.814747,32.148992,165.053836,139.508342,162.701151,138.795338,80.903952,137.343688,-0.000543,0.029498,32.000000,-235.780269,138.826007,-0.024270,24.253047,0.696389,446197.124465,0.979929,45.093772,18.406828,2.799537,0.084316,0.018553,191.339376,32.000000,208.260981,337.021130,191.801979,175.219584,32.000000,171.232060,69.529534,66.649125,92.703231,82.964604,22.952415,56.468354,0.000000,44.182891,21.227848,0.000000,27.872131,29.355888,36.746528,59.477122,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.629089,85.011375,138.976101,-2284.042501,95.259876,92.069806,29.007617,14.237648,138.230629,1.609870,83.701812,32.211474,165.012882,139.505649,162.715262,138.736426,80.925430,137.421957,-0.000544,0.029482,32.000000,-235.773334,138.836528,-0.024255,24.189107,0.688503,445857.522572,0.963878,44.611021,18.375089,2.773034,0.087835,0.021347,191.142312,32.000000,208.360294,247.967782,192.406367,175.694074,32.000000,170.484535,69.551369,66.633958,92.700984,82.964604,22.905719,56.468354,0.000000,43.895316,21.227848,0.000000,27.867494,29.007617,36.703608,59.494185,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.787895,85.024343,139.034435,-2284.042501,95.219206,92.045667,29.516933,14.234508,138.214087,1.609791,83.557247,32.196964,165.034917,139.476736,162.774514,138.773216,80.925216,137.366907,-0.000544,0.029471,32.000000,-235.771392,138.785094,-0.024271,24.210010,0.697631,445950.248010,0.985809,45.127807,18.391178,2.800295,0.087821,0.027642,191.990664,32.000000,207.723942,346.308206,194.887450,175.856430,32.000000,170.204487,69.527232,66.627235,92.686627,82.964604,22.963993,56.468354,0.000000,43.905872,21.227848,0.000000,27.882915,29.516933,36.748068,59.493556,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.122372,85.029862,138.917114,-2284.042501,95.170958,92.021591,29.386128,14.236078,138.206668,1.609504,83.568196,32.107731,165.095467,139.469660,162.793191,138.813248,80.862139,137.337461,-0.000544,0.029450,32.000000,-235.777199,138.834306,-0.024279,24.190524,0.694721,445772.465025,0.965243,44.976149,18.364970,2.792535,0.077525,0.048320,192.237363,32.000000,207.277169,290.282431,196.830933,175.737010,32.000000,170.562692,69.552043,66.594640,92.740378,82.964604,22.927191,56.468354,0.000000,44.088454,21.227848,0.000000,27.887408,29.386128,36.593263,59.483554,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.780186,85.008891,138.985783,2286.150838,95.136046,91.998572,28.912777,14.235650,138.229284,1.609354,83.678311,32.168055,165.098931,139.394683,162.746370,138.728560,80.864007,137.230110,-0.000543,0.029458,32.000000,-235.773857,138.734840,-0.024270,24.188137,0.694721,445772.465025,0.965243,44.976149,18.364970,2.792535,0.085002,0.027073,192.343383,32.000000,207.251079,221.849233,196.677771,174.873444,32.000000,171.230019,69.511877,66.610994,92.736563,82.964604,22.941055,56.468354,0.000000,44.171820,21.227848,0.000000,27.898248,28.912777,36.668758,59.490025,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.564870,85.008891,138.871957,2286.150838,95.125817,91.970432,29.566000,14.242928,138.206653,1.609143,83.797571,32.129850,165.105858,139.361995,162.675995,138.641800,80.888236,137.268404,-0.000543,0.029444,32.000000,-235.765104,138.774261,-0.024267,24.179692,0.689430,445611.467069,0.962321,44.636240,18.413910,2.771559,0.079336,0.021548,191.871935,32.000000,207.923365,243.397915,193.919549,174.685391,32.000000,171.439146,69.511257,66.626620,92.737029,82.964604,22.921012,56.468354,0.000000,44.087111,21.227848,0.000000,27.880926,29.566000,36.589888,59.488206,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.596555,85.017721,138.830517,2286.150838,95.102140,91.948796,29.001522,14.232225,138.173396,1.609194,83.762870,32.151472,165.013260,139.326823,162.707384,138.586767,80.896186,137.139025,-0.000544,0.029445,32.000000,-235.771545,138.610189,-0.024259,24.189553,0.697619,445559.996674,0.967491,45.192012,18.354652,2.801822,0.088083,0.028148,191.227634,32.000000,208.196770,254.834374,192.001816,175.211978,32.000000,171.355790,69.522726,66.637295,92.749722,82.964604,22.907658,56.468354,0.000000,44.187116,21.227848,0.000000,27.891638,29.001522,36.726205,59.494923,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.838963,85.023240,138.866431,2286.150838,95.099512,91.924715,29.039779,14.237648,138.139431,1.608958,83.676594,32.106377,165.012943,139.385099,162.755860,138.617125,80.887258,137.195542,-0.000546,0.029433,32.000000,-235.767597,138.751359,-0.024241,24.200411,0.696493,445434.696120,0.985432,45.167930,18.284539,2.799197,0.087660,0.026851,191.298196,32.000000,208.287126,483.040778,192.442328,175.722447,32.000000,170.372639,69.527356,66.622361,92.718282,82.964604,22.864146,56.468354,0.000000,44.200451,21.227848,0.000000,27.894908,29.039779,36.775288,59.482826,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.261104,85.042554,138.741180,2286.150838,95.083929,91.902044,29.616398,14.235222,138.078167,1.608644,83.617464,32.166002,165.080620,139.314323,162.785810,138.568902,80.906170,137.181852,-0.000546,0.029438,32.000000,-235.772482,138.637496,-0.024299,24.191415,0.696493,445434.696120,0.985432,45.167930,18.284539,2.799197,0.088826,0.034762,192.105078,32.000000,207.653222,231.409549,194.989546,175.899589,32.000000,170.215098,69.557994,66.656854,92.721989,82.964604,22.877930,56.468354,0.000000,44.278044,21.227848,0.000000,27.904526,29.616398,36.576682,59.496025,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.890852,85.042554,138.829189,2286.150838,95.062115,91.879394,28.876758,14.231512,138.109105,1.608620,83.643861,32.175449,165.136771,139.270972,162.816967,138.583935,80.850096,137.143208,-0.000545,0.029451,32.000000,-235.778815,138.527243,-0.024277,24.204240,0.685555,444903.145191,0.950786,44.506178,18.295138,2.760409,0.090103,0.032564,192.268962,32.000000,207.059091,214.194828,197.021791,175.887181,32.000000,170.407494,69.557170,66.626032,92.746682,82.964604,22.821796,56.468354,0.000000,43.823556,21.227848,0.000000,27.929845,28.876758,36.589888,59.497224,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.610995,85.029586,138.898121,-2284.042501,95.048578,91.848942,29.267388,14.235650,138.118310,1.608470,83.740326,32.100318,165.113830,139.244769,162.734286,138.563789,80.873820,137.135267,-0.000544,0.029481,32.000000,-235.775824,138.612145,-0.024261,24.234374,0.691082,445067.170659,0.982710,44.887843,18.332641,2.782658,0.082645,0.033036,191.861277,32.000000,207.795776,280.646358,193.755731,174.782349,32.000000,171.663640,69.537953,66.640076,92.753923,82.964604,22.889362,56.468354,0.000000,43.895724,21.227848,0.000000,27.926195,29.267388,36.614833,59.486023,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.619464,85.023240,138.852158,-2284.042501,95.045589,91.826104,29.139606,14.235793,138.075306,1.608533,83.754214,32.107283,165.057722,139.228110,162.743333,138.483910,80.878429,137.212623,-0.000545,0.029485,32.000000,-235.772731,138.598582,-0.024274,24.216461,0.694581,444996.944047,0.975141,45.164801,18.305100,2.799745,0.087250,0.019646,191.234080,32.000000,208.051863,260.867723,192.013196,175.121578,32.000000,171.093853,69.560414,66.678861,92.783931,82.964604,22.830931,56.468354,0.000000,44.129525,21.227848,0.000000,27.925136,29.139606,36.552618,59.498159,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.583417,84.999510,138.717487,2286.150838,95.050082,91.800801,29.365756,14.236364,138.001839,1.608033,83.627774,32.020138,165.049156,139.213836,162.810935,138.566947,80.889961,137.177607,-0.000545,0.029485,32.000000,-235.771012,138.606169,-0.024275,24.228578,0.694581,444996.944047,0.975141,45.164801,18.305100,2.799745,0.096151,0.031390,191.413816,32.000000,208.372577,251.607127,192.618376,175.636690,32.000000,170.381052,69.550498,66.659747,92.748026,82.964604,22.860322,56.468354,0.000000,44.185350,21.227848,0.000000,27.929424,29.365756,36.439705,59.484056,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.811338,85.003925,138.793273,-2284.042501,95.052954,91.775421,28.862685,14.230513,138.065122,1.607795,83.528623,32.170552,165.079590,139.158884,162.788155,138.433321,80.858213,137.017493,-0.000546,0.029483,32.000000,-235.777027,138.573723,-0.024278,24.252942,0.694557,444868.097786,0.978979,45.149663,18.337664,2.798341,0.093580,0.019394,192.125120,32.000000,207.504390,199.504410,195.263396,175.900873,32.000000,170.602999,69.548134,66.673621,92.744183,82.964604,22.853743,56.468354,0.000000,44.075807,21.227848,0.000000,27.906417,28.862685,36.692163,59.493045,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.550704,85.003925,138.756859,-2284.042501,95.081527,91.752634,29.307795,14.234794,137.960554,1.607247,83.593087,32.035949,165.108824,139.241956,162.810337,138.549895,80.839767,137.117270,-0.000548,0.029491,32.000000,-235.774713,138.512251,-0.024254,24.277935,0.693867,444714.182873,0.971878,45.163363,18.309308,2.797659,0.082311,0.023952,192.402788,32.000000,207.167603,224.399909,196.837715,175.677594,32.000000,170.633321,69.549421,66.632004,92.768013,82.964604,22.827892,56.468354,0.000000,44.076548,21.227848,0.000000,27.911133,29.307795,36.525619,59.493349,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.468821,85.010271,138.736809,2286.150838,95.068665,91.728453,29.320674,14.236506,137.895911,1.607164,83.715094,32.021905,165.103006,139.189836,162.743700,138.437522,80.828666,137.043729,-0.000547,0.029477,32.000000,-235.768739,138.566012,-0.023936,24.267156,0.689877,444540.422250,0.983677,44.931461,18.264081,2.786379,0.093294,0.024274,192.654099,32.000000,207.250933,229.263425,196.286144,174.870326,32.000000,171.235450,69.529683,66.687601,92.786561,82.964604,22.853608,56.468354,0.000000,43.852969,21.227848,0.000000,27.918377,29.320674,36.589742,59.490055,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.067314,85.021032,138.641573,2286.150838,95.041024,91.703907,28.934216,14.235079,138.035204,1.607383,83.805077,32.066123,165.126237,139.142897,162.744851,138.449948,80.857728,136.978475,-0.000547,0.029483,32.000000,-235.772133,138.534074,-0.023925,24.270093,0.694078,444535.816972,0.975060,45.293257,18.306246,2.804530,0.091774,0.027295,191.939285,32.000000,207.735221,241.276979,193.766561,175.079663,32.000000,171.598433,69.517255,66.684295,92.790178,82.964604,22.791831,56.468354,0.000000,44.273120,21.227848,0.000000,27.920272,28.934216,36.721583,59.494894,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.579674,85.034276,138.599435,2286.150838,95.043455,91.678486,29.469177,14.232653,137.916737,1.607226,83.850179,32.078154,165.074355,139.091207,162.784032,138.347454,80.873397,137.027306,-0.000547,0.029465,32.000000,-235.771281,138.426574,-0.023937,24.291258,0.684255,444092.116225,0.975113,44.684149,18.245797,2.769103,0.079612,0.024999,191.330392,32.000000,208.221003,305.067226,191.974578,175.115717,32.000000,171.102485,69.543158,66.707786,92.808465,82.964604,22.791290,56.468354,0.000000,44.263526,21.227848,0.000000,27.934546,29.469177,36.584606,59.498985,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.493309,85.034276,138.665745,2286.150838,95.019791,91.655626,29.111351,14.236506,137.886922,1.607297,83.715574,32.020443,165.061012,139.062108,162.770654,138.494565,80.909433,136.989533,-0.000547,0.029461,32.000000,-235.773820,138.459306,-0.023942,24.291284,0.690687,444191.694078,0.967336,45.202017,18.253616,2.795489,0.085878,0.020574,191.594759,32.000000,208.408281,215.774717,192.539682,175.692009,32.000000,170.526778,69.545796,66.687106,92.751478,82.964604,22.720151,56.468354,0.000000,44.214446,21.227848,0.000000,27.952848,29.111351,36.652544,59.490291,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.064017,85.036760,138.560015,2286.150838,95.005939,91.635368,29.301238,14.235650,137.896199,1.607073,83.614894,32.046227,165.105328,139.035152,162.806456,138.443022,80.901526,137.043526,-0.000545,0.029452,32.000000,-235.769759,138.407544,-0.023920,24.322047,0.690687,444191.694078,0.967336,45.202017,18.253616,2.795489,0.093938,0.021048,192.176481,32.000000,207.457319,257.354620,195.239824,176.139162,32.000000,170.195238,69.567962,66.686852,92.772368,82.964604,22.731890,56.468354,0.000000,44.318029,21.227848,0.000000,27.961725,29.301238,36.619382,59.487272,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.522576,85.031517,138.659361,2286.150838,94.989118,91.620141,29.261028,14.234794,137.890276,1.606810,83.654156,32.029451,165.128578,139.077035,162.838776,138.355461,80.840834,136.928238,-0.000545,0.029456,32.000000,-235.774549,138.410930,-0.023907,24.336078,0.681962,443705.045689,0.962283,44.703276,18.233288,2.767657,0.084322,0.026101,192.359957,32.000000,207.202842,323.637896,197.093819,175.778343,32.000000,170.563639,69.572162,66.684818,92.796142,82.964604,22.678264,56.468354,0.000000,43.951259,21.227848,0.000000,27.968508,29.261028,36.497152,59.496428,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.585241,85.027654,138.524652,2286.150838,94.992229,91.598546,28.848546,14.238647,137.928941,1.606300,83.715806,32.107701,165.115439,139.079583,162.780565,138.399896,80.855192,137.004080,-0.000544,0.029454,32.000000,-235.767418,138.454104,-0.023922,24.276545,0.690132,443988.128424,0.974801,45.258593,18.238520,2.799922,0.089641,0.032023,192.750302,32.000000,207.271373,182.873541,196.284972,175.014130,32.000000,171.305331,69.560496,66.680193,92.792121,82.964604,22.694817,56.468354,0.000000,44.051844,21.227848,0.000000,27.969262,28.848546,36.605149,59.499516,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.635464,85.027654,138.662665,2286.150838,94.954483,91.579543,29.348701,14.233795,137.872443,1.605833,83.792912,32.018219,165.120680,138.996430,162.734399,138.449642,80.869604,136.982741,-0.000544,0.029457,32.000000,-235.777679,138.327046,-0.023959,24.282210,0.690039,443824.633197,0.987150,45.189614,18.260651,2.793667,0.112967,0.036500,191.788163,32.000000,207.851074,356.966708,193.890068,174.935771,32.000000,171.549681,69.562156,66.706021,92.788559,82.964604,22.637971,56.468354,0.000000,44.226571,21.227848,0.000000,27.970872,29.348701,36.556433,59.491422,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.516411,85.028758,138.498240,-2284.042501,94.944818,91.555388,29.012724,14.234366,137.810091,1.605501,83.792396,32.019602,165.084150,139.043166,162.803987,138.256268,80.899801,136.930258,-0.000545,0.029437,32.000000,-235.774158,138.317828,-0.023961,24.258974,0.689642,443683.622876,0.969067,45.137471,18.235973,2.793621,0.091763,0.029499,191.310111,32.000000,208.178507,199.947112,192.055915,175.082665,32.000000,171.335037,69.558588,66.705773,92.793702,82.964604,22.669649,56.468354,0.000000,44.203130,21.227848,0.000000,27.977109,29.012724,36.536697,59.495828,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.652875,85.027930,138.568393,2286.150838,94.936169,91.523693,29.369813,14.232225,137.779675,1.605131,83.666669,32.022984,165.070821,139.034663,162.845042,138.289005,80.903446,136.918323,-0.000544,0.029439,32.000000,-235.772037,138.401672,-0.023933,24.230938,0.691135,443571.863894,0.982574,45.262244,18.180525,2.797017,0.089308,0.023213,191.633965,32.000000,208.463022,267.189339,192.501822,175.832528,32.000000,170.601339,69.567054,66.693022,92.766585,82.964604,22.659509,56.468354,0.000000,44.279363,21.227848,0.000000,27.983335,29.369813,36.573674,59.486711,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.622804,85.030414,138.577498,2286.150838,94.932048,91.500776,28.750090,14.234937,137.840734,1.605062,83.553494,31.913614,165.126630,139.004586,162.845080,138.287642,80.873914,136.889366,-0.000544,0.029451,32.000000,-235.773587,138.352335,-0.023953,24.203191,0.691166,443444.761139,0.981564,45.256670,18.157370,2.799481,0.087378,0.021434,192.086557,32.000000,207.398615,207.021675,195.030529,175.919818,32.000000,170.492444,69.549244,66.691815,92.759269,82.964604,22.606263,56.468354,0.000000,44.208198,21.227848,0.000000,27.988489,28.750090,36.660248,59.490173,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.323606,85.012203,138.525146,-2284.042501,94.904683,91.479595,29.450760,14.234223,137.723816,1.604777,83.643735,31.881712,165.163316,138.901429,162.891622,138.237872,80.856522,136.802135,-0.000543,0.029451,32.000000,-235.772006,138.354232,-0.023928,24.175889,0.691166,443444.761139,0.981564,45.256670,18.157370,2.799481,0.087042,0.025881,192.381593,32.000000,207.254402,289.591556,196.950026,175.557554,32.000000,170.693680,69.562536,66.690988,92.782927,82.964604,22.613339,56.468354,0.000000,44.169247,21.227848,0.000000,27.996500,29.450760,36.596785,59.503214,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.956318,85.012203,138.565343,-2284.042501,94.882147,91.463335,28.999639,14.231512,137.767848,1.604824,83.744466,31.982473,165.176942,138.883547,162.864003,138.226360,80.867762,136.866515,-0.000542,0.029463,32.000000,-235.775537,138.262926,-0.024126,24.178276,0.691080,443302.834767,0.988672,45.153371,18.186735,2.792617,0.087484,0.020747,192.725752,32.000000,207.360165,228.353588,196.687956,174.974695,32.000000,171.377022,69.556062,66.676994,92.797248,82.964604,22.554933,56.468354,0.000000,44.410534,21.227848,0.000000,27.982285,28.999639,36.582038,59.492533,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.854855,85.019653,138.413411,2286.150838,94.858274,91.449394,28.664014,14.233509,137.730621,1.605069,83.814988,31.983822,165.137008,139.007400,162.798064,138.227706,80.848489,136.853821,-0.000542,0.029477,32.000000,-235.771900,138.269655,-0.024120,24.101067,0.695994,443350.655982,0.971196,45.446455,18.162133,2.808496,0.085750,0.030020,191.739776,32.000000,207.813066,208.746435,193.706920,174.890293,32.000000,171.848530,69.520899,66.735857,92.789146,82.964604,22.550356,56.468354,0.000000,44.312165,21.227848,0.000000,27.992190,28.664014,36.577343,59.504276,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.453706,85.046417,138.513141,2286.150838,94.800795,91.435789,29.540163,14.233652,137.688597,1.605253,83.844759,31.925812,165.090296,138.976060,162.824412,138.225241,80.874474,136.874532,-0.000543,0.029448,32.000000,-235.776019,138.276651,-0.024095,24.070356,0.686339,442950.471390,0.972667,44.789849,18.181887,2.773730,0.098131,0.033338,191.333910,32.000000,208.227688,350.556946,191.901792,175.100732,32.000000,171.200217,69.504791,66.738024,92.779221,82.964604,22.475988,56.468354,0.000000,44.110122,21.227848,0.000000,27.995816,29.540163,36.567511,59.499762,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
