OSU 80 Ton Compressor Load Stand
49.324844,85.041451,138.374511,2286.150838,94.805347,91.419324,28.602070,14.234937,137.703283,1.605122,83.758917,31.987360,165.118261,138.916334,162.832935,138.275256,80.884819,136.747836,-0.000543,0.029463,32.000000,-235.776373,138.247098,-0.024126,24.085908,0.689237,442973.542294,0.986084,44.902164,18.195051,2.776328,0.090483,0.023024,191.569166,32.000000,208.430271,223.542638,192.552504,175.755800,32.000000,170.632220,69.513389,66.721241,92.759118,82.964604,22.493777,56.468354,0.000000,44.331908,21.227848,0.000000,28.030231,28.602070,36.580644,59.486475,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.006218,85.041451,138.427080,2286.150838,94.805525,91.402830,29.216805,14.237220,137.747406,1.605049,83.662317,31.953420,165.148109,138.956463,162.849353,138.228320,80.855633,136.823741,-0.000546,0.029457,32.000000,-235.771304,138.225234,-0.024159,24.105656,0.696705,443086.551160,0.965128,45.345132,18.179034,2.800865,0.086291,0.026030,192.025014,32.000000,207.500582,179.899320,195.238076,175.997355,32.000000,170.492551,69.507472,66.721552,92.754973,82.964604,22.420434,56.468354,0.000000,44.431102,21.227848,0.000000,28.033389,29.216805,36.483212,59.487714,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.817554,85.059386,138.372770,2286.150838,94.806473,91.387555,29.488091,14.234794,137.726348,1.604707,83.663231,31.908923,165.176110,138.877694,162.886062,138.138537,80.813956,136.791115,-0.000546,0.029447,32.000000,-235.773566,138.133886,-0.024182,24.128971,0.697426,443042.980897,0.999398,45.474413,18.107686,2.805372,0.085829,0.020799,192.463711,32.000000,207.242540,215.911657,196.982381,175.682466,32.000000,170.498567,69.487049,66.681066,92.747802,82.964604,22.484747,56.468354,0.000000,44.199818,21.227848,0.000000,28.059463,29.488091,36.466778,59.490625,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.495072,85.052212,138.477521,2286.150838,94.748836,91.372206,28.498103,14.234794,137.642015,1.604355,83.788794,31.876923,165.180431,138.894659,162.839729,138.108549,80.818746,136.815602,-0.000547,0.029473,32.000000,-235.773402,138.242224,-0.024142,24.127817,0.686562,442689.364626,0.963827,44.767585,18.173424,2.768197,0.090374,0.029424,192.694507,32.000000,207.249961,250.563639,196.397858,174.982062,32.000000,171.468880,69.460702,66.700455,92.750103,82.964604,22.375170,56.468354,0.000000,44.145875,21.227848,0.000000,28.070422,28.498103,36.486807,59.493527,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.372473,85.046417,138.367909,2286.150838,94.756109,91.353128,29.634623,14.231654,137.685455,1.604150,83.853856,32.003571,165.188703,138.777005,162.819125,138.084874,80.842295,136.710600,-0.000548,0.029467,32.000000,-235.777197,138.254911,-0.024140,24.187062,0.693764,442860.922519,0.998836,45.307888,18.206392,2.797804,0.087511,0.030628,191.580917,32.000000,207.833260,221.312536,193.681091,174.988612,32.000000,171.468754,69.484411,66.747152,92.757576,82.964604,22.384120,56.468354,0.000000,44.310990,21.227848,0.000000,28.073129,29.634623,36.592897,59.491933,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.470448,85.046417,138.378922,2286.150838,94.744030,91.334053,28.928673,14.233938,137.669924,1.603694,83.848064,31.887274,165.145159,138.824963,162.840765,138.175166,80.883548,136.792708,-0.000548,0.029482,32.000000,-235.775897,138.257520,-0.024143,24.202797,0.693764,442860.922519,0.998836,45.307888,18.206392,2.797804,0.087260,0.028997,191.381075,32.000000,208.199811,215.690879,192.001982,174.974841,32.000000,171.153507,69.489667,66.744927,92.768371,82.964604,22.331503,56.468354,0.000000,44.415902,21.227848,0.000000,28.076455,28.928673,36.506837,59.492091,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.720793,85.051384,138.391234,2286.150838,94.747899,91.311217,28.589250,14.230513,137.658163,1.603497,83.690439,31.920560,165.152943,138.766565,162.892479,138.154465,80.850454,136.766103,-0.000549,0.029504,32.000000,-235.774569,138.110189,-0.024149,24.267340,0.691205,442568.561380,0.984073,45.327709,18.130567,2.797204,0.117146,0.019775,191.627256,32.000000,208.394181,223.876135,192.669833,175.737143,32.000000,170.628739,69.501208,66.743593,92.722787,82.964604,22.341607,56.468354,0.000000,44.235291,21.227848,0.000000,28.090123,28.589250,36.605296,59.494658,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.470036,85.081736,138.446622,2286.150838,94.737916,91.288767,29.584869,14.234508,137.668370,1.603260,83.613783,32.031115,165.180564,138.751638,162.873264,138.096529,80.837735,136.786096,-0.000549,0.029516,32.000000,-235.774343,138.256949,-0.024154,24.281869,0.685454,442401.124962,0.990115,45.072702,18.150847,2.783367,0.087254,0.024841,191.894824,32.000000,207.486676,229.998297,195.443065,176.019347,32.000000,170.295654,69.489498,66.708101,92.693668,82.964604,22.289506,56.468354,0.000000,44.231318,21.227848,0.000000,28.099606,29.584869,36.590622,59.488717,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.687280,85.079528,138.344119,-2284.042501,94.723413,91.276076,28.856817,14.235650,137.650553,1.602787,83.696363,32.019099,165.225875,138.876103,162.929205,138.083981,80.817115,136.707086,-0.000549,0.029516,32.000000,-235.768612,138.210448,-0.024134,24.258764,0.685454,442401.124962,0.990115,45.072702,18.150847,2.783367,0.100766,0.027987,192.501912,32.000000,207.300906,197.997819,197.070349,175.538718,32.000000,170.687789,69.506133,66.727291,92.737179,82.964604,22.276382,56.468354,0.000000,44.413295,21.227848,0.000000,28.144002,28.856817,36.514687,59.491796,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.402893,85.079528,138.399070,-2284.042501,94.698484,91.260871,28.577336,14.240930,137.709277,1.602364,83.754424,31.991080,165.216925,138.789706,162.858684,138.026840,80.838499,136.754156,-0.000548,0.029488,32.000000,-235.765790,138.224376,-0.024147,24.262357,0.685757,442336.997664,0.981336,45.135590,18.155758,2.784296,0.091983,0.023616,192.711002,32.000000,207.384733,140.650344,196.112963,175.074907,32.000000,171.526692,69.497865,66.753569,92.732411,82.964604,22.218061,56.468354,0.000000,44.271179,21.227848,0.000000,28.156683,28.577336,36.612999,59.492317,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.703017,85.060489,138.287376,2286.150838,94.695273,91.249388,29.548400,14.236078,137.607016,1.602295,83.795577,31.932786,165.173813,138.802798,162.830466,138.140636,80.840346,136.694292,-0.000548,0.029511,32.000000,-235.769331,138.224582,-0.024239,24.197657,0.690143,442363.093536,0.996918,45.431147,18.157049,2.801437,0.089369,0.018692,191.557273,32.000000,207.886411,63.214263,193.757150,174.908036,32.000000,171.583243,69.476197,66.735163,92.693011,82.964604,22.231168,56.468354,0.000000,44.216646,21.227848,0.000000,28.151801,29.548400,36.457020,59.492445,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.470955,85.053591,138.408109,-2284.042501,94.661868,91.231031,29.549042,14.232511,137.591517,1.602075,83.816857,31.924508,165.174936,138.842133,162.878504,138.029829,80.867582,136.716680,-0.000548,0.029501,32.000000,-235.776996,138.178103,-0.024267,24.180794,0.690143,442363.093536,0.996918,45.431147,18.157049,2.801437,0.098338,0.030543,191.452291,32.000000,208.317169,141.271862,191.949526,175.184073,32.000000,171.241073,69.493635,66.762655,92.699272,82.964604,22.149442,56.468354,0.000000,44.475200,21.227848,0.000000,28.159598,29.549042,36.596271,59.490881,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.095637,85.050832,138.315669,2286.150838,94.646708,91.215759,29.134671,14.237077,137.547707,1.602155,83.708170,31.949216,165.190764,138.845231,162.902631,138.056723,80.898677,136.688925,-0.000549,0.029483,32.000000,-235.773249,138.133559,-0.024297,24.114337,0.691203,442104.356516,0.962332,45.334356,18.109914,2.797765,0.084423,0.024916,191.610363,32.000000,208.416470,248.569917,192.702651,175.912024,32.000000,170.632826,69.482545,66.762359,92.665289,82.964604,22.162653,56.468354,0.000000,44.414836,21.227848,0.000000,28.169488,29.134671,36.604855,59.487557,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.478810,85.050832,138.340309,-2284.042501,94.622443,91.199331,28.566732,14.239218,137.513564,1.601722,83.612561,31.898402,165.212130,138.808385,162.887277,137.954884,80.855343,136.732692,-0.000549,0.029466,32.000000,-235.769470,138.115631,-0.024289,24.112606,0.691203,442104.356516,0.962332,45.334356,18.109914,2.797765,0.086427,0.023432,192.003952,32.000000,207.578402,163.699989,195.492856,176.120424,32.000000,170.408832,69.500850,66.761978,92.633846,82.964604,22.141078,56.468354,0.000000,44.447038,21.227848,0.000000,28.176204,28.566732,36.460468,59.490379,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.382641,85.050832,138.350841,-2284.042501,94.614181,91.180285,29.625198,14.235365,137.582931,1.601560,83.693930,31.889026,165.216862,138.752820,162.940058,138.037246,80.817935,136.714310,-0.000549,0.029467,32.000000,-235.772995,138.154852,-0.024323,24.091914,0.683023,441675.592486,0.962729,44.684756,18.065447,2.761032,0.091438,0.032155,192.514315,32.000000,207.410767,235.824241,196.915643,175.625513,32.000000,170.789881,69.485340,66.743919,92.619972,82.964604,22.072095,56.468354,0.000000,44.423663,21.227848,0.000000,28.185584,29.625198,36.560982,59.491333,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.263029,85.055799,138.257454,-2284.042501,94.597729,91.168544,28.928356,14.233081,137.632130,1.601562,83.741148,31.927028,165.240193,138.720848,162.883518,137.959341,80.786581,136.694397,-0.000549,0.029456,32.000000,-235.774295,138.149795,-0.024375,24.116724,0.692458,441965.247308,0.994900,45.323425,18.129866,2.795951,0.082251,0.026159,192.723861,32.000000,207.292306,253.827279,196.476239,174.991935,32.000000,171.408834,69.473441,66.746977,92.625412,82.964604,22.024824,56.468354,0.000000,44.464919,21.227848,0.000000,28.200067,28.928356,36.612926,59.497274,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.538823,85.048073,138.332241,2286.150838,94.590434,91.154244,29.122710,14.234223,137.574108,1.601820,83.772866,31.953997,165.194889,138.694421,162.860607,137.938155,80.821086,136.710720,-0.000547,0.029448,32.000000,-235.771842,138.081757,-0.024366,24.180164,0.694440,441982.745435,0.961167,45.423548,18.158418,2.801609,0.085086,0.025711,191.581729,32.000000,207.888999,234.495747,193.829002,174.857669,32.000000,171.587407,69.471344,66.774864,92.602468,82.964604,21.988673,56.468354,0.000000,44.567513,21.227848,0.000000,28.210364,29.122710,36.613953,59.495818,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.307841,85.038967,138.290090,2286.150838,94.551287,91.131311,29.509882,14.242357,137.674421,1.601937,83.730784,31.925258,165.190620,138.731266,162.911493,137.968780,80.851891,136.702040,-0.000546,0.029442,32.000000,-235.766002,138.103270,-0.024366,24.158003,0.695014,442042.941674,0.986781,45.553253,18.180178,2.806515,0.096127,0.043058,191.549672,32.000000,208.338202,201.021334,191.952256,175.135309,32.000000,171.115826,69.495672,66.777610,92.596892,82.964604,22.014739,56.468354,0.000000,44.558153,21.227848,0.000000,28.211774,29.509882,36.463477,59.487468,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.331240,85.038967,138.311221,2286.150838,94.533810,91.113561,28.987456,14.233367,137.612476,1.602063,83.656689,31.852104,165.171456,138.760773,162.969208,138.073874,80.844623,136.693376,-0.000544,0.029440,32.000000,-235.775157,138.098359,-0.024361,24.206338,0.689225,441773.539648,0.974144,45.258261,18.153539,2.792401,0.087958,0.024133,191.576419,32.000000,208.407809,233.539818,192.681101,175.886799,32.000000,170.735566,69.502230,66.772944,92.590123,82.964604,21.937666,56.468354,0.000000,44.571275,21.227848,0.000000,28.210732,28.987456,36.596492,59.495975,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.236882,85.022964,138.401037,-2284.042501,94.526541,91.098350,29.170691,14.240930,137.622655,1.602153,83.570547,31.857556,165.191851,138.808466,162.968267,138.026514,80.839937,136.703878,-0.000544,0.029433,32.000000,-235.768741,138.149323,-0.024371,24.229364,0.691219,441623.570725,0.982669,45.465258,18.121645,2.803725,0.087699,0.023308,192.066868,32.000000,207.564490,250.260098,195.416214,176.039426,32.000000,170.496857,69.483336,66.758570,92.534973,82.964604,21.963909,56.468354,0.000000,44.430296,21.227848,0.000000,28.201483,29.170691,36.579470,59.497224,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.836139,85.027102,138.317450,2286.150838,94.523705,91.085659,29.484175,14.229514,137.650627,1.602278,83.634045,31.931582,165.235862,138.800638,162.982749,138.075400,80.788157,136.699971,-0.000544,0.029441,32.000000,-235.784091,138.199091,-0.024396,24.246411,0.691219,441623.570725,0.982669,45.465258,18.121645,2.803725,0.092142,0.031089,192.605989,32.000000,207.343992,157.604295,197.000481,175.498944,32.000000,170.676130,69.496453,66.757151,92.538850,82.964604,21.927300,56.468354,0.000000,44.637270,21.227848,0.000000,28.205720,29.484175,36.522611,59.494048,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.862936,85.026275,138.339102,-2284.042501,94.503957,91.072953,29.019039,14.234937,137.629900,1.601949,83.663823,31.805593,165.261927,138.723356,162.950344,138.011883,80.780963,136.691518,-0.000545,0.029422,32.000000,-235.772603,138.125055,-0.024415,24.295192,0.682212,441331.678954,0.955245,44.928974,18.181288,2.775445,0.124894,0.028901,192.691503,32.000000,207.321740,216.394975,196.331111,175.134606,32.000000,171.502511,69.483435,66.768250,92.535794,82.964604,21.860431,56.468354,0.000000,44.647845,21.227848,0.000000,28.214719,29.019039,36.518355,59.484862,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.576878,85.026275,138.347030,-2284.042501,94.465799,91.055178,29.192837,14.235365,137.606629,1.601946,83.793715,31.842732,165.240741,138.700294,162.917842,137.974174,80.841742,136.617835,-0.000547,0.029410,32.000000,-235.773323,138.092036,-0.024413,24.313078,0.680450,441268.802809,0.969856,44.900428,18.184410,2.774387,0.086559,0.025434,191.637381,32.000000,207.996912,198.019959,193.627101,174.912533,32.000000,171.664392,69.488164,66.757583,92.515734,82.964604,21.854013,56.468354,0.000000,44.286354,21.227848,0.000000,28.218819,29.192837,36.455626,59.496162,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.395299,85.022136,138.383664,-2284.042501,94.455776,91.041197,29.313914,14.236221,137.576106,1.601672,83.779340,31.957944,165.201481,138.745357,162.950529,137.989209,80.856301,136.561067,-0.000548,0.029395,32.000000,-235.774925,137.975581,-0.024397,24.269989,0.684167,441213.076041,0.969894,45.196921,18.088122,2.790556,0.087239,0.020613,191.615307,32.000000,208.395107,175.118336,191.987011,175.254033,32.000000,171.319856,69.479903,66.766789,92.519187,82.964604,21.778287,56.468354,0.000000,44.501825,21.227848,0.000000,28.219416,29.313914,36.592970,59.490153,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.469907,85.036760,138.343339,2286.150838,94.435985,91.027216,28.835259,14.239789,137.576078,1.601617,83.650636,31.947055,165.212107,138.744357,162.979570,137.957573,80.842194,136.730487,-0.000550,0.029415,32.000000,-235.765948,138.155197,-0.024409,24.218507,0.688211,441200.907982,0.969558,45.381665,18.046197,2.801555,0.092074,0.048515,191.630116,32.000000,208.400758,207.004490,192.876369,176.065886,32.000000,170.680977,69.501655,66.758204,92.477776,82.964604,21.815311,56.468354,0.000000,44.569494,21.227848,0.000000,28.223501,28.835259,36.547776,59.489652,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.407818,85.027930,138.349210,2286.150838,94.429618,91.013251,29.407261,14.237791,137.591077,1.601628,83.584706,31.964712,165.282315,138.805979,162.993678,138.013922,80.832939,136.739427,-0.000549,0.029392,32.000000,-235.769258,138.070641,-0.024516,24.191101,0.688211,441200.907982,0.969558,45.381665,18.046197,2.801555,0.088742,0.024502,192.141286,32.000000,207.626296,217.556947,195.547092,176.046365,32.000000,170.470687,69.509790,66.776779,92.465814,82.964604,21.773525,56.468354,0.000000,44.600859,21.227848,0.000000,28.244408,29.407261,36.582625,59.498837,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.310569,85.027930,138.319450,2286.150838,94.389022,91.001844,29.040757,14.227088,137.591978,1.601592,83.601833,31.954821,165.310490,138.798538,163.020428,137.963615,80.775278,136.697218,-0.000550,0.029398,32.000000,-235.783403,138.134991,-0.024643,24.153938,0.688253,441141.553461,0.983933,45.318615,18.141953,2.796515,0.087342,0.032328,192.819566,32.000000,207.331528,219.796855,197.127409,175.719965,32.000000,170.948058,69.491642,66.727331,92.459845,82.964604,21.739027,56.468354,0.000000,44.589313,21.227848,0.000000,28.241579,29.040757,36.590549,59.485757,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.204888,85.022136,138.395326,2286.150838,94.364564,90.994188,28.895110,14.231654,137.634626,1.601592,83.715530,31.878656,165.328865,138.886789,162.976563,138.054397,80.801252,136.659342,-0.000550,0.029408,32.000000,-235.777033,138.114594,-0.024647,24.100490,0.692201,441198.614799,0.980080,45.475780,18.192842,2.805067,0.082993,0.023744,192.655586,32.000000,207.299941,213.496134,196.398526,175.388720,32.000000,171.305464,69.495006,66.767362,92.483861,82.964604,21.737235,56.468354,0.000000,44.514005,21.227848,0.000000,28.240780,28.895110,36.473014,59.490301,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.811942,85.028758,138.308479,2286.150838,94.338191,90.986638,29.452591,14.228658,137.643397,1.601554,83.721405,31.944370,165.257121,138.831102,162.936894,138.072262,80.826850,136.760003,-0.000550,0.029397,32.000000,-235.778227,138.087287,-0.024602,24.075654,0.692201,441198.614799,0.980080,45.475780,18.192842,2.805067,0.091135,0.028399,191.773059,32.000000,208.010737,170.123299,193.683742,174.900454,32.000000,171.446904,69.519622,66.747905,92.475166,82.964604,21.707449,56.468354,0.000000,44.724971,21.227848,0.000000,28.244865,29.452591,36.522244,59.492356,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.423216,85.025723,138.402339,2286.150838,94.322073,90.973475,29.516120,14.230798,137.573298,1.601265,83.653562,31.928805,165.231793,138.795397,163.012817,137.994706,80.832042,136.657670,-0.000551,0.029389,32.000000,-235.778873,138.179328,-0.024651,24.037836,0.686625,440799.566725,0.955734,44.955670,18.171514,2.776613,0.088980,0.039959,191.543663,32.000000,208.403368,195.464852,193.012845,175.972624,32.000000,170.558559,69.503980,66.756371,92.468566,82.964604,21.664857,56.468354,0.000000,44.690476,21.227848,0.000000,28.258337,29.516120,36.558414,59.479945,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.680686,85.041175,138.341115,2286.150838,94.287385,90.960883,29.193403,14.229942,137.621963,1.601127,83.628882,32.045554,165.275537,138.793889,163.035287,138.064419,80.828820,136.772551,-0.000551,0.029380,32.000000,-235.779237,138.041255,-0.024632,24.126847,0.693983,440891.302919,0.987372,45.350679,18.101395,2.800158,0.095851,0.028670,192.199287,32.000000,207.569840,193.816282,195.602436,176.015667,32.000000,170.296795,69.532994,66.777566,92.454067,82.964604,21.592870,56.468354,0.000000,44.649293,21.227848,0.000000,28.260153,29.193403,36.595098,59.493458,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.299707,85.041175,138.408100,2286.150838,94.305284,90.945713,28.654448,14.234223,137.631474,1.600728,83.645664,32.026931,165.288686,138.778105,163.033463,138.066908,80.783919,136.719535,-0.000550,0.029356,32.000000,-235.780201,138.120752,-0.024622,24.129522,0.693983,440891.302919,0.987372,45.350679,18.101395,2.800158,0.080800,0.021612,192.785318,32.000000,207.365231,45.886597,197.111651,175.809870,32.000000,170.979559,69.553394,66.725555,92.490607,82.964604,21.596739,56.468354,0.000000,44.485184,21.227848,0.000000,28.281723,28.654448,36.635156,59.478597,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.391992,85.036484,138.413077,2286.150838,94.317916,90.935551,29.568485,14.234651,137.711496,1.600602,83.693117,31.954263,165.308610,138.855040,163.007286,138.018442,80.751160,136.768935,-0.000550,0.029372,32.000000,-235.769938,138.244855,-0.024655,24.212344,0.687153,440748.499003,0.966722,45.104075,18.175588,2.784606,0.083052,0.019388,192.547145,32.000000,207.389213,209.516396,196.170574,175.107331,32.000000,171.465839,69.506579,66.739401,92.473641,82.964604,21.534262,56.468354,0.000000,44.335794,21.227848,0.000000,28.284503,29.568485,36.474482,59.494667,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.541974,85.023240,138.451529,2286.150838,94.293184,90.930465,28.634518,14.232653,137.680407,1.601037,83.719629,31.892813,165.310552,138.817807,162.985967,138.097282,80.824236,136.793546,-0.000550,0.029380,32.000000,-235.774559,138.165356,-0.024676,24.212947,0.693105,440932.979079,0.992947,45.500355,18.194952,2.807483,0.099570,0.034329,191.824026,32.000000,208.025283,253.990626,193.623770,174.900985,32.000000,171.622302,69.517867,66.766555,92.487543,82.964604,21.570812,56.468354,0.000000,44.664339,21.227848,0.000000,28.291236,28.634518,36.590109,59.486367,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.392418,85.015514,138.434749,-2284.042501,94.279453,90.925427,29.158669,14.232225,137.629967,1.601055,83.749884,32.046538,165.239269,138.856203,163.018436,138.085282,80.851526,136.747084,-0.000551,0.029377,32.000000,-235.777118,138.184344,-0.024676,24.261806,0.689264,440890.786150,0.960197,45.399458,18.251505,2.802338,0.081272,0.020141,191.727880,32.000000,208.424497,204.158763,191.591197,175.460035,32.000000,171.214806,69.538845,66.805512,92.492646,82.964604,21.536144,56.468354,0.000000,44.686528,21.227848,0.000000,28.282734,29.158669,36.457827,59.495277,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.313595,85.015514,138.426210,-2284.042501,94.278979,90.917868,29.499842,14.238932,137.824300,1.601083,83.654533,32.061529,165.244153,138.855895,163.019956,138.133712,80.821144,136.710205,-0.000550,0.029384,32.000000,-235.762707,138.186320,-0.024715,24.264193,0.687094,440653.651212,0.988194,45.230152,18.190283,2.794631,0.088509,0.028306,191.523725,32.000000,208.402808,214.615577,192.886106,175.938334,32.000000,170.607136,69.511879,66.776793,92.463471,82.964604,21.527686,56.468354,0.000000,44.684979,21.227848,0.000000,28.278610,29.499842,36.540365,59.497578,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.167501,85.016341,138.497079,-2284.042501,94.280283,90.911545,28.853876,14.233081,137.684267,1.601119,83.548127,31.982581,165.296181,138.904039,163.028219,138.201853,80.803773,136.849639,-0.000549,0.029392,32.000000,-235.773639,138.202169,-0.024691,24.266973,0.687844,440643.830588,0.973527,45.378043,18.140615,2.802753,0.086775,0.024298,192.359418,32.000000,207.719039,134.132721,195.494599,176.077376,32.000000,170.228097,69.516040,66.757224,92.445518,82.964604,21.559472,56.468354,0.000000,44.430947,21.227848,0.000000,28.282324,28.853876,36.572941,59.485482,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.880298,84.989853,138.382301,2286.150838,94.291631,90.907633,29.384008,14.234366,137.723796,1.601138,83.648154,31.907682,165.306133,138.953446,163.103486,138.188143,80.811832,136.834762,-0.000547,0.029432,32.000000,-235.771207,138.254848,-0.024707,24.239697,0.688883,440696.747411,0.963845,45.460206,18.153233,2.807060,0.083936,0.025667,192.733579,32.000000,207.447436,223.699627,197.042035,175.651407,32.000000,170.913064,69.532478,66.729563,92.461153,82.964604,21.503984,56.468354,0.000000,44.834588,21.227848,0.000000,28.285339,29.384008,36.613219,59.481351,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.696611,84.997579,138.492161,-2284.042501,94.259998,90.903902,29.367186,14.233081,137.749642,1.601179,83.722056,32.057465,165.293949,138.948736,163.033486,138.171213,80.778761,136.878696,-0.000546,0.029415,32.000000,-235.775606,138.239859,-0.024759,24.197342,0.691336,440767.931065,0.988512,45.613586,18.237753,2.816842,0.090485,0.032243,192.614767,32.000000,207.447128,241.876184,196.234891,175.259674,32.000000,171.427476,69.512318,66.774317,92.437814,82.964604,21.500671,56.468354,0.000000,44.715866,21.227848,0.000000,28.257885,29.367186,36.614833,59.489465,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.501187,84.997579,138.481194,-2284.042501,94.253400,90.900054,28.755233,14.233795,137.770622,1.601132,83.763829,32.001001,165.297743,138.997572,163.024532,138.280144,80.813594,136.895733,-0.000546,0.029397,32.000000,-235.774565,138.182488,-0.024762,24.145048,0.680656,440365.170241,0.955630,44.846053,18.222531,2.774288,0.102481,0.030441,191.957263,32.000000,208.138235,224.411298,193.690088,174.925824,32.000000,171.502124,69.514451,66.763961,92.410740,82.964604,21.459971,56.468354,0.000000,44.544315,21.227848,0.000000,28.264424,28.755233,36.591649,59.487222,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.414764,85.040899,138.443515,2286.150838,94.251138,90.898722,29.504899,14.236934,137.771963,1.601448,83.778512,32.101927,165.259882,139.042309,163.034601,138.195601,80.830477,136.894955,-0.000546,0.029388,32.000000,-235.771589,138.305712,-0.024729,24.130204,0.689519,440514.901044,0.984530,45.246896,18.250119,2.797533,0.086245,0.036725,191.727008,32.000000,208.411939,236.011352,191.783625,175.379259,32.000000,171.138166,69.513966,66.796797,92.431446,82.964604,21.462029,56.468354,0.000000,44.706781,21.227848,0.000000,28.308479,29.504899,36.489449,59.500735,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.618955,85.051108,138.563091,2286.150838,94.243139,90.897464,28.989042,14.239218,137.728975,1.601703,83.645174,32.112008,165.261899,138.983093,163.074521,138.249712,80.823568,136.946700,-0.000547,0.029395,32.000000,-235.769470,138.285153,-0.024733,24.141979,0.689519,440514.901044,0.984530,45.246896,18.250119,2.797533,0.088468,0.029695,191.541587,32.000000,208.502392,259.654432,193.214236,176.067593,32.000000,170.624977,69.514129,66.791545,92.388242,82.964604,21.398458,56.468354,0.000000,44.723868,21.227848,0.000000,28.316027,28.989042,36.575362,59.484862,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.618878,85.036484,138.534154,2286.150838,94.259268,90.897089,29.004361,14.231797,137.850833,1.601693,83.617345,32.106211,165.315879,139.028689,163.096748,138.311394,80.815527,136.850966,-0.000547,0.029415,32.000000,-235.777546,138.469444,-0.024686,24.166658,0.691138,440572.058255,0.961409,45.380154,18.232861,2.801663,0.087020,0.029475,192.523480,32.000000,207.763555,179.040702,195.572709,176.018736,32.000000,170.340482,69.526683,66.790395,92.379093,82.964604,21.444410,56.468354,0.000000,44.625949,21.227848,0.000000,28.335318,29.004361,36.620776,59.486377,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.799207,85.036484,138.633316,2286.150838,94.238196,90.894164,29.596231,14.234937,137.820631,1.601745,83.625269,32.178387,165.358643,139.117143,163.139999,138.265477,80.753073,136.900956,-0.000545,0.029416,32.000000,-235.772767,138.461978,-0.024636,24.167104,0.687417,440486.606644,0.973636,45.163516,18.226638,2.791965,0.097726,0.029971,192.793598,32.000000,207.470054,179.871336,197.154232,175.724352,32.000000,171.062276,69.531779,66.761769,92.390227,82.964604,21.398648,56.468354,0.000000,44.617486,21.227848,0.000000,28.328827,29.596231,36.463477,59.488855,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.208852,85.021032,138.539083,-2284.042501,94.233884,90.894719,28.750960,14.233652,137.919207,1.601685,83.699147,32.125610,165.348989,139.006238,163.058655,138.374040,80.773230,136.969865,-0.000544,0.029418,32.000000,-235.775527,138.415825,-0.024639,24.187376,0.687417,440486.606644,0.973636,45.163516,18.226638,2.791965,0.099825,0.034308,192.678417,32.000000,207.430704,202.875008,196.286651,175.057372,32.000000,171.465194,69.489515,66.754772,92.368478,82.964604,21.439269,56.468354,0.000000,44.690372,21.227848,0.000000,28.319687,28.750960,36.476609,59.496752,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.491925,85.023791,138.614239,2286.150838,94.234886,90.901109,29.369372,14.234794,137.900573,1.601434,83.768524,32.124802,165.307369,139.038047,163.017298,138.334926,80.798265,137.039241,-0.000542,0.029410,32.000000,-235.769796,138.374219,-0.024608,24.191415,0.677916,440252.425460,0.969710,44.538386,18.326153,2.759256,0.108275,0.029507,191.990323,32.000000,208.174101,228.489308,193.722413,174.756595,32.000000,171.856161,69.508938,66.747600,92.381057,82.964604,21.368054,56.468354,0.000000,44.281303,21.227848,0.000000,28.323568,29.369372,36.619529,59.487144,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.630946,85.037036,138.584435,2286.150838,94.256487,90.906150,29.197675,14.232653,137.905297,1.601610,83.722276,32.201444,165.244686,139.143733,163.087656,138.332297,80.837970,137.080360,-0.000542,0.029406,32.000000,-235.776362,138.468179,-0.024316,24.182630,0.689044,440583.948245,0.964209,45.282742,18.334488,2.800745,0.088481,0.026613,191.796111,32.000000,208.474257,161.979715,191.830819,175.477963,32.000000,171.366031,69.519944,66.778635,92.405287,82.964604,21.458551,56.468354,0.000000,44.425051,21.227848,0.000000,28.330623,29.197675,36.455333,59.499850,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.773703,85.037036,138.713043,2286.150838,94.286001,90.913706,28.940636,14.239789,137.930900,1.601757,83.626065,32.298570,165.282745,139.162451,163.079662,138.349211,80.845636,137.012567,-0.000540,0.029393,32.000000,-235.765457,138.479067,-0.024307,24.238203,0.687095,440489.671012,0.967034,45.151542,18.314554,2.792299,0.090921,0.036767,191.730296,32.000000,208.502605,202.848745,193.223566,175.939260,32.000000,170.494484,69.524799,66.774343,92.384552,82.964604,21.356172,56.468354,0.000000,44.614464,21.227848,0.000000,28.349434,28.940636,36.647188,59.482807,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.570337,85.032069,138.650726,-2284.042501,94.290182,90.922743,29.065565,14.236364,137.976343,1.602115,83.583542,32.225621,165.299117,139.240752,163.090448,138.437868,80.772776,136.994940,-0.000540,0.029414,32.000000,-235.771832,138.463895,-0.024279,24.281633,0.684045,440444.864782,0.972686,45.003537,18.274289,2.786874,0.089139,0.039545,192.589740,32.000000,207.769136,176.986126,195.761321,176.074492,32.000000,170.561902,69.493970,66.769239,92.342154,82.964604,21.430347,56.468354,0.000000,44.634105,21.227848,0.000000,28.353139,29.065565,36.632955,59.498031,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.031159,85.009167,138.795409,2286.150838,94.308895,90.934142,29.035103,14.233509,138.015002,1.602039,83.620951,32.258341,165.339793,139.113922,163.145113,138.488308,80.744205,137.033713,-0.000540,0.029432,32.000000,-235.776981,138.545720,-0.024308,24.300201,0.685655,440704.212777,0.972876,45.209510,18.338671,2.797050,0.083881,0.030830,192.882712,32.000000,207.455700,185.717203,197.183700,175.835931,32.000000,170.953998,69.530795,66.717877,92.384305,82.964604,21.400659,56.468354,0.000000,44.678159,21.227848,0.000000,28.335531,29.035103,36.497079,59.495326,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.574623,85.023791,138.659005,-2284.042501,94.333645,90.945648,29.508892,14.232225,138.027447,1.601960,83.714730,32.237889,165.350892,139.225032,163.099211,138.453450,80.794709,137.177549,-0.000541,0.029418,32.000000,-235.775807,138.544762,-0.024285,24.285121,0.678940,440564.101706,0.964292,44.709569,18.385890,2.774179,0.091721,0.030729,192.816077,32.000000,207.586833,217.078521,196.241854,175.102158,32.000000,171.296548,69.519859,66.743145,92.377952,82.964604,21.410697,56.468354,0.000000,44.398309,21.227848,0.000000,28.337223,29.508892,36.636183,59.495857,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.783672,85.035656,138.869371,-2284.042501,94.362556,90.957099,29.085304,14.235793,138.034610,1.602109,83.748307,32.312442,165.322826,139.259593,163.056812,138.474294,80.797501,137.103088,-0.000541,0.029424,32.000000,-235.768961,138.518635,-0.024292,24.321916,0.678940,440564.101706,0.964292,44.709569,18.385890,2.774179,0.092985,0.025199,192.161169,32.000000,208.206885,250.969493,193.554097,175.079658,32.000000,171.669111,69.500761,66.738563,92.357662,82.964604,21.442333,56.468354,0.000000,44.380637,21.227848,0.000000,28.355737,29.085304,36.805662,59.486485,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.704992,85.035656,138.758011,-2284.042501,94.395315,90.968519,29.341139,14.237791,138.051644,1.601752,83.779214,32.198947,165.294531,139.235002,163.116992,138.399855,80.829958,137.192909,-0.000542,0.029418,32.000000,-235.769749,138.563380,-0.024285,24.335449,0.685684,440768.299962,0.958393,45.196779,18.404531,2.796975,0.111090,0.021221,191.760131,32.000000,208.508056,204.883533,191.730791,175.631768,32.000000,171.118541,69.542856,66.772466,92.386463,82.964604,21.425569,56.468354,0.000000,44.534173,21.227848,0.000000,28.373045,29.341139,36.778956,59.492346,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.536037,85.039519,138.749796,2286.150838,94.418208,90.979941,29.227526,14.241501,138.060094,1.601515,83.660241,32.359247,165.321196,139.268238,163.152731,138.500048,80.842476,137.171970,-0.000540,0.029403,32.000000,-235.765547,138.573290,-0.024269,24.296792,0.682624,440732.689026,0.968097,44.991834,18.365951,2.789456,0.099477,0.025120,191.802317,32.000000,208.521215,238.898974,193.552267,175.869884,32.000000,170.572597,69.545037,66.773404,92.336960,82.964604,21.460981,56.468354,0.000000,44.364457,21.227848,0.000000,28.383594,29.227526,36.618648,59.491560,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.771392,85.049452,138.847319,2286.150838,94.462996,90.996423,28.842136,14.236364,138.058389,1.601552,83.615576,32.277439,165.354591,139.289364,163.168578,138.574118,80.837908,137.158018,-0.000540,0.029392,32.000000,-235.772488,138.635374,-0.024283,24.302535,0.682971,440770.693747,0.961415,45.073353,18.376664,2.791631,0.095219,0.030746,192.668165,32.000000,207.899503,261.026995,195.749795,176.215737,32.000000,170.461093,69.566725,66.760175,92.321129,82.964604,21.361659,56.468354,0.000000,44.679637,21.227848,0.000000,28.390887,28.842136,36.504269,59.487547,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.807017,85.058834,138.761050,2286.150838,94.493149,91.011672,29.475730,14.236649,138.084824,1.601573,83.677139,32.361867,165.371824,139.234676,163.152840,138.585160,80.799332,137.173648,-0.000540,0.029424,32.000000,-235.773514,138.616570,-0.024273,24.232066,0.683563,440876.344790,0.976973,45.018347,18.351947,2.789701,0.092488,0.019669,192.788099,32.000000,207.438315,195.948546,197.453460,175.708351,32.000000,171.065559,69.558027,66.728121,92.311356,82.964604,21.431744,56.468354,0.000000,44.644612,21.227848,0.000000,28.409606,29.475730,36.456873,59.490134,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.595786,85.058834,138.827272,2286.150838,94.513175,91.026965,28.961903,14.233652,138.081991,1.601614,83.744451,32.272778,165.357273,139.223523,163.105984,138.582653,80.797702,137.212604,-0.000539,0.029429,32.000000,-235.774543,138.709185,-0.024296,24.295664,0.684727,441010.830738,0.955417,44.990843,18.398034,2.785974,0.086829,0.032933,192.874905,32.000000,207.685766,227.930568,196.535180,175.119920,32.000000,171.632127,69.557246,66.733585,92.344922,82.964604,21.364651,56.468354,0.000000,44.525449,21.227848,0.000000,28.428947,28.961903,36.589302,59.489730,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.370378,85.058558,138.792107,-2284.042501,94.529312,91.044758,29.079657,14.230085,138.090354,1.601682,83.839769,32.355790,165.342660,139.320930,163.069194,138.495966,80.881311,137.183734,-0.000539,0.029406,32.000000,-235.777783,138.692891,-0.024291,24.233718,0.686565,441188.532660,0.976998,45.209842,18.418382,2.799175,0.093083,0.023775,192.161390,32.000000,208.337837,191.482768,193.637947,174.992175,32.000000,171.822022,69.553488,66.751476,92.312623,82.964604,21.432935,56.468354,0.000000,44.448681,21.227848,0.000000,28.439521,29.079657,36.745867,59.484980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.293126,85.070699,138.915220,2286.150838,94.554651,91.057424,29.482326,14.233938,138.076392,1.601652,83.847856,32.320820,165.305644,139.413687,163.115377,138.555558,80.889482,137.169467,-0.000538,0.029445,32.000000,-235.775405,138.626585,-0.024290,24.231384,0.691715,441237.924648,0.978023,45.444052,18.320901,2.811243,0.089783,0.033183,191.604357,32.000000,208.543970,289.674173,191.848654,175.510157,32.000000,171.276296,69.564318,66.793165,92.364355,82.964604,21.374202,56.468354,0.000000,44.776869,21.227848,0.000000,28.450327,29.482326,36.556360,59.482207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.267228,85.081184,138.805886,2286.150838,94.595120,91.068892,28.984977,14.236364,138.156778,1.601573,83.714144,32.205317,165.328694,139.342706,163.147492,138.613559,80.876041,137.217927,-0.000539,0.029414,32.000000,-235.773471,138.708470,-0.024292,24.169621,0.678561,440861.155354,0.945745,44.501413,18.305875,2.762111,0.093628,0.035946,191.909613,32.000000,208.624577,180.338236,193.225096,176.040472,32.000000,170.457686,69.559998,66.759257,92.298526,82.964604,21.435627,56.468354,0.000000,44.660466,21.227848,0.000000,28.475099,28.984977,36.474482,59.498110,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.838241,85.081184,138.976044,2286.150838,94.629292,91.080327,29.308338,14.232796,138.212538,1.601751,83.736828,32.350704,165.334568,139.325273,163.136122,138.672249,80.842432,137.224970,-0.000538,0.029405,32.000000,-235.777367,138.622670,-0.024289,24.166501,0.680250,440964.814043,0.962653,44.538512,18.342601,2.761359,0.096004,0.026888,192.658333,32.000000,207.789699,220.554756,195.689354,176.197896,32.000000,170.566798,69.573572,66.767877,92.306592,82.964604,21.373116,56.468354,0.000000,44.257884,21.227848,0.000000,28.499562,29.308338,36.568392,59.498827,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
