OSU 80 Ton Compressor Load Stand
49.802181,85.084219,138.912480,-2284.042501,94.683028,91.091762,29.406438,14.232796,138.202405,1.602071,83.747726,32.323740,165.368678,139.419560,163.173698,138.630364,80.837467,137.254517,-0.000537,0.029408,32.000000,-235.775891,138.644860,-0.024298,24.131804,0.680250,440964.814043,0.962653,44.538512,18.342601,2.761359,0.090879,0.028284,192.669596,32.000000,207.471785,243.343491,197.275124,175.785052,32.000000,170.918517,69.571559,66.727119,92.348997,82.964604,21.392815,56.468354,0.000000,44.478460,21.227848,0.000000,28.517662,29.406438,36.595098,59.488147,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.612628,85.082012,138.852977,2286.150838,94.751302,91.108277,29.557364,14.231940,138.221488,1.602429,83.826616,32.377787,165.376981,139.399292,163.128370,138.626411,80.824192,137.155879,-0.000537,0.029428,32.000000,-235.774125,138.719872,-0.024293,24.136026,0.689041,441366.708256,0.958669,45.021234,18.398752,2.789285,0.097170,0.035432,192.789809,32.000000,207.762984,218.537279,196.324557,175.130516,32.000000,171.221553,69.574543,66.743443,92.339937,82.964604,21.440215,56.468354,0.000000,44.290053,21.227848,0.000000,28.536117,29.557364,36.604635,59.493320,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.863199,85.102154,138.864892,2286.150838,94.771710,91.128373,29.173802,14.230085,138.185965,1.602714,83.879233,32.350917,165.363339,139.366769,163.094806,138.598316,80.860155,137.248214,-0.000536,0.029422,32.000000,-235.781225,138.687343,-0.024345,24.191546,0.682354,441254.032148,0.969787,44.608888,18.411443,2.768142,0.087319,0.032113,192.168817,32.000000,208.297018,251.012385,193.565608,175.160705,32.000000,171.832998,69.576014,66.760748,92.349962,82.964604,21.392831,56.468354,0.000000,44.618937,21.227848,0.000000,28.551252,29.173802,36.636770,59.493890,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.272337,85.110708,138.841945,-2284.042501,94.750688,91.147473,29.158247,14.237505,138.250916,1.602839,83.813532,32.394236,165.326101,139.365544,163.142266,138.768227,80.889208,137.232291,-0.000534,0.029433,32.000000,-235.770035,138.788906,-0.024326,24.175994,0.682354,441254.032148,0.969787,44.608888,18.411443,2.768142,0.099014,0.026671,191.659243,32.000000,208.489116,237.860389,191.902845,175.497725,32.000000,171.006253,69.607354,66.777614,92.366511,82.964604,21.457240,56.468354,0.000000,44.502798,21.227848,0.000000,28.589557,29.158247,36.499133,59.495090,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.539106,85.110708,138.999647,-2284.042501,94.746974,91.163961,29.269805,14.229228,138.293795,1.602793,83.783065,32.354771,165.355797,139.453675,163.167912,138.755223,80.900204,137.358198,-0.000533,0.029432,32.000000,-235.781754,138.764966,-0.024300,24.177017,0.686482,441497.212013,0.965467,44.976036,18.373036,2.784917,0.084314,0.028061,191.942826,32.000000,208.789237,137.192327,193.237845,175.758877,32.000000,170.369402,69.631994,66.788592,92.358363,82.964604,21.385882,56.468354,0.000000,44.235305,21.227848,0.000000,28.617722,29.269805,36.473234,59.495228,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.547389,85.106845,139.026766,2286.150838,94.780855,91.175409,28.877780,14.231512,138.161896,1.602710,83.663837,32.399938,165.356768,139.456284,163.161757,138.720348,80.860445,137.368317,-0.000532,0.029436,32.000000,-235.772258,138.903650,-0.024277,24.237075,0.680805,441355.672663,0.957721,44.562785,18.336333,2.761796,0.086370,0.030794,192.626225,32.000000,207.742243,189.627122,195.791244,176.223869,32.000000,170.670365,69.591973,66.745520,92.344184,82.964604,21.506830,56.468354,0.000000,44.179152,21.227848,0.000000,28.634184,28.877780,36.765677,59.487773,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.291368,85.097464,139.076916,2286.150838,94.811100,91.191921,29.226435,14.234080,138.283610,1.602845,83.698335,32.417613,165.403880,139.428511,163.189107,138.715908,80.846142,137.249761,-0.000531,0.029451,32.000000,-235.771493,138.796413,-0.024289,24.223280,0.692769,441766.160848,0.969489,45.320602,18.385803,2.805857,0.093177,0.039234,192.762305,32.000000,207.582085,156.122315,197.440548,175.691470,32.000000,170.894117,69.629293,66.755891,92.374540,82.964604,21.472227,56.468354,0.000000,44.635909,21.227848,0.000000,28.653901,29.226435,36.560542,59.494117,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.984708,85.091945,139.034659,2286.150838,94.824576,91.210977,29.153694,14.238790,138.339639,1.603111,83.826771,32.421510,165.405821,139.545615,163.101383,138.856867,80.850974,137.354374,-0.000530,0.029437,32.000000,-235.769734,138.906686,-0.024264,24.247408,0.691138,441881.589325,0.982588,45.308131,18.430419,2.805935,0.086346,0.027737,192.961715,32.000000,207.643858,205.822833,196.103853,175.007400,32.000000,171.449654,69.621899,66.742223,92.377288,82.964604,21.542479,56.468354,0.000000,44.414021,21.227848,0.000000,28.662827,29.153694,36.745941,59.490891,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.806510,85.091945,139.068682,2286.150838,94.849538,91.230126,29.092514,14.233224,138.346495,1.602956,83.840588,32.457529,165.402112,139.529936,163.098038,138.756937,80.882957,137.364806,-0.000529,0.029437,32.000000,-235.781528,138.920047,-0.024275,24.286511,0.680652,441620.659892,0.955532,44.529986,18.387792,2.765423,0.095292,0.032778,192.082207,32.000000,208.249657,132.363801,193.446544,175.177139,32.000000,171.648245,69.612802,66.775166,92.379747,82.964604,21.486224,56.468354,0.000000,44.376646,21.227848,0.000000,28.674804,29.092514,36.763769,59.483947,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.710710,85.080080,139.020985,-2284.042501,94.854740,91.246891,29.503309,14.235935,138.393007,1.603322,83.809042,32.437986,165.336644,139.566740,163.122446,138.729661,80.892863,137.402288,-0.000530,0.029404,32.000000,-235.771277,138.775752,-0.024249,24.298077,0.686399,441967.178006,0.970412,45.024480,18.406221,2.792179,0.088569,0.028828,191.710692,32.000000,208.499911,250.902070,191.950302,175.417299,32.000000,171.050557,69.653920,66.756027,92.418634,82.964604,21.527284,56.468354,0.000000,44.235452,21.227848,0.000000,28.679584,29.503309,36.748729,59.486908,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.867914,85.067388,139.132797,-2284.042501,94.872658,91.262079,28.906022,14.233652,138.377322,1.603511,83.728020,32.467703,165.374345,139.563968,163.189509,138.783279,80.918730,137.478850,-0.000530,0.029408,32.000000,-235.777330,138.958328,-0.024272,24.267812,0.687393,442062.981107,0.959039,45.111849,18.414306,2.796600,0.091970,0.027811,192.113350,32.000000,208.564760,172.705774,193.482688,175.926607,32.000000,170.564813,69.681212,66.801739,92.397673,82.964604,21.499190,56.468354,0.000000,44.523863,21.227848,0.000000,28.694362,28.906022,36.553352,59.488766,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.759265,85.074286,139.063521,-2284.042501,94.869357,91.277321,29.231660,14.236792,138.356600,1.603423,83.663264,32.412528,165.403437,139.541823,163.209298,138.837268,80.881575,137.334420,-0.000529,0.029410,32.000000,-235.774190,138.889678,-0.024341,24.256167,0.686510,442002.913669,0.975660,44.936393,18.425178,2.790026,0.095477,0.024640,192.657808,32.000000,207.761866,152.050890,195.966734,176.226657,32.000000,170.333146,69.663257,66.772477,92.380000,82.964604,21.553310,56.468354,0.000000,44.504249,21.227848,0.000000,28.694539,29.231660,36.524885,59.488786,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.797588,85.074286,139.150748,-2284.042501,94.874731,91.292595,29.332530,14.241644,138.373873,1.603548,83.733792,32.389441,165.447345,139.565271,163.202297,138.799420,80.859026,137.355106,-0.000528,0.029398,32.000000,-235.763602,138.974477,-0.024359,24.261937,0.686510,442002.913669,0.975660,44.936393,18.425178,2.790026,0.083522,0.029556,192.803318,32.000000,207.504809,178.406999,197.521639,175.540743,32.000000,170.944855,69.681248,66.745543,92.410705,82.964604,21.534031,56.468354,0.000000,44.497339,21.227848,0.000000,28.714486,29.332530,36.744694,59.477575,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.829728,85.075941,139.146008,2286.150838,94.881290,91.310387,28.948414,14.234937,138.360792,1.603640,83.794151,32.500176,165.409837,139.639638,163.166566,138.759302,80.849555,137.497601,-0.000527,0.029429,32.000000,-235.776210,138.927470,-0.024074,24.235029,0.688070,442294.283190,0.963276,45.016057,18.425496,2.794327,0.088866,0.021875,193.096825,32.000000,207.727824,262.358527,196.070518,175.098738,32.000000,171.497401,69.649600,66.728782,92.394889,82.964604,21.559882,56.468354,0.000000,44.520051,21.227848,0.000000,28.729896,28.948414,36.777782,59.487340,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.915419,85.072906,139.236438,2286.150838,94.869520,91.326400,29.298287,14.234508,138.400896,1.603666,83.837391,32.519240,165.393017,139.630727,163.123813,138.781854,80.884643,137.466157,-0.000525,0.029433,32.000000,-235.775162,138.903058,-0.024106,24.238517,0.688070,442294.283190,0.963276,45.016057,18.425496,2.794327,0.094099,0.035716,192.087723,32.000000,208.238289,215.280546,193.460903,174.911047,32.000000,171.605982,69.672452,66.779205,92.386667,82.964604,21.591734,56.468354,0.000000,44.456019,21.227848,0.000000,28.743910,29.298287,36.648289,59.493566,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.827946,85.094980,139.177675,2286.150838,94.913108,91.347951,29.407222,14.237220,138.490393,1.603821,83.850542,32.533322,165.366164,139.658560,163.187309,138.912340,80.916361,137.494334,-0.000526,0.029464,32.000000,-235.772615,138.924859,-0.024173,24.237914,0.687624,442357.195794,0.962300,44.892802,18.453175,2.789447,0.079157,0.024416,191.729081,32.000000,208.696944,215.817507,191.911596,175.520325,32.000000,171.067662,69.697872,66.798464,92.435763,82.964604,21.585545,56.468354,0.000000,44.387731,21.227848,0.000000,28.754433,29.407222,36.647702,59.492012,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.776063,85.094980,139.176163,2286.150838,94.947142,91.361925,28.904769,14.232511,138.471301,1.603951,83.718989,32.435374,165.391458,139.702136,163.214169,138.841462,80.902644,137.467261,-0.000527,0.029503,32.000000,-235.774538,138.934018,-0.024194,24.232013,0.688880,442475.157659,0.960828,45.005330,18.434975,2.793165,0.082632,0.024979,192.187695,32.000000,208.646387,46.659080,193.338346,176.019970,32.000000,170.627004,69.666987,66.756225,92.371283,82.964604,21.631736,56.468354,0.000000,44.448284,21.227848,0.000000,28.791921,28.904769,36.762815,59.483888,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.697583,85.081736,139.258408,-2284.042501,94.959479,91.379682,29.206575,14.237791,138.470534,1.604230,83.631807,32.513101,165.393385,139.698608,163.223605,138.944040,80.812113,137.530818,-0.000526,0.029501,32.000000,-235.768930,139.036377,-0.024243,24.199886,0.689930,442590.452534,0.978779,45.059039,18.435703,2.796046,0.090849,0.027239,192.982912,32.000000,207.516568,222.950534,197.695090,175.531354,32.000000,170.732147,69.640483,66.711301,92.401193,82.964604,21.638650,56.468354,0.000000,44.280133,21.227848,0.000000,28.800871,29.206575,36.773233,59.478607,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.908614,85.090565,139.184510,2286.150838,94.967017,91.392396,28.845944,14.235079,138.512441,1.604005,83.818173,32.502268,165.432117,139.686109,163.150637,138.914926,80.903727,137.448608,-0.000527,0.029513,32.000000,-235.774756,139.035298,-0.024227,24.233849,0.692556,442763.582097,0.957959,45.130814,18.514848,2.802246,0.088646,0.035865,193.225254,32.000000,207.653800,280.205733,196.348039,175.088838,32.000000,171.516115,69.639863,66.741088,92.434612,82.964604,21.650304,56.468354,0.000000,44.314565,21.227848,0.000000,28.825026,28.845944,36.694804,59.485157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.924809,85.072078,139.313785,2286.150838,94.963339,91.406898,29.743472,14.239931,138.426585,1.603868,83.811728,32.490064,165.423936,139.704337,163.161944,138.924993,80.874687,137.503412,-0.000525,0.029531,32.000000,-235.765150,139.019592,-0.024235,24.182131,0.688135,442667.696885,0.978281,44.917494,18.425671,2.788787,0.083839,0.023934,192.110968,32.000000,208.243968,225.067654,193.670388,175.213541,32.000000,171.651662,69.630787,66.761556,92.434249,82.964604,21.681924,56.468354,0.000000,44.387312,21.227848,0.000000,28.841739,29.743472,36.775141,59.485580,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.674063,85.079252,139.187239,2286.150838,94.956756,91.418320,28.919573,14.234366,138.379016,1.604109,83.802465,32.495382,165.332858,139.617861,163.190686,138.889440,80.912432,137.534575,-0.000524,0.029503,32.000000,-235.772355,139.040784,-0.024241,24.214940,0.688135,442667.696885,0.978281,44.917494,18.425671,2.788787,0.088765,0.021771,191.908098,32.000000,208.622697,162.502986,191.973099,175.412280,32.000000,170.912250,69.638512,66.778471,92.441183,82.964604,21.676188,56.468354,0.000000,44.227494,21.227848,0.000000,28.837186,28.919573,36.761201,59.490901,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.488125,85.079252,139.269087,2286.150838,94.964916,91.434855,29.191129,14.233224,138.466131,1.603857,83.710516,32.497651,165.381728,139.706602,163.210793,138.945666,80.927670,137.559062,-0.000524,0.029502,32.000000,-235.779233,138.995753,-0.024208,24.209223,0.690069,442759.313902,0.948538,44.882273,18.481003,2.790472,0.090347,0.024447,192.246847,32.000000,208.553980,204.421919,193.368242,176.147776,32.000000,170.787120,69.649552,66.749977,92.420243,82.964604,21.714083,56.468354,0.000000,44.511526,21.227848,0.000000,28.858299,29.191129,36.695317,59.490665,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.103763,85.097464,139.257732,-2284.042501,94.950977,91.452639,29.646993,14.233795,138.547440,1.603999,83.632125,32.494486,165.358083,139.670632,163.183710,138.980952,80.871418,137.504295,-0.000523,0.029525,32.000000,-235.774073,139.127993,-0.024244,24.210403,0.692423,442877.970784,0.981013,45.149021,18.458205,2.802010,0.090302,0.035609,192.678673,32.000000,207.654641,180.745727,195.944928,176.268895,32.000000,170.400578,69.622491,66.722823,92.386955,82.964604,21.698838,56.468354,0.000000,44.510675,21.227848,0.000000,28.891632,29.646993,36.724151,59.488796,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.809700,85.108501,139.209811,-2284.042501,94.952813,91.467892,28.872336,14.240217,138.440599,1.604099,83.727313,32.559548,165.436683,139.731212,163.268890,138.970750,80.870093,137.563117,-0.000523,0.029520,32.000000,-235.764537,139.058872,-0.024267,24.236445,0.680816,442544.638621,0.955159,44.309921,18.454711,2.758452,0.092926,0.031462,193.112190,32.000000,207.438785,204.927532,197.672541,175.495735,32.000000,171.064184,69.666515,66.725343,92.424863,82.964604,21.776607,56.468354,0.000000,44.248336,21.227848,0.000000,28.909618,28.872336,36.748435,59.482679,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.761542,85.114295,139.310850,2286.150838,94.977800,91.487052,29.574206,14.232939,138.546910,1.604142,83.783303,32.671824,165.451333,139.809902,163.145142,138.992156,80.841462,137.553227,-0.000523,0.029539,32.000000,-235.775749,139.084226,-0.024262,24.245100,0.686671,442931.754443,0.948489,44.723014,18.484695,2.779387,0.081122,0.026566,193.224884,32.000000,207.637477,199.053290,196.040316,175.172872,32.000000,171.581463,69.627142,66.744985,92.422883,82.964604,21.753883,56.468354,0.000000,44.280386,21.227848,0.000000,28.940300,29.574206,36.777342,59.487183,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.826530,85.114295,139.264209,2286.150838,94.986651,91.503613,29.289280,14.233509,138.555163,1.604203,83.811764,32.522627,165.427386,139.673446,163.168779,138.991749,80.875133,137.594771,-0.000524,0.029576,32.000000,-235.778620,139.056570,-0.024505,24.187691,0.691419,443333.846159,0.958279,45.093393,18.538120,2.799569,0.090358,0.029346,192.031440,32.000000,208.191550,356.283094,193.592134,174.990801,32.000000,171.594844,69.657860,66.758314,92.394261,82.964604,21.828935,56.468354,0.000000,44.436167,21.227848,0.000000,28.966632,29.289280,36.620849,59.496782,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.881426,85.106017,139.347609,-2284.042501,94.985776,91.516344,29.160825,14.237363,138.543653,1.604243,83.824517,32.498216,165.379882,139.697853,163.209317,139.037650,80.921195,137.614785,-0.000523,0.029588,32.000000,-235.768866,139.076413,-0.024473,24.201040,0.691967,443325.472825,0.966415,45.026110,18.524369,2.794981,0.084141,0.036802,192.137078,32.000000,208.521245,178.881962,191.961370,175.410748,32.000000,171.071150,69.683618,66.766250,92.427193,82.964604,21.789978,56.468354,0.000000,44.300123,21.227848,0.000000,28.979221,29.160825,36.705222,59.482354,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.931346,85.103534,139.337962,-2284.042501,94.990875,91.526525,29.459011,14.240502,138.601380,1.604320,83.701317,32.482188,165.399118,139.773584,163.229353,139.060184,80.931484,137.623475,-0.000523,0.029592,32.000000,-235.768349,139.065847,-0.024440,24.207335,0.691240,443271.215838,0.969635,44.961052,18.487903,2.793577,0.093722,0.026125,192.228716,32.000000,208.414030,227.284742,193.659395,176.109931,32.000000,170.744985,69.682541,66.784330,92.391665,82.964604,21.875703,56.468354,0.000000,44.364791,21.227848,0.000000,28.998786,29.459011,36.716667,59.484459,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.855944,85.104086,139.369476,2286.150838,95.002772,91.534117,28.948334,14.232796,138.497083,1.604625,83.683477,32.539782,165.434704,139.785453,163.240270,138.988428,80.896260,137.574632,-0.000521,0.029599,32.000000,-235.774088,139.152610,-0.024420,24.175601,0.690331,443276.082562,0.958886,44.906975,18.481779,2.790591,0.089232,0.029054,192.695689,32.000000,207.631439,431.875261,196.164026,176.153157,32.000000,170.306166,69.676357,66.731471,92.373067,82.964604,21.855567,56.468354,0.000000,44.346713,21.227848,0.000000,29.015494,28.948334,36.648069,59.494117,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.411660,85.104086,139.194410,2286.150838,94.997863,91.546796,29.543266,14.234651,138.510052,1.605042,83.762786,32.558043,165.431711,139.750605,163.224138,139.078943,80.885861,137.656312,-0.000520,0.029618,32.000000,-235.772561,139.075822,-0.024424,24.212108,0.692595,443409.747838,0.977477,44.985470,18.493587,2.795444,0.094139,0.033576,193.179456,32.000000,207.479917,221.159301,197.362511,175.790089,32.000000,170.941818,69.651866,66.689815,92.389082,82.964604,21.927169,56.468354,0.000000,44.367411,21.227848,0.000000,29.035201,29.543266,36.780717,59.484803,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.400123,85.093325,139.331064,2286.150838,94.984922,91.556943,29.366672,14.235079,138.574220,1.605466,83.870705,32.607202,165.467073,139.839284,163.175181,139.088335,80.902328,137.618542,-0.000519,0.029607,32.000000,-235.775739,139.132051,-0.024435,24.238281,0.682396,443225.734468,0.946533,44.413128,18.543142,2.761155,0.098310,0.034196,193.104059,32.000000,207.519986,450.857645,195.959058,175.318403,32.000000,171.483072,69.673247,66.736681,92.410188,82.964604,21.965456,56.468354,0.000000,44.369986,21.227848,0.000000,29.043354,29.366672,36.653204,59.491363,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.456027,85.117882,139.214503,-2284.042501,94.982299,91.567067,28.900992,14.232368,138.510874,1.605370,83.852855,32.606440,165.436263,139.778826,163.136410,138.963064,80.929757,137.599669,-0.000518,0.029626,32.000000,-235.775828,139.100297,-0.024454,24.220212,0.682553,443238.667474,0.952541,44.414200,18.508570,2.764498,0.090937,0.027404,192.159668,32.000000,208.033690,238.544107,193.452605,174.909651,32.000000,171.744083,69.648614,66.738206,92.389960,82.964604,21.947729,56.468354,0.000000,44.033271,21.227848,0.000000,29.060577,28.900992,36.771840,59.492504,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.796594,85.124780,139.337644,2286.150838,94.988798,91.584965,28.913117,14.234651,138.564640,1.605633,83.817098,32.525068,165.393890,139.802805,163.204228,139.090678,80.928445,137.701040,-0.000518,0.029635,32.000000,-235.776823,139.185465,-0.024443,24.262357,0.681771,443242.481992,0.966895,44.381438,18.472095,2.759125,0.084710,0.039054,192.112883,32.000000,208.546460,266.271237,191.650034,175.579437,32.000000,170.971808,69.662629,66.736440,92.396346,82.964604,21.984969,56.468354,0.000000,44.063860,21.227848,0.000000,29.113299,28.913117,36.775948,59.487075,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.832614,85.121745,139.351668,2286.150838,94.980613,91.604015,29.487554,14.232939,138.606892,1.605611,83.722354,32.639011,165.403297,139.735190,163.250424,139.090921,80.948229,137.691655,-0.000517,0.029607,32.000000,-235.772798,139.124526,-0.024477,24.297028,0.681771,443242.481992,0.966895,44.381438,18.472095,2.759125,0.085975,0.019266,192.073215,32.000000,208.378847,206.768997,193.699543,176.166299,32.000000,170.562960,69.691328,66.763573,92.388788,82.964604,21.985239,56.468354,0.000000,43.905704,21.227848,0.000000,29.142989,29.487554,36.669419,59.490360,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.488231,85.121745,139.325667,2286.150838,94.976354,91.620579,29.310120,14.232511,138.632450,1.605713,83.707861,32.596837,165.443525,139.878476,163.254741,139.141179,80.930312,137.665925,-0.000517,0.029616,32.000000,-235.776669,139.235862,-0.024482,24.283810,0.691243,443630.343013,0.962162,45.067284,18.522129,2.798126,0.085721,0.022891,192.622059,32.000000,207.630744,240.747889,196.356377,176.219486,32.000000,170.506947,69.691123,66.751704,92.382827,82.964604,22.028395,56.468354,0.000000,44.308813,21.227848,0.000000,29.162711,29.310120,36.749609,59.488196,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.323865,85.133334,139.449743,2286.150838,95.021507,91.628161,29.160438,14.236221,138.664599,1.605815,83.759736,32.550516,165.464663,139.884960,163.242171,139.112946,80.872130,137.709955,-0.000518,0.029605,32.000000,-235.770172,139.157177,-0.024467,24.325693,0.689953,443691.998602,0.960860,45.027264,18.497711,2.796395,0.092279,0.038130,193.297384,32.000000,207.418880,175.681672,197.477795,175.543807,32.000000,170.947933,69.698799,66.724001,92.391297,82.964604,22.091381,56.468354,0.000000,44.193806,21.227848,0.000000,29.197084,29.160438,36.722390,59.493399,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.753724,85.126712,139.349530,2286.150838,95.055521,91.638307,29.590581,14.234366,138.647871,1.605689,83.863113,32.606651,165.464340,139.856352,163.212960,139.161125,80.849192,137.756583,-0.000518,0.029610,32.000000,-235.771699,139.149121,-0.024458,24.381659,0.680455,443490.823508,0.953307,44.352304,18.503298,2.759567,0.096059,0.027189,192.873337,32.000000,207.473908,227.335695,195.933231,175.253519,32.000000,171.721908,69.650289,66.708645,92.378763,82.964604,22.110590,56.468354,0.000000,44.001535,21.227848,0.000000,29.221689,29.590581,36.737944,59.499172,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.732078,85.133610,139.407010,2286.150838,95.056028,91.654778,28.987488,14.241929,138.650858,1.605865,83.876346,32.618600,165.414593,139.910732,163.169083,139.033253,80.921954,137.643674,-0.000518,0.029600,32.000000,-235.765447,139.201390,-0.024482,24.332485,0.682422,443721.156105,0.961687,44.532475,18.582580,2.771046,0.088601,0.024510,192.214022,32.000000,208.152811,227.617574,193.502224,175.151098,32.000000,171.465111,69.641178,66.721996,92.351127,82.964604,22.119155,56.468354,0.000000,43.891993,21.227848,0.000000,29.238677,28.987488,36.792162,59.484538,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.018767,85.133610,139.381066,2286.150838,95.055234,91.671288,29.176091,14.238361,138.566879,1.605572,83.875453,32.651256,165.363270,139.902924,163.251938,139.070104,80.915317,137.645167,-0.000519,0.029593,32.000000,-235.768523,139.123096,-0.024507,24.358606,0.689010,444074.176223,0.959523,45.113908,18.627856,2.800786,0.087517,0.019083,192.093887,32.000000,208.546252,175.400199,191.838924,175.644819,32.000000,171.156214,69.661040,66.760672,92.339723,82.964604,22.139904,56.468354,0.000000,44.326413,21.227848,0.000000,29.269572,29.176091,36.784165,59.486878,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.984539,85.143820,139.358235,2286.150838,95.071676,91.685241,29.566895,14.235079,138.592852,1.605568,83.735375,32.701741,165.400146,139.891974,163.233759,139.032270,80.921245,137.726281,-0.000520,0.029586,32.000000,-235.777542,139.202209,-0.024538,24.390786,0.686069,443999.490077,0.967957,44.846795,18.508345,2.786575,0.093675,0.026323,191.926171,32.000000,208.313698,179.869025,193.666695,176.174026,32.000000,170.404625,69.665002,66.745903,92.318485,82.964604,22.172236,56.468354,0.000000,44.160656,21.227848,0.000000,29.304717,29.566895,36.649976,59.494864,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.560788,85.131403,139.342873,-2284.042501,95.080249,91.694166,28.843136,14.229799,138.648044,1.605784,83.693875,32.671445,165.418964,139.854558,163.243997,139.112228,80.920279,137.624035,-0.000522,0.029582,32.000000,-235.781019,139.182245,-0.024524,24.405577,0.685687,444086.375621,0.956037,44.892330,18.541287,2.788027,0.087459,0.020636,192.750998,32.000000,207.598590,207.192555,196.019934,176.004139,32.000000,170.380188,69.672179,66.711866,92.319149,82.964604,22.171059,56.468354,0.000000,44.166985,21.227848,0.000000,29.331257,28.843136,36.760468,59.493340,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.419598,85.102982,139.342344,-2284.042501,95.066827,91.704822,29.278793,14.233081,138.662277,1.605851,83.709886,32.666768,165.521562,139.904168,163.257204,139.029621,80.875425,137.652130,-0.000522,0.029587,32.000000,-235.779868,139.164969,-0.024253,24.396949,0.676626,443841.169194,0.968040,44.287677,18.493252,2.755947,0.093273,0.021884,193.194594,32.000000,207.395731,244.877839,197.579725,175.648204,32.000000,171.171896,69.698414,66.705285,92.331477,82.964604,22.220941,56.468354,0.000000,44.281142,21.227848,0.000000,29.343515,29.278793,36.772867,59.490075,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.072521,85.102982,139.326919,-2284.042501,95.094442,91.720513,29.403510,14.236221,138.637959,1.605571,83.804330,32.682578,165.512577,139.867179,163.200174,139.083935,80.893017,137.628825,-0.000522,0.029594,32.000000,-235.770336,139.149508,-0.024230,24.347670,0.678989,444004.130576,0.956566,44.403885,18.551574,2.763654,0.092421,0.037038,192.762100,32.000000,207.631840,213.785073,196.182248,175.260863,32.000000,171.481134,69.649426,66.699863,92.340756,82.964604,22.216493,56.468354,0.000000,43.886304,21.227848,0.000000,29.336820,29.403510,36.771032,59.489180,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.473662,85.088634,139.335760,2286.150838,95.102887,91.735787,28.916207,14.234366,138.624172,1.605739,83.816244,32.674225,165.465356,139.830578,163.190343,139.127714,80.916523,137.642967,-0.000524,0.029587,32.000000,-235.775961,139.146185,-0.024227,24.385383,0.685613,444214.504461,0.959803,44.760731,18.522811,2.782503,0.093033,0.023045,192.151526,32.000000,208.261799,169.031843,193.642536,174.947524,32.000000,171.591980,69.656813,66.733520,92.346169,82.964604,22.295564,56.468354,0.000000,44.065557,21.227848,0.000000,29.341085,28.916207,36.773527,59.492110,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.819613,85.079804,139.296790,2286.150838,95.090115,91.748477,29.540888,14.233509,138.614164,1.605859,83.759541,32.615541,165.389505,139.772627,163.190077,139.024833,80.927636,137.760787,-0.000524,0.029571,32.000000,-235.774522,139.147613,-0.024182,24.354568,0.678681,444039.593689,0.967734,44.334118,18.506084,2.760564,0.094064,0.043543,191.904492,32.000000,208.489579,165.201358,191.860243,175.662385,32.000000,171.140731,69.656934,66.723227,92.345415,82.964604,22.257332,56.468354,0.000000,43.830062,21.227848,0.000000,29.357441,29.540888,36.670593,59.488353,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.796677,85.079252,139.373955,2286.150838,95.116964,91.758592,29.291229,14.238504,138.585654,1.605527,83.609864,32.736191,165.435810,139.826723,163.263513,139.058186,80.938632,137.796634,-0.000524,0.029571,32.000000,-235.770839,139.181486,-0.024195,24.390287,0.689268,444384.732375,0.960813,44.998776,18.551426,2.796023,0.101737,0.027306,191.950426,32.000000,208.475389,278.400656,193.748900,176.089786,32.000000,170.344504,69.671772,66.718956,92.321094,82.964604,22.345632,56.468354,0.000000,43.816164,21.227848,0.000000,29.368550,29.291229,36.809550,59.491166,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.942174,85.064628,139.521549,2286.150838,95.121216,91.766223,29.208573,14.235365,138.663579,1.605814,83.635244,32.619508,165.498538,139.739084,163.241621,139.200913,80.884400,137.752031,-0.000523,0.029536,32.000000,-235.771520,139.166273,-0.024182,24.380190,0.689059,444413.644582,0.975798,45.023738,18.556780,2.798922,0.088489,0.029805,192.752239,32.000000,207.829812,105.843528,196.175756,176.198814,32.000000,170.501059,69.681587,66.708810,92.329420,82.964604,22.377528,56.468354,0.000000,43.805539,21.227848,0.000000,29.382643,29.208573,36.759734,59.484174,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.074068,85.064628,139.346867,2286.150838,95.110537,91.773816,29.001611,14.230227,138.611862,1.606199,83.662280,32.584970,165.491702,139.804743,163.256526,139.096684,80.894507,137.731386,-0.000524,0.029539,32.000000,-235.777968,139.154446,-0.024157,24.394929,0.689059,444413.644582,0.975798,45.023738,18.556780,2.798922,0.080515,0.020533,192.910035,32.000000,207.414983,359.077388,197.653614,175.760667,32.000000,170.990435,69.681476,66.680788,92.331715,82.964604,22.417144,56.468354,0.000000,44.095824,21.227848,0.000000,29.381345,29.001611,36.617548,59.491982,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.803963,85.046417,139.393282,-2284.042501,95.107772,91.785236,29.525686,14.237791,138.658487,1.606329,83.711642,32.658320,165.481467,139.790937,163.203871,139.091372,80.883753,137.667940,-0.000523,0.029540,32.000000,-235.772700,139.175389,-0.024148,24.357951,0.687898,444468.845412,0.969324,44.856884,18.590468,2.793662,0.083699,0.016004,192.717013,32.000000,207.661213,221.867876,196.122115,175.144677,32.000000,171.462760,69.674271,66.693970,92.350615,82.964604,22.371144,56.468354,0.000000,44.151389,21.227848,0.000000,29.374564,29.525686,36.682258,59.492455,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.831895,85.071802,139.278172,-2284.042501,95.099066,91.794099,28.676748,14.235793,138.645866,1.606489,83.757552,32.706028,165.438399,139.888283,163.157310,139.075521,80.914979,137.712629,-0.000523,0.029545,32.000000,-235.773550,139.101438,-0.024146,24.388242,0.684700,444424.876607,0.973548,44.720784,18.570470,2.782815,0.092131,0.022821,192.230796,32.000000,208.395707,162.221367,193.549352,175.110056,32.000000,171.730483,69.669248,66.693928,92.345049,82.964604,22.416712,56.468354,0.000000,44.168458,21.227848,0.000000,29.383130,28.676748,36.668758,59.495946,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.017699,85.074838,139.457070,2286.150838,95.092916,91.805557,29.359092,14.234080,138.691714,1.606598,83.749643,32.711788,165.373416,139.793915,163.221218,139.120584,80.959413,137.656394,-0.000524,0.029566,32.000000,-235.771165,139.119957,-0.024114,24.398496,0.690097,444605.355649,0.961942,44.981587,18.550822,2.798839,0.088577,0.027592,191.807244,32.000000,208.514559,217.814567,192.116629,175.599556,32.000000,170.857626,69.709238,66.709900,92.367889,82.964604,22.438495,56.468354,0.000000,44.149251,21.227848,0.000000,29.420897,29.359092,36.765310,59.485895,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.830210,85.074838,139.301453,2286.150838,95.051408,91.809387,29.195432,14.235222,138.580247,1.606967,83.616445,32.663386,165.396161,139.818384,163.250773,139.078862,80.936678,137.764948,-0.000524,0.029563,32.000000,-235.771171,139.189952,-0.024089,24.388845,0.688363,444611.305629,0.989976,44.978066,18.541011,2.794960,0.085522,0.037714,191.880794,32.000000,208.655949,218.624441,193.890687,176.077609,32.000000,170.345296,69.695865,66.713974,92.368087,82.964604,22.489283,56.468354,0.000000,44.039101,21.227848,0.000000,29.437452,29.195432,36.621803,59.494117,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.960380,85.070147,139.330262,2286.150838,95.067138,91.813218,28.703297,14.235507,138.645907,1.607231,83.681980,32.619164,165.483213,139.867933,163.282903,139.087459,80.918094,137.724097,-0.000525,0.029543,32.000000,-235.773672,139.155647,-0.024087,24.390235,0.686234,444503.984843,0.963220,44.789126,18.469629,2.788154,0.084889,0.030446,192.759264,32.000000,207.783543,386.023107,196.232626,176.071914,32.000000,170.643842,69.699038,66.705495,92.380065,82.964604,22.485041,56.468354,0.000000,44.052615,21.227848,0.000000,29.446444,28.703297,36.790842,59.477545,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.041389,85.077045,139.392658,2286.150838,95.078416,91.819602,29.555773,14.231512,138.576863,1.607292,83.738221,32.707270,165.517166,139.889385,163.280932,139.067981,80.934359,137.618402,-0.000527,0.029556,32.000000,-235.776848,139.111678,-0.024337,24.360363,0.686764,444635.189836,0.986518,44.843600,18.543392,2.788815,0.091197,0.031365,192.787608,32.000000,207.540267,210.276638,197.526548,175.443825,32.000000,171.035504,69.713461,66.700807,92.436144,82.964604,22.484409,56.468354,0.000000,44.060620,21.227848,0.000000,29.459389,29.555773,36.603095,59.493841,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.856733,85.078149,139.297947,2286.150838,95.101676,91.819588,28.921672,14.235650,138.567110,1.607438,83.780336,32.695327,165.516882,139.840834,163.241256,139.079942,80.945778,137.603115,-0.000527,0.029570,32.000000,-235.772054,139.161011,-0.024368,24.397159,0.686744,444606.025215,0.956472,44.766895,18.476472,2.785547,0.098331,0.024566,192.890044,32.000000,207.825332,483.240319,195.985418,174.983408,32.000000,171.443068,69.689900,66.702156,92.432861,82.964604,22.536200,56.468354,0.000000,44.121784,21.227848,0.000000,29.480269,28.921672,36.698912,59.479896,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.786094,85.078149,139.387543,2286.150838,95.126086,91.819541,29.060676,14.230085,138.560563,1.607395,83.766147,32.659223,165.432973,139.744081,163.226154,139.016682,80.961341,137.730591,-0.000528,0.029605,32.000000,-235.777128,139.133582,-0.024300,24.463720,0.688037,444675.895888,0.981352,44.958718,18.457724,2.793965,0.088556,0.034545,192.146208,32.000000,208.476195,266.574924,193.494977,175.122962,32.000000,171.663453,69.679002,66.722046,92.425584,82.964604,22.515290,56.468354,0.000000,44.112222,21.227848,0.000000,29.495689,29.060676,36.749683,59.489907,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.894413,85.065456,139.299075,-2284.042501,95.097416,91.820921,29.420868,14.231369,138.592084,1.607543,83.754746,32.686335,165.389192,139.799360,163.251290,139.021878,80.949005,137.708368,-0.000527,0.029619,32.000000,-235.775024,139.180062,-0.024304,24.393828,0.687667,444683.884436,0.978152,45.031819,18.503255,2.799728,0.079425,0.026033,191.778620,32.000000,208.569009,274.452221,192.082843,175.623431,32.000000,170.856293,69.687304,66.706633,92.393597,82.964604,22.577822,56.468354,0.000000,44.136101,21.227848,0.000000,29.497072,29.420868,36.777195,59.477083,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.069769,85.077597,139.385591,-2284.042501,95.085055,91.820762,28.677113,14.239075,138.666472,1.607677,83.592746,32.752844,165.442772,139.785044,163.289250,139.104391,80.985234,137.714115,-0.000527,0.029609,32.000000,-235.766826,139.137025,-0.024337,24.420106,0.687558,444644.574317,0.963900,44.907064,18.504944,2.791877,0.083220,0.029533,192.103269,32.000000,208.629449,182.924221,194.256175,175.926199,32.000000,170.414687,69.728476,66.768361,92.437445,82.964604,22.561205,56.468354,0.000000,44.089210,21.227848,0.000000,29.509151,28.677113,36.626866,59.489701,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.557501,85.046417,139.289824,2286.150838,95.084102,91.824584,29.521186,14.237363,138.622593,1.608062,83.559747,32.704024,165.451936,139.692633,163.282682,139.014181,80.939619,137.577729,-0.000525,0.029579,32.000000,-235.772308,139.122097,-0.024351,24.417589,0.687558,444644.574317,0.963900,44.907064,18.504944,2.791877,0.080397,0.028782,192.779526,32.000000,207.830528,344.196171,196.199385,176.135840,32.000000,170.285771,69.700455,66.723996,92.427995,82.964604,22.624851,56.468354,0.000000,44.225646,21.227848,0.000000,29.535196,29.521186,36.725691,59.490173,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.075844,85.042554,139.353306,2286.150838,95.090277,91.830982,29.376397,14.241216,138.514491,1.608369,83.722427,32.580201,165.506877,139.751623,163.242104,138.976149,80.906936,137.681159,-0.000524,0.029563,32.000000,-235.766652,139.132150,-0.024357,24.394038,0.676895,444338.322862,0.947025,44.206056,18.451713,2.755077,0.081791,0.032205,192.834671,32.000000,208.039169,281.499511,196.259338,174.947192,32.000000,171.408217,69.707442,66.691434,92.412715,82.964604,22.636935,56.468354,0.000000,44.104541,21.227848,0.000000,29.518423,29.376397,36.627526,59.493074,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.166810,85.042554,139.245951,2286.150838,95.064712,91.838609,29.573434,14.237505,138.548699,1.608340,83.721389,32.624735,165.442842,139.722302,163.206036,138.964127,80.958722,137.781107,-0.000524,0.029565,32.000000,-235.773149,139.088303,-0.024338,24.387875,0.689222,444727.843735,0.986996,44.950093,18.531661,2.796068,0.088855,0.024334,192.069062,32.000000,208.513338,278.591808,193.625557,174.982163,32.000000,171.688856,69.704064,66.689294,92.402381,82.964604,22.656462,56.468354,0.000000,43.964426,21.227848,0.000000,29.522783,29.573434,36.651444,59.496064,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
