OSU 80 Ton Compressor Load Stand
50.397022,85.046141,139.246858,2286.150838,95.052902,91.839866,28.629723,14.240502,138.527343,1.608088,83.728790,32.630493,165.390228,139.821706,163.264708,138.970383,80.955141,137.617272,-0.000524,0.029560,32.000000,-235.768349,139.090647,-0.024311,24.389081,0.689222,444727.843735,0.986996,44.950093,18.531661,2.796068,0.088829,0.031157,191.689537,32.000000,208.776107,315.432255,192.075537,175.618606,32.000000,170.725230,69.714603,66.727364,92.439273,82.964604,22.693776,56.468354,0.000000,44.109489,21.227848,0.000000,29.534321,28.629723,36.735156,59.486485,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.651803,85.050280,139.255475,-2284.042501,95.073148,91.838626,29.275529,14.234366,138.520717,1.607961,83.640119,32.615423,165.425155,139.705786,163.265961,138.908834,81.006050,137.632683,-0.000524,0.029557,32.000000,-235.779403,139.046005,-0.024316,24.410455,0.683452,444556.866778,0.953441,44.603173,18.530073,2.775659,0.088683,0.025210,192.114885,32.000000,208.827506,589.117058,194.026640,175.972831,32.000000,170.499553,69.721801,66.723340,92.398565,82.964604,22.655184,56.468354,0.000000,43.758477,21.227848,0.000000,29.542836,29.275529,36.772280,59.478794,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.634739,85.041726,139.251589,2286.150838,95.049763,91.842408,29.087559,14.232939,138.506868,1.607970,83.563797,32.615620,165.482480,139.719530,163.244278,139.056369,80.935927,137.600893,-0.000524,0.029568,32.000000,-235.771815,138.989920,-0.024305,24.382761,0.679990,444461.357106,0.980035,44.370197,18.455149,2.762998,0.081614,0.022513,192.628883,32.000000,207.934750,141.997011,196.213078,176.162015,32.000000,170.439105,69.720225,66.692182,92.396860,82.964604,22.718167,56.468354,0.000000,43.704865,21.227848,0.000000,29.556112,29.087559,36.757093,59.476552,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.190922,85.041726,139.189749,2286.150838,95.063999,91.846205,28.741298,14.236506,138.507984,1.607980,83.661252,32.599695,165.483475,139.604015,163.294795,138.981218,80.900842,137.611970,-0.000524,0.029581,32.000000,-235.769886,138.975866,-0.024282,24.362698,0.691694,444866.527446,0.980622,45.152296,18.466511,2.805527,0.101423,0.029020,192.846386,32.000000,207.812403,284.714604,197.578914,175.360868,32.000000,170.822641,69.730876,66.690791,92.402656,82.964604,22.700877,56.468354,0.000000,44.174831,21.227848,0.000000,29.556078,28.741298,36.563770,59.490478,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.823300,85.039795,139.202750,2286.150838,95.083383,91.843510,29.435693,14.234508,138.402531,1.607802,83.734812,32.702632,165.491815,139.605932,163.254013,138.905554,80.902655,137.563775,-0.000523,0.029608,32.000000,-235.777129,138.968974,-0.024285,24.365845,0.691694,444866.527446,0.980622,45.152296,18.466511,2.805527,0.081336,0.023524,192.854565,32.000000,208.062408,328.481729,196.064668,175.123177,32.000000,171.503321,69.722279,66.716739,92.399999,82.964604,22.732160,56.468354,0.000000,43.912765,21.227848,0.000000,29.561794,29.435693,36.765750,59.494382,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.430430,85.036208,139.281285,2286.150838,95.114241,91.839747,29.154104,14.236078,138.442345,1.607845,83.742970,32.741725,165.477209,139.687760,163.206355,138.885611,80.960454,137.636191,-0.000524,0.029619,32.000000,-235.775232,139.102702,-0.024307,24.343185,0.683572,444679.798069,0.980616,44.577529,18.506906,2.773206,0.093628,0.029813,191.949069,32.000000,208.549660,519.996065,193.555585,175.210200,32.000000,171.761767,69.716453,66.709642,92.382663,82.964604,22.718983,56.468354,0.000000,44.049198,21.227848,0.000000,29.569138,29.154104,36.737137,59.489819,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.961494,85.037312,139.136218,-2284.042501,95.146763,91.833400,28.878344,14.237933,138.445834,1.607741,83.690825,32.598686,165.427013,139.710985,163.274201,139.033169,80.986825,137.508923,-0.000524,0.029621,32.000000,-235.771901,138.976478,-0.024334,24.377201,0.680920,444424.454750,0.961695,44.326003,18.458904,2.761850,0.088940,0.025708,191.767429,32.000000,208.827057,336.331638,192.416246,175.522511,32.000000,170.728849,69.743785,66.718743,92.408695,82.964604,22.750342,56.468354,0.000000,44.115033,21.227848,0.000000,29.572355,28.878344,36.788274,59.482364,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.801755,85.037312,139.326747,-2284.042501,95.146442,91.829609,29.443154,14.237648,138.462710,1.607642,83.555379,32.684817,165.436443,139.706947,163.282530,138.946994,80.972068,137.497211,-0.000524,0.029625,32.000000,-235.771531,138.918760,-0.024305,24.385803,0.680920,444424.454750,0.961695,44.326003,18.458904,2.761850,0.094540,0.031850,192.208679,32.000000,208.783563,230.912755,194.083022,176.099441,32.000000,170.558309,69.709003,66.726326,92.357336,82.964604,22.720224,56.468354,0.000000,43.961621,21.227848,0.000000,29.580239,29.443154,36.645794,59.496398,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.732948,85.029034,139.107404,2286.150838,95.165410,91.822003,28.854275,14.238504,138.454087,1.607648,83.537453,32.595196,165.480165,139.639127,163.276846,138.940516,80.952325,137.511453,-0.000524,0.029624,32.000000,-235.769691,139.004785,-0.024317,24.361072,0.689333,444654.757258,0.965130,44.974768,18.380647,2.797627,0.086907,0.020241,192.601174,32.000000,207.999971,376.638674,196.434941,176.311013,32.000000,170.408296,69.707695,66.702935,92.373021,82.964604,22.768455,56.468354,0.000000,44.035255,21.227848,0.000000,29.578621,28.854275,36.717181,59.494874,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.953528,85.031793,139.297927,2286.150838,95.186543,91.814404,29.320272,14.235507,138.467107,1.607786,83.605944,32.610717,165.500573,139.655380,163.329568,138.782690,80.926071,137.601013,-0.000522,0.029624,32.000000,-235.771705,139.010762,-0.024320,24.415700,0.689934,444675.875027,0.986196,45.037756,18.407222,2.797087,0.084461,0.030005,192.923916,32.000000,207.787614,349.322120,197.747432,175.360908,32.000000,171.136490,69.716222,66.714825,92.432411,82.964604,22.740435,56.468354,0.000000,44.091877,21.227848,0.000000,29.583979,29.320272,36.755405,59.487065,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.243920,85.024895,139.112706,2286.150838,95.173230,91.809337,29.270380,14.231512,138.412936,1.607887,83.719537,32.621990,165.493298,139.616638,163.267505,138.895549,80.920400,137.584122,-0.000521,0.029651,32.000000,-235.775209,138.976909,-0.024308,24.388189,0.685941,444583.360951,0.965826,44.812322,18.476425,2.788550,0.091384,0.018897,192.834625,32.000000,208.074903,493.756198,195.852919,175.144212,32.000000,171.609254,69.726830,66.730054,92.415493,82.964604,22.784798,56.468354,0.000000,44.136064,21.227848,0.000000,29.592511,29.270380,36.696345,59.489838,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.595001,85.024895,139.212551,2286.150838,95.142108,91.804248,28.731817,14.241358,138.433733,1.607912,83.736338,32.718254,165.481097,139.648180,163.212504,138.906211,80.933277,137.585316,-0.000521,0.029651,32.000000,-235.765854,138.888534,-0.024279,24.412317,0.681391,444421.743611,0.961370,44.506184,18.473996,2.768747,0.089571,0.024583,191.885063,32.000000,208.626240,298.118156,193.476848,175.025910,32.000000,171.489064,69.697107,66.748961,92.415266,82.964604,22.778674,56.468354,0.000000,43.787855,21.227848,0.000000,29.590867,28.731817,36.815640,59.482590,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.039903,85.016893,139.179258,-2284.042501,95.132778,91.799313,29.491354,14.236221,138.452947,1.607824,83.660780,32.631897,165.397205,139.662455,163.293836,138.881027,81.000707,137.465584,-0.000520,0.029664,32.000000,-235.772958,138.928591,-0.024302,24.405656,0.681391,444421.743611,0.961370,44.506184,18.473996,2.768747,0.098496,0.024211,191.835655,32.000000,209.040785,718.145527,192.163224,175.699868,32.000000,170.882823,69.713626,66.767621,92.436144,82.964604,22.772169,56.468354,0.000000,43.723453,21.227848,0.000000,29.587241,29.491354,36.615787,59.496585,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.562359,85.033725,139.091048,2286.150838,95.132840,91.789186,29.264941,14.231369,138.441558,1.607937,83.597160,32.680975,165.477876,139.714371,163.292933,138.917735,80.983548,137.511663,-0.000519,0.029688,32.000000,-235.777318,138.981824,-0.024279,24.376125,0.684199,444319.772806,0.958244,44.708277,18.336835,2.781366,0.091213,0.021097,192.140816,32.000000,208.867291,312.897511,194.211205,176.169784,32.000000,170.488257,69.732551,66.775366,92.451144,82.964604,22.846791,56.468354,0.000000,43.819866,21.227848,0.000000,29.608689,29.264941,36.652324,59.493104,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.371544,85.027930,139.196616,2286.150838,95.137956,91.785575,29.333156,14.231940,138.492958,1.608028,83.542167,32.605525,165.497593,139.610867,163.291318,138.896303,80.939066,137.433878,-0.000519,0.029694,32.000000,-235.776748,138.909626,-0.024283,24.366422,0.684199,444319.772806,0.958244,44.708277,18.336835,2.781366,0.088161,0.035574,192.563829,32.000000,208.015665,366.587024,196.476970,176.266800,32.000000,170.349678,69.732425,66.737334,92.449279,82.964604,22.814861,56.468354,0.000000,44.153169,21.227848,0.000000,29.614912,29.333156,36.777929,59.491048,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.296709,85.010271,139.055184,2286.150838,95.141475,91.781791,28.762054,14.236078,138.431394,1.607895,83.585276,32.648323,165.529060,139.517456,163.304861,138.913317,80.935914,137.434589,-0.000518,0.029686,32.000000,-235.769331,138.858617,-0.024304,24.352417,0.682227,444274.716460,0.974681,44.600483,18.349892,2.775133,0.088757,0.029848,193.010351,32.000000,207.888210,311.069982,197.827514,175.481960,32.000000,170.902566,69.741598,66.709467,92.458297,82.964604,22.852872,56.468354,0.000000,44.016624,21.227848,0.000000,29.614471,28.762054,36.765603,59.493940,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.805112,85.010271,139.251034,2286.150838,95.145308,91.780540,29.351463,14.233367,138.334706,1.608110,83.681946,32.747298,165.578053,139.484566,163.228312,138.841014,80.936900,137.464362,-0.000518,0.029691,32.000000,-235.772206,138.977458,-0.024325,24.342189,0.680321,444214.671204,0.956448,44.378126,18.383264,2.763398,0.086093,0.023871,192.947415,32.000000,208.115212,451.315338,195.749279,175.087872,32.000000,171.543422,69.744898,66.728608,92.477057,82.964604,22.822965,56.468354,0.000000,43.718813,21.227848,0.000000,29.600398,29.351463,36.767437,59.480810,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.910548,85.014410,139.112709,2286.150838,95.144620,91.774198,29.110192,14.235079,138.397708,1.608169,83.668140,32.739427,165.471553,139.595900,163.242702,138.793181,80.996265,137.501825,-0.000518,0.029686,32.000000,-235.775411,138.886660,-0.024358,24.315858,0.681085,444216.866499,0.976925,44.437305,18.386757,2.764697,0.096447,0.025682,191.970399,32.000000,208.704843,248.921057,193.518985,175.166666,32.000000,171.566679,69.750026,66.749167,92.498058,82.964604,22.852213,56.468354,0.000000,43.966368,21.227848,0.000000,29.606545,29.110192,36.768831,59.485088,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.416725,85.008891,139.217137,2286.150838,95.156172,91.770433,28.761761,14.238076,138.385342,1.608049,83.539316,32.731865,165.443135,139.578506,163.262228,138.790148,80.941919,137.546284,-0.000518,0.029658,32.000000,-235.764874,138.889983,-0.024348,24.277987,0.689738,444444.404402,0.967496,44.944253,18.400056,2.795919,0.083249,0.028553,191.904081,32.000000,209.023319,329.699214,192.155344,175.470238,32.000000,170.695325,69.718502,66.727527,92.446032,82.964604,22.872656,56.468354,0.000000,43.932458,21.227848,0.000000,29.609204,28.761761,36.612779,59.493792,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.256020,84.997303,139.052335,2286.150838,95.171441,91.766669,29.543035,14.232368,138.331256,1.607722,83.451614,32.674502,165.447834,139.574755,163.308955,138.842786,80.961474,137.484258,-0.000518,0.029638,32.000000,-235.778778,138.973523,-0.024350,24.293513,0.688164,444265.016583,0.973234,44.839341,18.358664,2.787241,0.083466,0.029021,192.124796,32.000000,208.709700,125.590943,194.399378,175.995182,32.000000,170.650870,69.734091,66.751503,92.448759,82.964604,22.913149,56.468354,0.000000,44.033079,21.227848,0.000000,29.605515,29.543035,36.759220,59.485787,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.004129,84.997303,139.139432,2286.150838,95.203194,91.760364,28.986575,14.234508,138.381284,1.607590,83.486582,32.641880,165.497617,139.543781,163.340109,138.798640,80.959927,137.528841,-0.000520,0.029608,32.000000,-235.774999,138.915784,-0.024642,24.258029,0.683200,444103.565227,0.951745,44.466152,18.385027,2.766879,0.089619,0.024141,192.615240,32.000000,208.024515,240.691320,196.590228,176.121455,32.000000,170.434078,69.741998,66.747775,92.471488,82.964604,22.872105,56.468354,0.000000,43.714959,21.227848,0.000000,29.594538,28.986575,36.574848,59.495021,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.864217,84.983783,139.064610,2286.150838,95.266550,91.755183,29.060891,14.240217,138.354958,1.607450,83.574947,32.679264,165.527493,139.593859,163.300664,138.781043,80.924253,137.415384,-0.000520,0.029597,32.000000,-235.769782,138.829144,-0.024642,24.239671,0.683200,444103.565227,0.951745,44.466152,18.385027,2.766879,0.085312,0.030200,193.091855,32.000000,208.002228,554.519398,197.770479,175.308816,32.000000,171.196218,69.734879,66.737715,92.495297,82.964604,22.920285,56.468354,0.000000,43.911077,21.227848,0.000000,29.580152,29.060891,36.688421,59.494028,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.690014,84.997579,139.169300,2286.150838,95.287476,91.747578,29.523174,14.236221,138.299316,1.607294,83.578865,32.696548,165.509837,139.603077,163.249574,138.829526,80.937221,137.410245,-0.000519,0.029602,32.000000,-235.772139,138.876707,-0.024619,24.265451,0.690597,444282.770412,0.975589,44.856612,18.389202,2.788866,0.087126,0.023622,192.781038,32.000000,208.110879,363.108967,195.960571,175.232824,32.000000,171.628230,69.689142,66.735137,92.474948,82.964604,22.897197,56.468354,0.000000,43.931775,21.227848,0.000000,29.577159,29.523174,36.595611,59.493615,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.781057,85.008064,139.190657,2286.150838,95.302734,91.743717,28.825999,14.235079,138.304712,1.607153,83.635456,32.671365,165.501180,139.416787,163.259652,138.837511,80.985778,137.353765,-0.000519,0.029591,32.000000,-235.774919,138.861697,-0.024614,24.241533,0.693002,444323.509761,0.963896,45.050805,18.373768,2.800750,0.083634,0.028011,192.008501,32.000000,208.727959,333.040912,193.623690,175.111529,32.000000,171.519537,69.722292,66.772985,92.495792,82.964604,22.891943,56.468354,0.000000,44.033027,21.227848,0.000000,29.590036,28.825999,36.567438,59.496585,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.881894,85.008064,139.193648,2286.150838,95.297514,91.742423,29.415515,14.227373,138.358785,1.606776,83.609828,32.662684,165.473676,139.417237,163.289473,138.760050,80.970542,137.458042,-0.000520,0.029607,32.000000,-235.782953,138.908322,-0.024656,24.243317,0.692392,444188.322921,0.985245,44.966949,18.298099,2.796057,0.090915,0.023400,191.981783,32.000000,208.956030,197.667826,192.197967,175.623235,32.000000,171.129326,69.702987,66.760694,92.473071,82.964604,22.976087,56.468354,0.000000,43.979816,21.227848,0.000000,29.601005,29.415515,36.622243,59.491373,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.177171,84.999510,139.146054,-2284.042501,95.294651,91.736207,29.115571,14.237933,138.350387,1.606701,83.506317,32.682828,165.486062,139.540028,163.346530,138.844929,81.022859,137.338989,-0.000519,0.029625,32.000000,-235.767640,138.796677,-0.024677,24.238229,0.690808,444162.003955,0.963381,44.862614,18.363383,2.790464,0.082626,0.019460,192.214524,32.000000,208.661017,272.146811,194.054665,176.240256,32.000000,170.314043,69.712161,66.806555,92.466096,82.964604,22.953262,56.468354,0.000000,43.988101,21.227848,0.000000,29.593706,29.115571,36.730240,59.497057,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.677337,84.981299,139.167104,2286.150838,95.276597,91.729876,28.874529,14.240787,138.382333,1.606768,83.545468,32.701764,165.543530,139.515966,163.325371,138.875163,80.963287,137.372533,-0.000520,0.029610,32.000000,-235.771178,138.783541,-0.024667,24.235318,0.690808,444162.003955,0.963381,44.862614,18.363383,2.790464,0.098713,0.023116,192.686078,32.000000,208.135542,224.600878,196.474145,176.062048,32.000000,170.486454,69.704521,66.762650,92.472379,82.964604,22.981357,56.468354,0.000000,43.744763,21.227848,0.000000,29.593616,28.874529,36.477563,59.503961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.649183,84.986266,139.090170,-2284.042501,95.263887,91.722858,29.306181,14.234794,138.339402,1.606748,83.550541,32.733293,165.487279,139.560216,163.315115,138.784910,80.930730,137.395922,-0.000520,0.029599,32.000000,-235.774713,138.797290,-0.024680,24.238517,0.693885,444178.531225,0.985593,45.047673,18.329600,2.801420,0.095593,0.021609,193.116217,32.000000,207.863326,320.993397,197.611421,175.376260,32.000000,171.230806,69.700229,66.726269,92.476627,82.964604,22.933683,56.468354,0.000000,43.896816,21.227848,0.000000,29.572577,29.306181,36.535597,59.483987,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.920892,84.986266,139.061973,-2284.042501,95.285283,91.718210,29.225403,14.238932,138.329158,1.606682,83.642701,32.698122,165.527035,139.528466,163.259315,138.797686,80.925928,137.303749,-0.000520,0.029599,32.000000,-235.768116,138.858534,-0.024645,24.234688,0.693792,444221.051750,0.971607,45.081847,18.373385,2.801459,0.080504,0.020591,192.831888,32.000000,208.085106,274.871579,195.679190,175.109864,32.000000,171.472846,69.693278,66.760115,92.479163,82.964604,22.982247,56.468354,0.000000,44.046750,21.227848,0.000000,29.574534,29.225403,36.617988,59.496329,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.856895,84.996751,139.150227,-2284.042501,95.269731,91.710649,29.427034,14.235222,138.256968,1.606544,83.689818,32.669071,165.489815,139.487889,163.281644,138.768714,80.961643,137.333013,-0.000521,0.029632,32.000000,-235.772318,138.809302,-0.024662,24.252496,0.689594,444075.655058,0.968524,44.800508,18.333936,2.785647,0.088246,0.020515,191.990642,32.000000,208.691963,243.524991,193.481145,175.028057,32.000000,171.673888,69.681457,66.782409,92.503096,82.964604,22.989363,56.468354,0.000000,44.064905,21.227848,0.000000,29.582570,29.427034,36.763402,59.481312,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.173389,84.993716,138.986760,-2284.042501,95.263673,91.702918,28.818025,14.232939,138.200913,1.606301,83.634206,32.728514,165.469718,139.401433,163.303511,138.773276,80.983287,137.389496,-0.000523,0.029638,32.000000,-235.772962,138.928083,-0.024676,24.216619,0.689594,444075.655058,0.968524,44.800508,18.333936,2.785647,0.094373,0.019457,192.031464,32.000000,209.016865,173.097230,192.057921,175.739687,32.000000,171.006583,69.723086,66.801690,92.510715,82.964604,22.981698,56.468354,0.000000,44.041278,21.227848,0.000000,29.578853,28.818025,36.761788,59.490104,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.607096,85.008064,139.062774,2286.150838,95.243465,91.695254,29.175242,14.238504,138.268912,1.606221,83.498470,32.781187,165.483885,139.543372,163.342847,138.658074,80.960464,137.270346,-0.000524,0.029630,32.000000,-235.774609,138.857779,-0.024677,24.226480,0.690477,444030.978412,0.978256,44.878186,18.311792,2.791029,0.105044,0.036143,192.008570,32.000000,208.698089,208.884320,194.303488,176.042492,32.000000,170.628790,69.687747,66.799550,92.463124,82.964604,22.972150,56.468354,0.000000,43.739179,21.227848,0.000000,29.577693,29.175242,36.622170,59.490527,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.721574,85.012754,138.915050,-2284.042501,95.255494,91.688917,29.481881,14.238932,138.212464,1.606168,83.511426,32.769919,165.527927,139.416888,163.339738,138.697128,80.974778,137.364638,-0.000525,0.029644,32.000000,-235.768772,138.760802,-0.024705,24.234819,0.685814,443791.418346,0.976736,44.547563,18.317743,2.770129,0.083964,0.018393,192.850952,32.000000,208.006737,245.557697,196.529742,176.099816,32.000000,170.429826,69.729135,66.766940,92.488976,82.964604,23.000391,56.468354,0.000000,43.709596,21.227848,0.000000,29.593038,29.481881,36.625985,59.487399,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.855933,85.012754,139.024399,-2284.042501,95.255466,91.687676,28.982155,14.237505,138.093035,1.606251,83.585686,32.754035,165.572919,139.427206,163.327829,138.656097,80.918307,137.307056,-0.000527,0.029673,32.000000,-235.770526,138.711080,-0.024723,24.210534,0.694480,444080.361323,0.976617,45.147329,18.283358,2.803284,0.093040,0.021696,193.061404,32.000000,207.906291,215.043554,197.673663,175.458703,32.000000,171.151314,69.741277,66.769545,92.532278,82.964604,22.950993,56.468354,0.000000,43.995783,21.227848,0.000000,29.599633,28.982155,36.573748,59.493989,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.856013,85.003649,138.980342,2286.150838,95.268161,91.687641,29.214437,14.233652,138.211597,1.606182,83.647184,32.729553,165.533323,139.405409,163.252114,138.665772,80.939057,137.290796,-0.000528,0.029672,32.000000,-235.778150,138.879196,-0.024742,24.217641,0.691728,443976.763207,0.964004,45.033263,18.314320,2.793859,0.090042,0.021678,192.705351,32.000000,208.021806,393.373667,195.783599,175.152890,32.000000,171.709848,69.695273,66.786276,92.524057,82.964604,22.975539,56.468354,0.000000,43.941497,21.227848,0.000000,29.592633,29.214437,36.727452,59.485482,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.637659,84.989301,138.964074,2286.150838,95.271023,91.685139,29.200618,14.233367,138.185652,1.606168,83.615192,32.729430,165.481543,139.362221,163.268099,138.622297,80.929679,137.301775,-0.000529,0.029640,32.000000,-235.777943,138.687362,-0.024760,24.215937,0.690901,444003.543206,0.977762,44.894151,18.343144,2.788523,0.089229,0.018457,192.114712,32.000000,208.848299,280.219961,193.213159,175.089551,32.000000,171.421951,69.703412,66.773200,92.497823,82.964604,22.992274,56.468354,0.000000,43.912383,21.227848,0.000000,29.593307,29.200618,36.770372,59.484803,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.739639,84.964468,139.025337,2286.150838,95.219998,91.685869,29.026656,14.234508,138.230431,1.606072,83.577021,32.810166,165.464236,139.437912,163.311144,138.715847,81.001706,137.371641,-0.000530,0.029631,32.000000,-235.777129,138.777425,-0.024731,24.245126,0.690468,443956.402124,0.969965,44.884961,18.314586,2.787634,0.089292,0.028223,191.850051,32.000000,208.913568,240.754379,192.118005,175.728064,32.000000,170.778611,69.727382,66.802252,92.539809,82.964604,22.978208,56.468354,0.000000,44.010956,21.227848,0.000000,29.577475,29.026656,36.760761,59.486780,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.687820,84.964468,139.020199,2286.150838,95.181726,91.686521,29.642822,14.229371,138.249482,1.606195,83.440037,32.795120,165.468439,139.481386,163.336365,138.625146,81.018588,137.291576,-0.000531,0.029626,32.000000,-235.779808,138.881931,-0.024700,24.230728,0.693716,444048.169397,0.974969,45.096839,18.329236,2.799569,0.087061,0.034461,192.012192,32.000000,208.725857,247.927631,194.416471,176.211120,32.000000,170.273194,69.745326,66.817343,92.523326,82.964604,23.016684,56.468354,0.000000,43.986245,21.227848,0.000000,29.548463,29.642822,36.726205,59.485924,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.579016,84.943222,138.924416,2286.150838,95.133785,91.681401,28.991342,14.234651,138.200501,1.606153,83.440952,32.709110,165.493641,139.421415,163.333122,138.732777,80.949479,137.372599,-0.000531,0.029612,32.000000,-235.771741,138.758478,-0.024699,24.209905,0.692774,443846.457318,0.959337,45.019970,18.235429,2.797873,0.092531,0.033044,192.774447,32.000000,208.021845,234.556327,196.632961,176.065363,32.000000,170.351607,69.718494,66.765009,92.531918,82.964604,23.013183,56.468354,0.000000,43.953226,21.227848,0.000000,29.520080,28.991342,36.585046,59.491333,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.798648,84.942394,138.970781,2286.150838,95.091116,91.673731,29.144062,14.232082,138.166552,1.606105,83.479145,32.730907,165.539738,139.391441,163.347453,138.726786,80.889341,137.292328,-0.000532,0.029607,32.000000,-235.777916,138.802410,-0.024714,24.237652,0.692774,443846.457318,0.959337,45.019970,18.235429,2.797873,0.085427,0.025353,192.896684,32.000000,207.843694,292.708291,197.512808,175.403112,32.000000,171.359357,69.727295,66.794251,92.547348,82.964604,22.985675,56.468354,0.000000,44.079379,21.227848,0.000000,29.509602,29.144062,36.666557,59.487596,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.800212,84.934944,138.855430,2286.150838,95.080494,91.671154,29.693268,14.237220,138.209281,1.606100,83.596893,32.705344,165.555547,139.410445,163.234632,138.654182,80.921025,137.266123,-0.000533,0.029610,32.000000,-235.772287,138.743752,-0.024602,24.202116,0.694490,443969.909510,0.983112,45.111647,18.343440,2.802081,0.088439,0.040542,192.606857,32.000000,208.085686,262.545511,195.598292,174.987725,32.000000,171.597712,69.703741,66.781444,92.545471,82.964604,23.028284,56.468354,0.000000,43.999563,21.227848,0.000000,29.498172,29.693268,36.553792,59.492966,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.677491,84.934944,139.016968,2286.150838,95.071834,91.671159,28.909350,14.236221,138.154347,1.605827,83.621251,32.707756,165.526464,139.357734,163.283877,138.690668,80.982488,137.167180,-0.000533,0.029621,32.000000,-235.772139,138.667864,-0.024428,24.224198,0.690897,443852.317713,0.955149,44.873999,18.320768,2.788250,0.090916,0.037134,192.044255,32.000000,208.825690,323.361988,193.310170,174.859676,32.000000,171.802574,69.731663,66.814045,92.560859,82.964604,22.961730,56.468354,0.000000,43.956937,21.227848,0.000000,29.479430,28.909350,36.760761,59.487586,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.649322,84.944878,138.930050,2286.150838,95.046811,91.662226,29.475215,14.238932,138.203638,1.605699,83.565979,32.693736,165.461791,139.392092,163.313945,138.613194,80.999564,137.124674,-0.000536,0.029590,32.000000,-235.769099,138.625054,-0.024391,24.186354,0.692933,443802.903257,0.983664,45.001158,18.211769,2.798389,0.089083,0.037601,191.808718,32.000000,208.988809,219.583591,191.958629,175.908629,32.000000,171.025921,69.757045,66.811192,92.560331,82.964604,22.976261,56.468354,0.000000,43.959334,21.227848,0.000000,29.477629,29.475215,36.607423,59.485029,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.047205,84.941567,138.972625,2286.150838,95.073922,91.653353,29.234674,14.232082,138.145796,1.605793,83.449753,32.650175,165.473599,139.253110,163.335536,138.585320,81.014065,137.188344,-0.000535,0.029551,32.000000,-235.773982,138.683467,-0.024452,24.178302,0.692933,443802.903257,0.983664,45.001158,18.211769,2.798389,0.089554,0.033529,191.983707,32.000000,208.712684,389.879377,194.264369,176.181993,32.000000,170.097119,69.747730,66.835583,92.548370,82.964604,22.997059,56.468354,0.000000,44.050322,21.227848,0.000000,29.467456,29.234674,36.466191,59.494392,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.800428,84.963640,138.902808,-2284.042501,95.085624,91.643907,28.926201,14.236649,138.104600,1.605758,83.480377,32.796712,165.486289,139.335162,163.328752,138.585649,80.942602,137.313872,-0.000535,0.029551,32.000000,-235.775644,138.617223,-0.024480,24.205158,0.688275,443493.235603,0.964795,44.625419,18.190363,2.776831,0.081578,0.018557,192.874817,32.000000,208.051226,293.922754,196.516897,176.165256,32.000000,170.596545,69.715734,66.765987,92.550597,82.964604,22.959663,56.468354,0.000000,44.209970,21.227848,0.000000,29.453475,28.926201,36.641246,59.483584,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.642061,84.963640,138.932985,-2284.042501,95.072138,91.638619,29.574289,14.237933,138.164558,1.605566,83.546136,32.744717,165.521706,139.340361,163.366886,138.494688,80.959866,137.187175,-0.000535,0.029543,32.000000,-235.770754,138.611981,-0.024474,24.172506,0.690881,443717.711027,0.980249,44.902470,18.322122,2.789189,0.093040,0.029112,192.970416,32.000000,207.866133,372.578695,197.275413,175.612659,32.000000,171.236686,69.753779,66.779591,92.591484,82.964604,22.991989,56.468354,0.000000,43.965046,21.227848,0.000000,29.466725,29.574289,36.528260,59.489435,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.613770,84.961433,138.852209,2286.150838,95.092618,91.636054,29.233822,14.237933,138.080061,1.605450,83.638475,32.756413,165.527642,139.282125,163.290684,138.567865,80.981046,137.175422,-0.000535,0.029522,32.000000,-235.769771,138.796514,-0.024431,24.184151,0.694348,443736.474553,0.962012,45.066610,18.243999,2.798695,0.088996,0.025029,192.207556,32.000000,208.759772,317.731375,192.857555,175.251113,32.000000,171.573292,69.762023,66.811607,92.584901,82.964604,22.950946,56.468354,0.000000,43.940075,21.227848,0.000000,29.455375,29.233822,36.663256,59.478922,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.525349,84.944602,138.703084,-2284.042501,95.079996,91.626985,29.339202,14.231797,138.148126,1.605557,83.589526,32.654276,165.519950,139.326068,163.327613,138.620890,80.977068,137.152145,-0.000535,0.029520,32.000000,-235.774596,138.641087,-0.024416,24.178984,0.694348,443736.474553,0.962012,45.066610,18.243999,2.798695,0.102829,0.022393,191.917155,32.000000,208.853245,269.770276,191.899822,176.033438,32.000000,170.731770,69.782959,66.819288,92.607652,82.964604,22.973941,56.468354,0.000000,43.709416,21.227848,0.000000,29.430968,29.339202,36.664943,59.485836,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.515121,84.936600,138.884186,2286.150838,95.067821,91.619298,29.223109,14.231797,138.053168,1.605612,83.481614,32.776266,165.501698,139.290833,163.369708,138.477469,81.002418,137.103500,-0.000535,0.029501,32.000000,-235.773448,138.574192,-0.024424,24.215622,0.694023,443697.625035,0.973782,45.093768,18.217172,2.798663,0.083155,0.023458,192.178430,32.000000,208.645454,279.254367,194.257091,176.116807,32.000000,170.467393,69.785540,66.833956,92.592655,82.964604,22.905032,56.468354,0.000000,44.118196,21.227848,0.000000,29.420744,29.223109,36.653278,59.487645,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.106891,84.933841,138.766635,-2284.042501,95.039701,91.615490,29.496662,14.234366,138.031058,1.605222,83.412928,32.739200,165.505718,139.349517,163.371863,138.508396,80.967460,137.208094,-0.000536,0.029497,32.000000,-235.775141,138.613145,-0.024446,24.202666,0.694693,443683.322401,0.972017,45.168794,18.209965,2.800648,0.084677,0.022266,192.981917,32.000000,208.050091,256.542946,196.223839,176.235204,32.000000,170.564462,69.779209,66.780953,92.567854,82.964604,22.944277,56.468354,0.000000,43.871673,21.227848,0.000000,29.401317,29.496662,36.496565,59.495316,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.608357,84.933841,138.899581,-2284.042501,94.996601,91.609119,28.844047,14.234651,138.063704,1.605025,83.515308,32.744034,165.533013,139.352087,163.356840,138.505259,80.946343,137.167243,-0.000537,0.029497,32.000000,-235.775511,138.607883,-0.024442,24.207702,0.694620,443596.284734,0.975996,45.171427,18.161232,2.804884,0.094010,0.019680,192.949988,32.000000,207.751402,219.112440,197.342664,175.440370,32.000000,171.142583,69.796205,66.777183,92.601985,82.964604,22.920330,56.468354,0.000000,43.788784,21.227848,0.000000,29.386613,28.844047,36.759954,59.487193,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.619003,84.938255,138.801232,-2284.042501,94.967489,91.601446,29.481458,14.232939,138.012797,1.604937,83.580639,32.739722,165.536925,139.284308,163.287613,138.499472,80.962767,137.208952,-0.000537,0.029513,32.000000,-235.777388,138.553633,-0.024410,24.203689,0.685368,443353.685940,0.954585,44.556169,18.246457,2.769412,0.089400,0.031342,192.700205,32.000000,208.212743,425.305639,195.431744,175.010423,32.000000,171.711625,69.761530,66.803614,92.609302,82.964604,22.888207,56.468354,0.000000,43.997806,21.227848,0.000000,29.378939,29.481458,36.618648,59.483947,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.789625,84.950396,138.853924,2286.150838,94.938003,91.591240,29.061062,14.235222,138.041721,1.604812,83.634356,32.717153,165.530285,139.259512,163.313592,138.504037,81.014973,137.111006,-0.000536,0.029523,32.000000,-235.772318,138.683507,-0.024427,24.181318,0.693415,443597.283868,0.986702,45.071795,18.247945,2.799923,0.089817,0.018581,192.263327,32.000000,208.752934,317.133086,193.084726,175.245545,32.000000,171.733994,69.784048,66.808718,92.607067,82.964604,22.932377,56.468354,0.000000,44.067629,21.227848,0.000000,29.367544,29.061062,36.601260,59.493999,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.881617,84.939911,138.815101,2286.150838,94.915615,91.586176,29.009727,14.233652,138.018740,1.604627,83.587744,32.762203,165.478196,139.270503,163.336768,138.527077,81.008851,137.082991,-0.000536,0.029513,32.000000,-235.778477,138.686832,-0.024393,24.171667,0.691073,443323.663510,0.975337,44.900411,18.152285,2.788812,0.090445,0.020460,191.789617,32.000000,208.745785,263.316890,192.147671,175.977533,32.000000,170.851320,69.796409,66.844447,92.615980,82.964604,22.902782,56.468354,0.000000,44.061895,21.227848,0.000000,29.370115,29.009727,36.446235,59.494599,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.509913,84.939911,138.881288,2286.150838,94.900007,91.578586,29.507761,14.237505,138.103005,1.604511,83.451923,32.743152,165.502294,139.273377,163.356802,138.513491,81.011342,137.166505,-0.000537,0.029504,32.000000,-235.770199,138.656585,-0.024417,24.163301,0.689697,443253.174762,0.975041,44.794747,18.144939,2.782891,0.085470,0.022852,192.252794,32.000000,208.559751,357.744235,194.336000,176.216319,32.000000,170.305243,69.768769,66.815461,92.560638,82.964604,22.927402,56.468354,0.000000,43.920274,21.227848,0.000000,29.349545,29.507761,36.545941,59.492199,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.428942,84.944050,138.816890,2286.150838,94.893697,91.572235,29.081584,14.240359,138.010902,1.604362,83.531644,32.689640,165.552221,139.225662,163.358468,138.483913,80.974718,137.089045,-0.000537,0.029508,32.000000,-235.769803,138.624523,-0.024427,24.196241,0.695888,443391.188285,0.966268,45.180154,18.182592,2.805121,0.091746,0.022023,192.967594,32.000000,207.881437,312.629199,196.291909,176.141948,32.000000,170.567154,69.771443,66.801483,92.599674,82.964604,22.881334,56.468354,0.000000,43.716558,21.227848,0.000000,29.342708,29.081584,36.436110,59.480761,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.200414,84.958122,138.724220,2286.150838,94.906229,91.565897,29.159482,14.237933,138.006678,1.604073,83.569900,32.705245,165.556819,139.180334,163.349949,138.456388,80.941272,137.169545,-0.000539,0.029502,32.000000,-235.771737,138.603660,-0.024339,24.201224,0.695821,443467.088436,0.982101,45.268542,18.181983,2.808413,0.091337,0.031151,192.869621,32.000000,207.705563,307.816339,197.593473,175.491379,32.000000,171.178543,69.769903,66.762450,92.618403,82.964604,22.915509,56.468354,0.000000,44.185105,21.227848,0.000000,29.332383,29.159482,36.592383,59.493487,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.964678,84.959777,138.875474,-2284.042501,94.887215,91.555650,29.405033,14.236364,138.058552,1.604063,83.665732,32.652507,165.586953,139.326883,163.308139,138.466553,80.954516,137.151815,-0.000539,0.029493,32.000000,-235.772652,138.565053,-0.024335,24.187324,0.695821,443467.088436,0.982101,45.268542,18.181983,2.808413,0.096906,0.021698,192.733707,32.000000,208.187041,256.229049,195.453046,175.101473,32.000000,171.381449,69.794616,66.803080,92.598330,82.964604,22.882009,56.468354,0.000000,44.101334,21.227848,0.000000,29.338245,29.405033,36.533322,59.489219,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.649676,84.959777,138.710689,-2284.042501,94.870186,91.545410,29.287525,14.235222,137.904597,1.603882,83.702312,32.726737,165.531353,139.165388,163.336795,138.434119,80.972626,137.103660,-0.000540,0.029485,32.000000,-235.775924,138.504195,-0.024334,24.174736,0.688094,443184.411131,0.959933,44.728791,18.232357,2.779473,0.084446,0.032658,192.195310,32.000000,208.642816,484.072307,193.080254,175.196137,32.000000,171.915034,69.763650,66.797828,92.608926,82.964604,22.931240,56.468354,0.000000,43.869921,21.227848,0.000000,29.332319,29.287525,36.546602,59.485403,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.537269,84.975781,138.723013,2286.150838,94.866777,91.535295,29.119375,14.233652,137.915285,1.603593,83.640268,32.662466,165.486397,139.163003,163.344990,138.349593,81.003334,137.054750,-0.000541,0.029485,32.000000,-235.776674,138.592200,-0.024306,24.180374,0.692353,443253.317862,0.970273,45.054845,18.191100,2.793788,0.095888,0.032148,191.685037,32.000000,208.787235,357.502621,192.036835,175.831664,32.000000,170.639943,69.775208,66.820256,92.610536,82.964604,22.869779,56.468354,0.000000,43.984700,21.227848,0.000000,29.341336,29.119375,36.669565,59.491255,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.557874,84.964744,138.721792,2286.150838,94.845956,91.527654,29.466273,14.239931,137.934965,1.603275,83.524993,32.683202,165.502353,139.151338,163.405249,138.454963,80.989297,136.984143,-0.000542,0.029466,32.000000,-235.766461,138.580368,-0.024303,24.191546,0.693924,443223.524924,0.978193,45.187584,18.136877,2.800377,0.082901,0.035966,192.349914,32.000000,208.559069,313.568031,194.557812,175.955569,32.000000,170.298204,69.763439,66.829688,92.571217,82.964604,22.854827,56.468354,0.000000,44.118419,21.227848,0.000000,29.336867,29.466273,36.714906,59.498641,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
