OSU 80 Ton Compressor Load Stand
49.694731,84.981575,138.764593,-2284.042501,94.814839,91.513540,29.530647,14.232939,137.922253,1.602890,83.543776,32.636900,165.540739,139.154296,163.396845,138.377075,80.954616,137.021225,-0.000542,0.029454,32.000000,-235.776568,138.443175,-0.024307,24.200621,0.693207,443187.107651,0.966138,45.155134,18.116954,2.799188,0.086554,0.027829,192.950061,32.000000,207.858270,288.618075,196.613465,176.298480,32.000000,170.706278,69.775722,66.792032,92.606916,82.964604,22.840001,56.468354,0.000000,44.054957,21.227848,0.000000,29.317533,29.530647,36.599720,59.492602,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.799180,84.997855,138.662977,2286.150838,94.788873,91.501183,29.300867,14.228943,137.914825,1.602693,83.731755,32.535604,165.521880,139.085049,163.352805,138.356130,80.965098,136.900512,-0.000541,0.029449,32.000000,-235.781220,138.423026,-0.024316,24.223096,0.691020,443155.277654,0.984583,45.029762,18.169542,2.792335,0.082223,0.026990,192.816803,32.000000,207.598496,297.396721,197.543539,175.312523,32.000000,171.256880,69.770158,66.784782,92.614835,82.964604,22.766399,56.468354,0.000000,44.180304,21.227848,0.000000,29.330387,29.300867,36.640805,59.491048,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.399532,84.997855,138.597253,2286.150838,94.771738,91.489692,29.228465,14.234651,137.923965,1.602666,83.787125,32.620906,165.575973,139.089942,163.285124,138.322397,80.966561,136.906384,-0.000540,0.029457,32.000000,-235.774692,138.456635,-0.024342,24.254804,0.691020,443155.277654,0.984583,45.029762,18.169542,2.792335,0.087510,0.029750,192.732033,32.000000,208.062154,418.256087,195.208463,174.961985,32.000000,171.622484,69.744250,66.813764,92.600920,82.964604,22.807945,56.468354,0.000000,43.979838,21.227848,0.000000,29.344712,29.228465,36.606249,59.488924,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.493710,85.021584,138.718637,-2284.042501,94.752043,91.482100,29.490256,14.235793,137.852540,1.602431,83.826317,32.665256,165.520765,139.000059,163.302922,138.320931,80.983220,136.916994,-0.000539,0.029457,32.000000,-235.776337,138.442603,-0.024299,24.276388,0.688198,443023.400731,0.966312,44.937977,18.100915,2.784443,0.095807,0.043905,191.985417,32.000000,208.482322,290.764922,193.104564,175.322065,32.000000,171.871770,69.747339,66.836023,92.599981,82.964604,22.761611,56.468354,0.000000,43.847662,21.227848,0.000000,29.368693,29.490256,36.497079,59.489081,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.616078,85.028758,138.551534,2286.150838,94.736518,91.471912,28.805254,14.231226,137.881642,1.602424,83.750196,32.561278,165.480857,139.088964,163.353316,138.300393,80.999289,136.908509,-0.000538,0.029456,32.000000,-235.777789,138.390883,-0.024297,24.297631,0.692979,443157.105227,0.977036,45.352974,18.102278,2.805639,0.098169,0.030969,191.732906,32.000000,208.787985,814.042731,192.168609,175.817985,32.000000,170.883850,69.759517,66.841995,92.613414,82.964604,22.797172,56.468354,0.000000,44.169301,21.227848,0.000000,29.372676,28.805254,36.554672,59.494874,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.481010,85.049728,138.650256,-2284.042501,94.715175,91.460471,29.424754,14.240074,137.763826,1.602045,83.621823,32.637700,165.483197,139.069265,163.370291,138.246983,80.968322,136.944781,-0.000537,0.029431,32.000000,-235.767794,138.344746,-0.024317,24.296975,0.691505,443074.562621,0.966351,45.278677,18.090724,2.802753,0.086475,0.024850,192.440682,32.000000,208.457800,276.710311,194.488768,176.259096,32.000000,170.486070,69.734303,66.836270,92.570726,82.964604,22.720892,56.468354,0.000000,44.137663,21.227848,0.000000,29.384912,29.424754,36.573894,59.491678,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.415628,85.049728,138.492042,-2284.042501,94.674995,91.449002,29.151238,14.232225,137.760226,1.601806,83.707912,32.627252,165.507588,139.048039,163.372987,138.283790,80.949613,136.943299,-0.000535,0.029408,32.000000,-235.782527,138.337713,-0.024313,24.315648,0.688153,442947.014697,0.986608,45.158697,18.070572,2.792473,0.088616,0.029206,192.867201,32.000000,207.711975,425.105399,196.705937,176.469737,32.000000,170.519877,69.733136,66.819272,92.597937,82.964604,22.739308,56.468354,0.000000,44.192938,21.227848,0.000000,29.413051,29.151238,36.462963,59.498188,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.889750,85.058558,138.572127,2286.150838,94.676573,91.432454,28.912101,14.227230,137.833191,1.601468,83.775577,32.562155,165.553183,139.058542,163.358306,138.243266,80.876666,136.880191,-0.000534,0.029420,32.000000,-235.779982,138.399124,-0.024217,24.304869,0.690662,443035.462446,0.968606,45.320031,18.118994,2.802090,0.079419,0.024928,192.943746,32.000000,207.609958,377.301900,197.592507,175.374374,32.000000,171.288456,69.738060,66.778812,92.598300,82.964604,22.695164,56.468354,0.000000,44.120845,21.227848,0.000000,29.431299,28.912101,36.623271,59.483416,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.374054,85.068491,138.442218,-2284.042501,94.685877,91.411676,29.525073,14.238219,137.730264,1.601373,83.855516,32.642992,165.579836,138.923042,163.314882,138.185803,80.905822,136.885465,-0.000534,0.029400,32.000000,-235.764732,138.370791,-0.024077,24.292884,0.690260,443043.271111,0.978966,45.388084,18.136988,2.802596,0.083098,0.017390,192.698368,32.000000,208.055374,363.100851,195.176494,175.078848,32.000000,171.934993,69.714084,66.823895,92.587057,82.964604,22.678668,56.468354,0.000000,43.964076,21.227848,0.000000,29.442105,29.525073,36.683065,59.486780,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.285074,85.067112,138.454923,-2284.042501,94.686578,91.390134,28.552299,14.234080,137.831706,1.601228,83.848418,32.650711,165.526765,138.964416,163.328069,138.185739,80.973193,136.893080,-0.000533,0.029406,32.000000,-235.774607,138.290947,-0.024075,24.258528,0.683658,442872.621062,0.976794,44.904986,18.179566,2.777567,0.084019,0.025053,192.105313,32.000000,208.516852,339.485230,192.844940,175.322072,32.000000,171.583490,69.737392,66.814796,92.566641,82.964604,22.642739,56.468354,0.000000,43.817292,21.227848,0.000000,29.464338,28.552299,36.619529,59.485964,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.051110,85.067112,138.490477,-2284.042501,94.700162,91.378680,29.572231,14.237791,137.755332,1.601170,83.786599,32.590259,165.468903,138.957034,163.384094,138.313802,80.984459,136.955721,-0.000533,0.029438,32.000000,-235.768274,138.338547,-0.024088,24.243894,0.691050,442979.769164,0.967096,45.450155,18.152949,2.803947,0.087799,0.019326,191.808761,32.000000,208.754361,313.782820,192.415442,175.865219,32.000000,170.791697,69.754972,66.826189,92.574527,82.964604,22.589120,56.468354,0.000000,44.319908,21.227848,0.000000,29.475476,29.572231,36.607863,59.494599,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.764629,85.069043,138.423960,-2284.042501,94.687196,91.369908,29.253658,14.234223,137.680015,1.600880,83.752866,32.602123,165.562455,138.959665,163.399111,138.158990,81.002805,136.896161,-0.000534,0.029437,32.000000,-235.777415,138.256011,-0.024116,24.189317,0.682150,442359.725963,0.951128,44.746937,18.108120,2.766981,0.084905,0.020682,192.446592,32.000000,208.438449,429.693447,194.752814,176.241018,32.000000,170.701011,69.746686,66.864522,92.563126,82.964604,22.625143,56.468354,0.000000,44.227776,21.227848,0.000000,29.489845,29.253658,36.581525,59.493448,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.461342,85.090014,138.475895,2286.150838,94.664432,91.353421,28.555281,14.228372,137.719600,1.600958,83.761215,32.566871,165.590184,138.899656,163.441540,138.163896,80.974380,136.760371,-0.000532,0.029436,32.000000,-235.780315,138.249018,-0.024163,24.166815,0.687632,442424.016452,0.967370,45.044942,18.061114,2.781573,0.092845,0.022672,192.852056,32.000000,207.723365,223.362647,196.778127,176.354807,32.000000,170.703333,69.766657,66.832500,92.555686,82.964604,22.535064,56.468354,0.000000,44.050048,21.227848,0.000000,29.502586,28.555281,36.564210,59.486386,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.443191,85.105190,138.358587,-2284.042501,94.651513,91.335664,29.554485,14.235365,137.743753,1.600855,83.818866,32.668077,165.573215,138.935359,163.353634,138.079784,80.919172,136.908077,-0.000533,0.029446,32.000000,-235.770372,138.325190,-0.024171,24.114521,0.687632,442424.016452,0.967370,45.044942,18.061114,2.781573,0.093782,0.030978,193.029722,32.000000,207.690977,412.997649,197.623782,175.344395,32.000000,171.361069,69.729569,66.801947,92.562235,82.964604,22.550344,56.468354,0.000000,44.166983,21.227848,0.000000,29.539450,29.554485,36.537211,59.485590,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.478152,85.105190,138.448075,-2284.042501,94.633617,91.323004,29.294191,14.238790,137.685235,1.600615,83.929751,32.654608,165.583165,138.896697,163.314094,138.134873,80.908744,136.847838,-0.000531,0.029460,32.000000,-235.770881,138.302999,-0.024189,24.118350,0.694169,442598.972537,0.963959,45.414850,18.150481,2.798335,0.090393,0.019942,192.776834,32.000000,208.106492,451.823751,195.253314,175.167129,32.000000,171.900068,69.732721,66.825519,92.561242,82.964604,22.465326,56.468354,0.000000,44.251743,21.227848,0.000000,29.572585,29.294191,36.458928,59.490645,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.365556,85.110708,138.393383,-2284.042501,94.569613,91.308609,28.631208,14.238932,137.714634,1.600340,83.904152,32.606345,165.542053,138.858342,163.322765,138.189450,80.935714,136.857612,-0.000532,0.029477,32.000000,-235.767952,138.277689,-0.024160,24.126112,0.694169,442598.972537,0.963959,45.414850,18.150481,2.798335,0.092299,0.021498,191.947096,32.000000,208.538804,537.598843,192.925551,175.138944,32.000000,171.955476,69.712430,66.819320,92.536522,82.964604,22.516422,56.468354,0.000000,44.191856,21.227848,0.000000,29.597666,28.631208,36.611385,59.481843,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.067501,85.112640,138.466691,2286.150838,94.556154,91.296768,29.515567,14.232939,137.714360,1.600056,83.827441,32.661915,165.542555,138.949735,163.399416,138.124296,80.968792,136.792525,-0.000532,0.029468,32.000000,-235.775749,138.215405,-0.024173,24.064691,0.695003,442482.162463,0.996448,45.501228,18.109649,2.803440,0.091434,0.019595,191.945550,32.000000,208.791232,614.084732,192.360553,176.001766,32.000000,170.776638,69.749513,66.845285,92.561489,82.964604,22.431751,56.468354,0.000000,44.317654,21.227848,0.000000,29.618096,29.515567,36.712999,59.494254,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.110140,85.124780,138.466728,2286.150838,94.541378,91.280284,28.644520,14.237648,137.754372,1.599925,83.716026,32.636411,165.546803,138.863909,163.395423,138.167957,80.954943,136.841473,-0.000532,0.029442,32.000000,-235.770220,138.350478,-0.024198,24.126925,0.686318,442034.892432,0.951866,44.775563,18.045235,2.765600,0.099710,0.026498,192.360173,32.000000,208.434472,471.582610,194.729857,176.296553,32.000000,170.565445,69.726832,66.842934,92.517907,82.964604,22.473529,56.468354,0.000000,44.346050,21.227848,0.000000,29.640748,28.644520,36.589448,59.495621,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.924014,85.131955,138.540576,-2284.042501,94.524455,91.256102,29.477838,14.238219,137.765239,1.599629,83.704185,32.633733,165.580007,138.848983,163.408081,138.209272,80.920046,136.755689,-0.000532,0.029437,32.000000,-235.767518,138.323149,-0.024240,24.169123,0.683805,441973.412175,0.979762,44.743761,18.082652,2.763248,0.095091,0.030065,192.767568,32.000000,207.789732,487.332256,196.989759,176.458288,32.000000,170.917574,69.750385,66.817421,92.550163,82.964604,22.452334,56.468354,0.000000,44.292031,21.227848,0.000000,29.682430,29.477838,36.621730,59.480761,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.807374,85.131955,138.427185,-2284.042501,94.533154,91.240778,28.828184,14.240645,137.786624,1.599301,83.807375,32.685053,165.630342,138.973264,163.364023,138.250487,80.860869,136.803006,-0.000531,0.029447,32.000000,-235.771485,138.359023,-0.024267,24.148300,0.685615,442012.698403,0.955658,44.942970,18.076240,2.775029,0.091667,0.026764,193.168148,32.000000,207.643373,230.241654,197.518735,175.375430,32.000000,171.190894,69.741479,66.821396,92.528950,82.964604,22.425593,56.468354,0.000000,44.000748,21.227848,0.000000,29.713268,28.828184,36.566704,59.501158,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.395800,85.138577,138.458410,2286.150838,94.562366,91.224240,29.314425,14.233509,137.697607,1.599130,83.891475,32.691075,165.659086,138.968250,163.358708,138.245307,80.940926,136.842231,-0.000531,0.029465,32.000000,-235.776981,138.336224,-0.024514,24.188373,0.685615,442012.698403,0.955658,44.942970,18.076240,2.775029,0.088983,0.030726,192.726347,32.000000,208.136407,219.603365,195.256283,175.201298,32.000000,171.634541,69.756352,66.835072,92.522264,82.964604,22.397093,56.468354,0.000000,44.281241,21.227848,0.000000,29.744423,29.314425,36.572500,59.487380,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.830468,85.147131,138.469650,2286.150838,94.580376,91.207689,29.312857,14.239218,137.768036,1.599184,83.925703,32.693859,165.594047,138.996306,163.367018,138.129271,80.946021,136.934620,-0.000531,0.029463,32.000000,-235.765536,138.387780,-0.024488,24.211636,0.687306,442096.464523,0.979499,45.063595,18.158205,2.779251,0.091089,0.041293,191.838383,32.000000,208.642421,313.371093,193.266521,175.385908,32.000000,171.788166,69.764717,66.863040,92.547504,82.964604,22.351629,56.468354,0.000000,44.313313,21.227848,0.000000,29.769996,29.312857,36.547776,59.498700,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.952020,85.144095,138.570626,-2284.042501,94.602221,91.193617,28.957103,14.240359,137.808403,1.599050,83.797129,32.694189,165.513582,139.070692,163.403753,138.168712,80.937350,136.908011,-0.000531,0.029466,32.000000,-235.769639,138.435748,-0.024475,24.251604,0.692476,442082.706037,0.971748,45.497584,18.097033,2.803040,0.083023,0.033800,192.000382,32.000000,208.787200,225.018956,192.334934,175.805320,32.000000,170.940740,69.748087,66.845104,92.492054,82.964604,22.353672,56.468354,0.000000,44.250301,21.227848,0.000000,29.805409,28.957103,36.662009,59.483436,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.799319,85.144095,138.563438,-2284.042501,94.620720,91.179575,29.128463,14.235507,137.761874,1.598972,83.652620,32.720849,165.575931,139.007604,163.431377,138.244209,80.935128,136.851085,-0.000531,0.029455,32.000000,-235.773836,138.350132,-0.024419,24.270644,0.682569,441683.049688,0.971618,44.926181,18.132272,2.774074,0.081734,0.022641,192.430814,32.000000,208.344660,170.873104,194.691365,176.213320,32.000000,170.635556,69.758731,66.857451,92.493903,82.964604,22.354845,56.468354,0.000000,44.002382,21.227848,0.000000,29.829256,29.128463,36.568832,59.492150,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.589092,85.114295,138.516775,2286.150838,94.579094,91.168110,29.597136,14.232368,137.862027,1.598919,83.695302,32.731192,165.638651,138.996471,163.437620,138.239276,80.929094,136.853986,-0.000530,0.029449,32.000000,-235.778614,138.373425,-0.024425,24.299414,0.684192,441690.879589,0.968948,45.084073,18.107095,2.782436,0.081947,0.021767,192.670581,32.000000,207.885775,212.352973,196.822588,176.398267,32.000000,170.704208,69.783487,66.854804,92.518266,82.964604,22.372270,56.468354,0.000000,44.171084,21.227848,0.000000,29.825234,29.597136,36.795317,59.498228,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.601987,85.102430,138.502868,2286.150838,94.543312,91.156601,29.052017,14.234937,137.810988,1.598870,83.727957,32.775832,165.593732,139.038516,163.416215,138.250320,80.873612,136.940787,-0.000530,0.029444,32.000000,-235.776210,138.421678,-0.024472,24.307649,0.686195,441710.601691,0.957777,45.272255,18.114524,2.793291,0.082613,0.026993,193.151782,32.000000,207.740416,401.486692,197.522971,175.316735,32.000000,171.418888,69.761462,66.812293,92.526974,82.964604,22.296205,56.468354,0.000000,44.211829,21.227848,0.000000,29.846326,29.052017,36.675215,59.480486,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.836157,85.097739,138.529520,2286.150838,94.496817,91.150222,29.309828,14.228515,137.819766,1.598730,83.789608,32.749431,165.611481,138.990660,163.369869,138.269486,80.925656,136.875598,-0.000529,0.029429,32.000000,-235.782467,138.353419,-0.024485,24.313891,0.685594,441731.159475,0.975324,45.246998,18.211782,2.792285,0.092758,0.034514,192.631772,32.000000,208.143004,201.623304,195.060614,175.344894,32.000000,171.828842,69.760400,66.826638,92.508001,82.964604,22.334160,56.468354,0.000000,44.310670,21.227848,0.000000,29.853770,29.309828,36.579250,59.499703,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.631282,85.097739,138.560878,2286.150838,94.440496,91.144547,29.420470,14.239218,137.826056,1.598660,83.799351,32.706854,165.580835,138.981462,163.408537,138.297302,80.918706,136.899687,-0.000527,0.029435,32.000000,-235.771273,138.390227,-0.024449,24.267786,0.681953,441492.615270,0.961769,44.999593,18.128366,2.779699,0.083165,0.019452,191.945079,32.000000,208.690669,206.275520,193.102891,175.388943,32.000000,171.629395,69.780774,66.867491,92.523779,82.964604,22.269192,56.468354,0.000000,44.080592,21.227848,0.000000,29.867566,29.420470,36.649389,59.494903,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.390727,85.088082,138.538686,2286.150838,94.449888,91.135662,28.974405,14.235222,137.817321,1.598613,83.723645,32.634959,165.558471,138.990027,163.413122,138.247020,80.919635,136.968986,-0.000526,0.029409,32.000000,-235.772318,138.330594,-0.024455,24.237154,0.686459,441575.004398,0.962359,45.211896,18.146909,2.791805,0.091274,0.030852,192.002844,32.000000,208.881359,197.559355,192.405684,176.002024,32.000000,170.954482,69.763019,66.839263,92.516207,82.964604,22.281578,56.468354,0.000000,44.261926,21.227848,0.000000,29.875682,28.974405,36.568685,59.485118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.676917,85.099119,138.534659,2286.150838,94.466068,91.126600,29.436640,14.237220,137.823078,1.598669,83.629542,32.745303,165.594794,139.015352,163.460040,138.240706,80.947040,136.885772,-0.000525,0.029380,32.000000,-235.771468,138.253297,-0.024418,24.237704,0.690796,441634.606021,0.982188,45.452374,18.179325,2.804953,0.086203,0.038451,192.480096,32.000000,208.309187,237.250170,194.832391,176.425671,32.000000,170.763411,69.799580,66.875117,92.506873,82.964604,22.239405,56.468354,0.000000,44.349604,21.227848,0.000000,29.891937,29.436640,36.471253,59.487832,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.517547,85.090565,138.511778,2286.150838,94.467956,91.127636,28.947813,14.231797,137.854428,1.598682,83.628036,32.695372,165.622080,139.010582,163.437510,138.312209,80.842712,136.841009,-0.000524,0.029352,32.000000,-235.778366,138.437465,-0.024489,24.253755,0.690796,441634.606021,0.982188,45.452374,18.179325,2.804953,0.098362,0.039707,192.871214,32.000000,207.913033,217.994942,196.738194,176.309295,32.000000,170.521651,69.792497,66.835523,92.519116,82.964604,22.256600,56.468354,0.000000,44.297620,21.227848,0.000000,29.920888,28.947813,36.588054,59.497018,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.976571,85.070975,138.583384,2286.150838,94.479504,91.126322,29.272190,14.241929,137.822394,1.598736,83.769578,32.743352,165.661782,139.019572,163.377541,138.333261,80.884941,137.006546,-0.000522,0.029338,32.000000,-235.763480,138.452002,-0.024470,24.239330,0.688203,441669.133332,0.980296,45.322871,18.194659,2.797226,0.084136,0.024828,192.573625,32.000000,208.147606,-18.668238,194.891648,175.357050,32.000000,171.765160,69.749797,66.836823,92.473880,82.964604,22.221083,56.468354,0.000000,44.359670,21.227848,0.000000,29.935437,29.272190,36.598252,59.487999,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.360266,85.070975,138.532975,2286.150838,94.496446,91.121210,28.921716,14.233938,137.791358,1.598814,83.774916,32.788640,165.600137,139.046652,163.400882,138.220148,80.916957,136.935707,-0.000522,0.029321,32.000000,-235.772127,138.318378,-0.024422,24.189107,0.692877,441719.657859,0.977039,45.438733,18.234736,2.804881,0.084979,0.031298,192.086224,32.000000,208.698845,130.335355,192.667003,175.299508,32.000000,171.680264,69.757361,66.847329,92.454947,82.964604,22.197643,56.468354,0.000000,44.040891,21.227848,0.000000,29.930820,28.921716,36.600527,59.492435,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.464577,85.074838,138.568748,2286.150838,94.484079,91.121095,29.525893,14.242785,137.799878,1.599034,83.684152,32.808696,165.547308,139.034783,163.451442,138.283268,80.933804,136.988956,-0.000522,0.029294,32.000000,-235.763935,138.325595,-0.024440,24.203637,0.692877,441719.657859,0.977039,45.438733,18.234736,2.804881,0.099873,0.037586,192.066566,32.000000,209.001732,166.657077,192.233050,176.103106,32.000000,170.824503,69.758522,66.839331,92.428319,82.964604,22.202659,56.468354,0.000000,43.946980,21.227848,0.000000,29.947886,29.525893,36.630827,59.483613,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.734375,85.061041,138.592016,2286.150838,94.474291,91.121063,29.437426,14.244783,137.782427,1.599037,83.624747,32.794288,165.615546,138.990453,163.476344,138.288851,80.936053,136.902804,-0.000523,0.029277,32.000000,-235.766363,138.325308,-0.024446,24.170225,0.692467,441563.455565,0.984436,45.467008,18.165992,2.806569,0.085703,0.029133,192.390047,32.000000,208.347603,210.325084,194.913499,176.340425,32.000000,170.678074,69.769061,66.884892,92.422049,82.964604,22.159307,56.468354,0.000000,44.335655,21.227848,0.000000,29.961696,29.437426,36.553278,59.489858,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.540911,85.063801,138.536161,2286.150838,94.454404,91.118567,29.106794,14.232082,137.815489,1.598913,83.605035,32.725871,165.631411,139.069756,163.459243,138.295708,80.864944,136.927322,-0.000523,0.029276,32.000000,-235.773982,138.411808,-0.024360,24.155407,0.690643,441489.001134,0.962108,45.362239,18.174762,2.801373,0.088516,0.033909,192.899760,32.000000,207.887445,232.026808,196.939460,176.269622,32.000000,170.594226,69.757607,66.817588,92.388651,82.964604,22.210484,56.468354,0.000000,44.314614,21.227848,0.000000,29.959637,29.106794,36.577123,59.487852,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.445908,85.063801,138.531390,2286.150838,94.420298,91.110935,29.355408,14.239360,137.862972,1.598948,83.671129,32.751505,165.632471,139.002811,163.425798,138.350086,80.866173,136.938354,-0.000523,0.029265,32.000000,-235.767032,138.326085,-0.024297,24.142845,0.687581,441338.755716,0.959324,45.068283,18.131063,2.786644,0.084110,0.019624,193.153181,32.000000,207.920741,247.245716,197.094428,175.506206,32.000000,171.409270,69.755878,66.827515,92.416142,82.964604,22.114352,56.468354,0.000000,44.303269,21.227848,0.000000,29.973906,29.355408,36.531048,59.486141,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.327705,85.058282,138.592704,-2284.042501,94.415105,91.105843,28.948409,14.234651,137.896508,1.599045,83.811388,32.827040,165.672963,139.049650,163.388378,138.293876,80.868200,136.853331,-0.000524,0.029226,32.000000,-235.770758,138.465119,-0.024239,24.165792,0.690662,441545.252599,0.974287,45.271818,18.213970,2.796399,0.089787,0.027950,192.387251,32.000000,208.157088,308.327645,194.969311,175.210007,32.000000,171.931923,69.765108,66.849689,92.419760,82.964604,22.162201,56.468354,0.000000,44.386024,21.227848,0.000000,29.980011,28.948409,36.457680,59.500263,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.897401,85.090565,138.705168,-2284.042501,94.431308,91.105857,29.477734,14.237077,137.874418,1.599107,83.803603,32.862603,165.593240,139.100524,163.389090,138.377954,80.915219,137.025690,-0.000525,0.029211,32.000000,-235.772266,138.413866,-0.024226,24.116907,0.692391,441551.599384,0.967956,45.370631,18.218051,2.801676,0.081370,0.031070,192.051465,32.000000,208.744881,417.768582,192.931067,175.344749,32.000000,171.756536,69.762161,66.853395,92.409166,82.964604,22.107161,56.468354,0.000000,44.448995,21.227848,0.000000,29.990766,29.477734,36.554525,59.488363,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.784098,85.090841,138.632631,2286.150838,94.448845,91.103368,29.561194,14.240645,137.923421,1.599315,83.637144,32.793074,165.573075,139.108170,163.447267,138.375491,80.918676,137.016525,-0.000525,0.029185,32.000000,-235.763945,138.515818,-0.024244,24.190733,0.687117,441260.361807,0.954544,44.929085,18.211016,2.779807,0.084099,0.023113,192.042502,32.000000,208.968195,388.428823,192.313946,175.992231,32.000000,170.920071,69.765523,66.857602,92.410153,82.964604,22.109537,56.468354,0.000000,44.262944,21.227848,0.000000,30.038658,29.561194,36.740658,59.494146,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.704390,85.090841,138.719632,2286.150838,94.450961,91.103377,29.091140,14.237648,137.955563,1.599302,83.577962,32.893062,165.631717,139.144813,163.498932,138.443553,80.944500,137.007488,-0.000525,0.029195,32.000000,-235.772023,138.407910,-0.024236,24.168730,0.686355,441295.946726,0.954160,45.046578,18.203151,2.784677,0.087443,0.026404,192.265855,32.000000,208.309830,251.886182,195.034334,176.463364,32.000000,170.612527,69.809413,66.877072,92.410578,82.964604,22.096857,56.468354,0.000000,44.192976,21.227848,0.000000,30.055671,29.091140,36.552618,59.482413,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.580114,85.061593,138.665135,2286.150838,94.465746,91.103813,29.477394,14.235650,137.844389,1.599126,83.559982,32.852567,165.649319,139.120630,163.500826,138.364630,80.876371,136.998634,-0.000524,0.029188,32.000000,-235.774021,138.365286,-0.024256,24.203060,0.688626,441289.571055,0.971255,45.129162,18.172982,2.790893,0.085825,0.025786,192.831162,32.000000,208.044868,501.552307,196.962188,176.375749,32.000000,170.578419,69.793663,66.832111,92.426612,82.964604,22.086128,56.468354,0.000000,44.400676,21.227848,0.000000,30.042389,29.477394,36.492457,59.493753,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.446542,85.050280,138.682087,-2284.042501,94.466304,91.105040,29.076791,14.234651,137.917918,1.598933,83.643048,32.804786,165.670307,139.147526,163.472359,138.504607,80.870164,137.005308,-0.000524,0.029173,32.000000,-235.769283,138.423024,-0.024264,24.242005,0.688626,441289.571055,0.971255,45.129162,18.172982,2.790893,0.096323,0.029762,193.309852,32.000000,207.768933,289.365560,197.349825,175.411724,32.000000,171.550694,69.758010,66.853812,92.444339,82.964604,22.090839,56.468354,0.000000,44.317202,21.227848,0.000000,30.053756,29.076791,36.474555,59.496998,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.416052,85.056902,138.748206,2286.150838,94.468898,91.101219,29.159300,14.231797,137.991716,1.599046,83.750878,32.792185,165.677884,139.080563,163.406065,138.424664,80.893900,137.019594,-0.000524,0.029145,32.000000,-235.775579,138.510070,-0.024262,24.227109,0.690218,441500.884771,0.977123,45.356452,18.246268,2.804687,0.079909,0.022980,192.566284,32.000000,208.249573,288.990972,194.755671,175.246753,32.000000,171.733346,69.752305,66.895982,92.439467,82.964604,22.053490,56.468354,0.000000,44.319043,21.227848,0.000000,30.052109,29.159300,36.497739,59.495710,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.707642,85.056902,138.789890,2286.150838,94.469051,91.099838,29.355487,14.238932,137.972047,1.599323,83.758540,32.858773,165.612111,139.285571,163.423764,138.456246,80.950380,137.085822,-0.000524,0.029139,32.000000,-235.765493,138.527322,-0.024245,24.237049,0.691411,441463.703191,0.974980,45.394817,18.229403,2.807756,0.094866,0.019931,192.049585,32.000000,208.930389,327.053700,192.878924,175.368479,32.000000,171.532217,69.766495,66.885649,92.466107,82.964604,22.103251,56.468354,0.000000,44.428123,21.227848,0.000000,30.068598,29.355487,36.604268,59.486239,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.909436,85.054695,138.748039,-2284.042501,94.471111,91.102299,28.810396,14.240359,138.051271,1.599278,83.664985,32.845255,165.613252,139.297275,163.454540,138.475927,80.972601,137.114347,-0.000524,0.029134,32.000000,-235.770459,138.572801,-0.024252,24.308751,0.686894,441221.617859,0.962326,45.091852,18.204770,2.792124,0.092089,0.029581,192.024130,32.000000,208.940899,523.726731,192.499673,176.036339,32.000000,171.139341,69.765686,66.883587,92.449231,82.964604,22.050652,56.468354,0.000000,44.431291,21.227848,0.000000,30.076831,28.810396,36.611312,59.485069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.630101,85.047245,138.743521,-2284.042501,94.466644,91.106032,29.051310,14.234366,138.032692,1.599392,83.547370,32.862653,165.602067,139.201235,163.491710,138.443205,80.959474,137.034406,-0.000524,0.029122,32.000000,-235.779895,138.558487,-0.024234,24.351342,0.681630,441097.165957,0.976278,44.880776,18.196264,2.779996,0.083117,0.028361,192.327359,32.000000,208.309743,245.099013,195.093207,176.387730,32.000000,170.468315,69.758257,66.902371,92.416060,82.964604,22.113580,56.468354,0.000000,44.350106,21.227848,0.000000,30.082636,29.051310,36.554746,59.485000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.571370,85.050280,138.732201,-2284.042501,94.497991,91.109764,29.119196,14.228087,138.064167,1.599639,83.515643,32.923948,165.675411,139.232149,163.490979,138.452246,80.892616,137.149088,-0.000525,0.029124,32.000000,-235.779945,138.588429,-0.024238,24.320369,0.687224,441284.143905,0.964165,45.223693,18.213444,2.800377,0.090871,0.025160,193.006080,32.000000,208.023927,440.260279,196.987908,176.324194,32.000000,170.738459,69.741675,66.865326,92.432944,82.964604,22.064523,56.468354,0.000000,44.325866,21.227848,0.000000,30.091355,29.119196,36.579470,59.496870,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.495078,85.036208,138.747446,2286.150838,94.518690,91.116067,29.471557,14.236078,137.971808,1.599855,83.586527,32.927066,165.708819,139.326271,163.446460,138.514672,80.919156,137.142551,-0.000524,0.029128,32.000000,-235.773593,138.606210,-0.024480,24.353204,0.686382,441427.131558,0.973102,45.226649,18.292947,2.798636,0.095540,0.021480,193.193780,32.000000,207.733166,325.435811,197.347866,175.648042,32.000000,171.633510,69.736406,66.889192,92.454692,82.964604,22.111048,56.468354,0.000000,44.389816,21.227848,0.000000,30.103565,29.471557,36.600527,59.496782,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.906429,85.036208,138.832531,2286.150838,94.509749,91.124971,28.675649,14.235222,137.995141,1.600059,83.684640,32.915327,165.679418,139.244831,163.407603,138.527506,80.928973,137.244210,-0.000523,0.029153,32.000000,-235.774941,138.549880,-0.024469,24.342320,0.686382,441427.131558,0.973102,45.226649,18.292947,2.798636,0.090069,0.020660,192.457436,32.000000,208.295466,365.372182,195.006331,175.179126,32.000000,171.793454,69.724952,66.887279,92.469637,82.964604,22.054418,56.468354,0.000000,44.415657,21.227848,0.000000,30.097522,28.675649,36.565897,59.487272,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.102324,85.016617,138.812657,2286.150838,94.510546,91.128762,29.503987,14.234651,138.034776,1.600275,83.699319,32.861151,165.650409,139.331206,163.440407,138.644280,80.920045,137.208379,-0.000522,0.029161,32.000000,-235.770594,138.669883,-0.024439,24.316723,0.686705,441431.778848,0.963100,45.291879,18.263265,2.803257,0.090809,0.024706,192.166342,32.000000,208.888019,290.305941,192.963576,175.420424,32.000000,171.920247,69.714765,66.903711,92.467698,82.964604,22.042228,56.468354,0.000000,44.474370,21.227848,0.000000,30.084078,29.503987,36.776682,59.494579,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.559181,85.024619,138.857875,-2284.042501,94.488524,91.132571,29.157838,14.231797,138.074415,1.600363,83.627580,32.984836,165.613486,139.274031,163.474653,138.476002,80.950382,137.265108,-0.000521,0.029156,32.000000,-235.772629,138.633255,-0.024383,24.326243,0.678963,441179.997872,0.949558,44.643651,18.294008,2.770583,0.085539,0.026107,192.025864,32.000000,208.898803,338.071277,192.423388,176.214105,32.000000,170.912239,69.741456,66.891760,92.434981,82.964604,22.073022,56.468354,0.000000,44.071279,21.227848,0.000000,30.087145,29.157838,36.622170,59.484262,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.450148,85.023240,138.847820,-2284.042501,94.470151,91.140314,28.608269,14.234651,138.112572,1.600449,83.451162,33.009944,165.634924,139.271339,163.520150,138.565072,80.934396,137.228295,-0.000521,0.029150,32.000000,-235.770430,138.646225,-0.024384,24.287927,0.678963,441179.997872,0.949558,44.643651,18.294008,2.770583,0.086862,0.034226,192.398786,32.000000,208.299855,303.645441,195.037343,176.390141,32.000000,170.511334,69.728715,66.902715,92.447096,82.964604,22.041586,56.468354,0.000000,44.142233,21.227848,0.000000,30.099416,28.608269,36.548583,59.494569,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.277904,85.023240,138.882430,-2284.042501,94.462532,91.145397,29.468247,14.238647,138.160532,1.600572,83.512711,33.002732,165.681731,139.313669,163.545697,138.582921,80.913411,137.162913,-0.000521,0.029159,32.000000,-235.768401,138.681058,-0.024388,24.223909,0.687139,441414.661656,0.972254,45.213651,18.290923,2.801860,0.084925,0.023404,193.180646,32.000000,207.993683,364.142720,196.934838,176.390832,32.000000,170.729127,69.743706,66.895684,92.472065,82.964604,22.076467,56.468354,0.000000,44.448927,21.227848,0.000000,30.102457,29.468247,36.658340,59.492268,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.785543,85.021584,138.760957,-2284.042501,94.477020,91.154184,28.695992,14.238647,138.209237,1.600608,83.554831,32.969919,165.680703,139.333734,163.483533,138.514307,80.880179,137.271305,-0.000519,0.029158,32.000000,-235.768074,138.663926,-0.024435,24.194143,0.679406,441196.288544,0.947314,44.469596,18.278796,2.762296,0.088703,0.024939,193.292518,32.000000,207.767122,354.954506,197.398482,175.639653,32.000000,171.309195,69.714756,66.873300,92.480500,82.964604,22.063608,56.468354,0.000000,44.398158,21.227848,0.000000,30.105045,28.695992,36.800306,59.486780,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.668951,85.023515,138.910018,2286.150838,94.495780,91.160692,29.313495,14.237220,138.166950,1.600606,83.650214,33.030219,165.716545,139.309632,163.429826,138.596162,80.913038,137.205724,-0.000519,0.029177,32.000000,-235.768845,138.686484,-0.024376,24.201171,0.687133,441529.228648,0.983285,44.975825,18.364102,2.787174,0.108155,0.033127,192.386693,32.000000,208.353106,269.559592,194.963112,175.290815,32.000000,171.645128,69.727545,66.887798,92.471696,82.964604,22.035006,56.468354,0.000000,44.251072,21.227848,0.000000,30.109029,29.313495,36.600673,59.494264,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.524997,85.012754,138.830908,-2284.042501,94.495923,91.164525,29.456205,14.235935,138.160926,1.600720,83.609487,33.046802,165.638999,139.390074,163.425592,138.559674,80.944804,137.172282,-0.000518,0.029169,32.000000,-235.776686,138.597746,-0.024354,24.144549,0.689485,441561.142751,0.965082,45.098587,18.299740,2.796717,0.082609,0.029935,192.191686,32.000000,208.943813,471.368900,192.770368,175.462016,32.000000,171.825110,69.717463,66.884346,92.495369,82.964604,22.053240,56.468354,0.000000,44.274294,21.227848,0.000000,30.115233,29.456205,36.488348,59.500470,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.981420,85.012754,138.955955,-2284.042501,94.529973,91.168434,28.670596,14.234223,138.128978,1.600883,83.614141,32.980602,165.631840,139.367319,163.486303,138.641081,80.949095,137.153429,-0.000519,0.029180,32.000000,-235.773317,138.752013,-0.024312,24.155643,0.692923,441580.186456,0.963433,45.237314,18.251905,2.803249,0.087604,0.023349,191.993330,32.000000,208.825493,181.485724,192.512796,176.105603,32.000000,170.912639,69.742726,66.906778,92.492328,82.964604,22.055444,56.468354,0.000000,44.409799,21.227848,0.000000,30.107856,28.670596,36.705075,59.481154,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.328094,85.006684,138.893102,-2284.042501,94.583166,91.172216,29.412853,14.231369,138.213726,1.601076,83.480917,33.017220,165.696001,139.344563,163.505246,138.628448,80.962806,137.175714,-0.000518,0.029188,32.000000,-235.776991,138.742144,-0.024333,24.174736,0.686312,441374.619840,0.980128,44.764483,18.238554,2.780152,0.097607,0.029493,192.393812,32.000000,208.370096,394.824455,195.200861,176.336181,32.000000,170.638432,69.731730,66.904907,92.525264,82.964604,22.078835,56.468354,0.000000,44.484619,21.227848,0.000000,30.103974,29.412853,36.621216,59.487813,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.635736,85.027102,138.999625,-2284.042501,94.616892,91.174115,29.039857,14.233509,138.152616,1.601263,83.508605,33.079788,165.719549,139.401840,163.543857,138.629937,80.901483,137.194831,-0.000517,0.029190,32.000000,-235.773539,138.691747,-0.024279,24.146621,0.680267,441197.821829,0.948318,44.401482,18.235551,2.759753,0.108777,0.023996,193.134298,32.000000,207.934122,527.149357,197.016024,176.246560,32.000000,170.836524,69.746651,66.870318,92.507184,82.964604,22.083897,56.468354,0.000000,43.942058,21.227848,0.000000,30.105208,29.039857,36.628773,59.500726,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.677493,85.025723,138.947504,2286.150838,94.654083,91.176205,28.756270,14.231797,138.221019,1.601345,83.550176,33.004329,165.687085,139.419703,163.518436,138.613393,80.928724,137.338077,-0.000518,0.029170,32.000000,-235.778202,138.731151,-0.024276,24.193959,0.680267,441197.821829,0.948318,44.401482,18.235551,2.759753,0.089338,0.021069,193.079063,32.000000,207.840940,297.861103,197.353862,175.622659,32.000000,171.569338,69.746741,66.884569,92.561153,82.964604,22.082503,56.468354,0.000000,44.343461,21.227848,0.000000,30.129929,28.756270,36.534936,59.486829,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
