OSU 80 Ton Compressor Load Stand
49.722616,85.021584,138.899199,2286.150838,94.646835,91.179064,29.001517,14.237220,138.166787,1.601461,83.640329,33.031193,165.678633,139.408487,163.433447,138.646522,80.895680,137.280162,-0.000518,0.029189,32.000000,-235.771631,138.807058,-0.024338,24.235816,0.689867,441609.385880,0.983773,45.091935,18.347623,2.796991,0.092067,0.029389,192.471196,32.000000,208.355224,274.118680,194.804724,175.289662,32.000000,171.576634,69.701666,66.894317,92.518032,82.964604,22.131308,56.468354,0.000000,44.357908,21.227848,0.000000,30.135010,29.001517,36.566264,59.488835,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.530037,85.021584,139.106533,2286.150838,94.647369,91.179257,29.001003,14.236649,138.269672,1.601471,83.707706,33.101608,165.639979,139.409384,163.436701,138.639758,80.939985,137.309791,-0.000519,0.029220,32.000000,-235.774333,138.767329,-0.024363,24.250817,0.689867,441609.385880,0.983773,45.091935,18.347623,2.796991,0.097806,0.031703,192.187757,32.000000,208.828781,375.319655,192.776572,175.371576,32.000000,171.652143,69.725191,66.899180,92.571458,82.964604,22.085557,56.468354,0.000000,44.302830,21.227848,0.000000,30.135251,29.001003,36.599720,59.489012,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.939081,85.036484,138.932520,-2284.042501,94.657313,91.183103,29.526263,14.232796,138.252417,1.601735,83.583906,33.138039,165.601976,139.480733,163.502871,138.731900,80.948865,137.276228,-0.000519,0.029271,32.000000,-235.773761,138.838692,-0.024271,24.271588,0.687769,441652.940317,0.974520,45.041012,18.352856,2.793481,0.093692,0.028224,191.993489,32.000000,208.914391,374.395985,192.614312,176.276833,32.000000,170.800312,69.722460,66.893108,92.541013,82.964604,22.126308,56.468354,0.000000,44.349097,21.227848,0.000000,30.154541,29.526263,36.766484,59.492425,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.962088,85.040623,139.054027,-2284.042501,94.700621,91.191982,28.812700,14.233938,138.315665,1.601907,83.441424,33.092074,165.638417,139.535217,163.533028,138.761888,80.947088,137.420368,-0.000518,0.029259,32.000000,-235.772619,138.882255,-0.024173,24.310849,0.691289,441670.018283,0.978626,45.240904,18.322778,2.808529,0.094130,0.029998,192.602711,32.000000,208.396197,218.864195,195.345168,176.265654,32.000000,170.510913,69.689007,66.904105,92.520261,82.964604,22.110563,56.468354,0.000000,44.183995,21.227848,0.000000,30.161273,28.812700,36.766924,59.500322,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.320359,85.006408,139.030797,2286.150838,94.697467,91.195865,29.070259,14.236649,138.279478,1.602035,83.487041,33.124511,165.714288,139.521942,163.546834,138.732493,80.942369,137.381453,-0.000518,0.029264,32.000000,-235.772202,138.911398,-0.024141,24.330046,0.683709,441495.166612,0.952801,44.831934,18.297781,2.782040,0.094031,0.032506,193.186735,32.000000,207.920876,190.108536,197.077852,176.411434,32.000000,170.836219,69.683948,66.882370,92.511157,82.964604,22.161824,56.468354,0.000000,44.401038,21.227848,0.000000,30.172767,29.070259,36.690035,59.488806,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.564582,85.006408,139.010765,2286.150838,94.722551,91.197101,29.580697,14.234937,138.266488,1.602190,83.567551,33.111591,165.666334,139.484668,163.494256,138.629897,80.931118,137.357051,-0.000517,0.029300,32.000000,-235.773751,138.864491,-0.024151,24.338570,0.682919,441537.343394,0.976018,44.812312,18.368759,2.783191,0.091352,0.020412,193.049472,32.000000,207.822063,483.707569,197.417616,175.561337,32.000000,171.455316,69.668926,66.890205,92.545325,82.964604,22.161822,56.468354,0.000000,43.958280,21.227848,0.000000,30.143011,29.580697,36.763549,59.497382,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.962807,85.004477,139.048190,2286.150838,94.721415,91.202222,28.778675,14.233509,138.303306,1.602516,83.637606,33.128194,165.712334,139.559258,163.465362,138.804161,80.962558,137.345992,-0.000518,0.029299,32.000000,-235.775014,138.764189,-0.024191,24.373345,0.676879,441353.488772,0.959901,44.409149,18.354800,2.762913,0.090231,0.033898,192.669744,32.000000,208.428811,357.968931,194.739780,175.223898,32.000000,171.665030,69.653967,66.907265,92.520976,82.964604,22.160593,56.468354,0.000000,44.045615,21.227848,0.000000,30.142210,28.778675,36.686660,59.492799,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.866008,85.009167,139.019075,-2284.042501,94.766970,91.209850,29.252197,14.232796,138.333482,1.602825,83.635511,32.997368,165.672084,139.488889,163.490269,138.751131,80.988701,137.406820,-0.000518,0.029316,32.000000,-235.773924,138.881113,-0.024208,24.363799,0.681150,441516.346378,0.977182,44.775422,18.317589,2.783034,0.098517,0.035889,192.311072,32.000000,208.903544,345.992833,192.648901,175.483876,32.000000,171.814315,69.647079,66.916597,92.510803,82.964604,22.184118,56.468354,0.000000,44.150859,21.227848,0.000000,30.143036,29.252197,36.766704,59.488629,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.257544,85.005580,139.076940,-2284.042501,94.819838,91.218705,29.362154,14.233367,138.262794,1.602620,83.532946,33.170773,165.637640,139.560094,163.484616,138.880618,80.933029,137.418165,-0.000518,0.029294,32.000000,-235.776632,138.978437,-0.024161,24.364874,0.681150,441516.346378,0.977182,44.775422,18.317589,2.783034,0.081918,0.022021,191.970618,32.000000,209.039232,390.558651,192.594360,176.073222,32.000000,170.649998,69.637501,66.895743,92.478896,82.964604,22.172704,56.468354,0.000000,44.343354,21.227848,0.000000,30.149258,29.362154,36.532735,59.489917,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.611290,85.005580,139.024667,-2284.042501,94.843524,91.225049,29.139036,14.233224,138.358752,1.602612,83.474597,33.116051,165.671911,139.489970,163.562105,138.750092,80.950281,137.430266,-0.000518,0.029318,32.000000,-235.776119,138.843199,-0.024167,24.368467,0.677244,441509.143006,0.951877,44.472864,18.381760,2.767285,0.096531,0.020255,192.754007,32.000000,208.401975,380.151329,195.449618,176.317900,32.000000,170.725058,69.668472,66.924317,92.476924,82.964604,22.208272,56.468354,0.000000,43.976470,21.227848,0.000000,30.147044,29.139036,36.766924,59.482915,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.645037,85.024895,139.183439,2286.150838,94.831584,91.230083,29.524392,14.236221,138.366979,1.602632,83.495975,33.160632,165.669127,139.559522,163.546938,138.760749,80.930914,137.387881,-0.000517,0.029321,32.000000,-235.769680,138.834775,-0.024216,24.362042,0.686643,441817.793451,0.972722,45.140489,18.370315,2.802279,0.083246,0.020257,193.151746,32.000000,207.889744,402.604325,197.139783,176.328284,32.000000,171.003920,69.668704,66.859579,92.479233,82.964604,22.218669,56.468354,0.000000,44.214110,21.227848,0.000000,30.167915,29.524392,36.773160,59.493468,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.854162,85.016341,139.008908,2286.150838,94.809843,91.240167,28.764882,14.237505,138.314983,1.602756,83.587089,33.159479,165.687990,139.547104,163.497214,138.738891,80.917676,137.420671,-0.000517,0.029352,32.000000,-235.769707,138.820070,-0.024239,24.329679,0.687153,441881.574544,0.959419,45.124778,18.369340,2.803572,0.085193,0.028722,193.218713,32.000000,207.834035,252.396388,197.213951,175.498801,32.000000,171.317365,69.653520,66.894322,92.492040,82.964604,22.264446,56.468354,0.000000,44.330114,21.227848,0.000000,30.172509,28.764882,36.779837,59.485364,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.916495,85.022136,139.182655,-2284.042501,94.806751,91.251577,29.197306,14.233224,138.430992,1.603049,83.668662,33.218062,165.717155,139.563050,163.477322,138.846902,80.956656,137.428307,-0.000516,0.029326,32.000000,-235.773005,138.955779,-0.024251,24.328525,0.684115,441844.154591,0.980385,44.899569,18.398315,2.788311,0.089280,0.023944,192.762603,32.000000,208.416711,194.165993,194.665638,175.361936,32.000000,171.652142,69.667203,66.914715,92.514343,82.964604,22.279673,56.468354,0.000000,44.339481,21.227848,0.000000,30.167264,29.197306,36.686367,59.495051,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.520689,85.022136,139.130297,-2284.042501,94.779611,91.260487,29.428910,14.237791,138.447489,1.603323,83.715475,33.261288,165.681698,139.646896,163.529537,138.807138,80.996570,137.409856,-0.000515,0.029341,32.000000,-235.772044,138.892308,-0.024219,24.318690,0.684151,441809.342090,0.964698,44.840922,18.363000,2.788310,0.084843,0.040763,192.164827,32.000000,208.847359,289.936971,192.813290,175.627942,32.000000,171.708939,69.657746,66.931880,92.514529,82.964604,22.283644,56.468354,0.000000,44.174153,21.227848,0.000000,30.176589,29.428910,36.646381,59.497706,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.652114,85.016341,139.189189,2286.150838,94.768457,91.273197,29.041798,14.237791,138.487695,1.603608,83.580913,33.288578,165.652581,139.657173,163.518348,138.833703,80.988027,137.491640,-0.000515,0.029364,32.000000,-235.773519,138.927387,-0.024242,24.305682,0.690228,441972.021115,0.965453,45.251174,18.314232,2.809539,0.087714,0.030861,191.977657,32.000000,209.018464,278.446364,192.939102,176.068488,32.000000,170.908473,69.630418,66.919040,92.441819,82.964604,22.272150,56.468354,0.000000,43.998799,21.227848,0.000000,30.174721,29.041798,36.789301,59.489534,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.994790,85.011375,139.202656,2286.150838,94.762846,91.289720,29.075284,14.232939,138.442964,1.603640,83.525894,33.270406,165.734835,139.598000,163.566308,138.870085,80.948024,137.456425,-0.000513,0.029366,32.000000,-235.781813,138.971646,-0.024503,24.241743,0.688981,441979.603266,0.975653,45.108880,18.362017,2.803288,0.089852,0.030139,193.054678,32.000000,207.938676,572.573158,197.360631,176.343098,32.000000,170.886283,69.584703,66.891918,92.410821,82.964604,22.299365,56.468354,0.000000,44.018289,21.227848,0.000000,30.173640,29.075284,36.464650,59.495002,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.759450,85.006132,139.061813,-2284.042501,94.781551,91.301187,29.355359,14.234223,138.443758,1.603513,83.577809,33.182187,165.732349,139.585419,163.545439,138.810904,80.954175,137.571815,-0.000513,0.029362,32.000000,-235.773645,138.955309,-0.024536,24.295611,0.681704,441780.835772,0.952674,44.551724,18.377746,2.772864,0.095316,0.026307,193.198338,32.000000,207.959209,288.014706,197.338138,175.466887,32.000000,171.598992,69.606022,66.874157,92.366761,82.964604,22.335538,56.468354,0.000000,44.113962,21.227848,0.000000,30.175739,29.355359,36.694951,59.506017,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.624628,85.009167,139.207003,-2284.042501,94.808523,91.315220,29.064650,14.232368,138.402515,1.603877,83.660942,33.324577,165.717595,139.616026,163.481514,138.742391,80.985718,137.462057,-0.000513,0.029372,32.000000,-235.776156,138.886885,-0.024487,24.243159,0.681704,441780.835772,0.952674,44.551724,18.377746,2.772864,0.096166,0.024214,192.767330,32.000000,208.504319,368.826680,194.751054,175.206830,32.000000,171.828687,69.571382,66.882720,92.340084,82.964604,22.310131,56.468354,0.000000,43.948958,21.227848,0.000000,30.171808,29.064650,36.836329,59.490606,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.300127,85.009167,139.102265,-2284.042501,94.810099,91.326620,28.829463,14.237791,138.458767,1.604091,83.711418,33.247806,165.671829,139.588986,163.502765,138.809420,80.976909,137.505026,-0.000512,0.029375,32.000000,-235.774011,138.931629,-0.024481,24.236236,0.687209,442111.267063,0.963258,44.987397,18.434321,2.794681,0.083689,0.030155,192.119208,32.000000,208.861684,482.131902,192.935039,175.577853,32.000000,171.786625,69.565013,66.918394,92.330579,82.964604,22.363453,56.468354,0.000000,44.315273,21.227848,0.000000,30.176244,28.829463,36.710651,59.486701,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.877606,85.025723,139.224005,-2284.042501,94.802031,91.338070,29.592081,14.233509,138.500738,1.604192,83.610050,33.295342,165.666128,139.735271,163.569059,138.899829,81.012539,137.457975,-0.000511,0.029356,32.000000,-235.774522,138.933548,-0.024486,24.256823,0.691565,442190.981471,0.975901,45.130231,18.350133,2.805200,0.091326,0.032826,192.141834,32.000000,209.088217,311.227311,192.913963,176.288162,32.000000,170.872385,69.608920,66.934120,92.290550,82.964604,22.379013,56.468354,0.000000,44.244727,21.227848,0.000000,30.194943,29.592081,36.704121,59.482000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.809275,85.026827,139.192445,-2284.042501,94.812802,91.344503,28.942641,14.238219,138.449225,1.604459,83.538000,33.261067,165.724131,139.624324,163.570578,138.868194,81.011034,137.537449,-0.000509,0.029343,32.000000,-235.774403,138.972031,-0.024507,24.275339,0.687625,442154.140037,0.953540,44.884706,18.321353,2.791313,0.087178,0.020795,192.874485,32.000000,208.408837,510.173911,195.333579,176.367927,32.000000,170.718385,69.603129,66.917483,92.261164,82.964604,22.390597,56.468354,0.000000,44.163709,21.227848,0.000000,30.199690,28.942641,36.778809,59.490330,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.654250,85.044210,139.234890,2286.150838,94.844756,91.352171,28.932032,14.236649,138.543430,1.604408,83.582223,33.270543,165.711266,139.638251,163.580932,138.835495,80.975425,137.546980,-0.000509,0.029332,32.000000,-235.771055,138.968014,-0.024538,24.258528,0.688027,442223.092571,0.976451,44.956498,18.360982,2.794509,0.085262,0.027527,193.045163,32.000000,207.967926,457.755943,197.304442,176.390612,32.000000,170.710289,69.609609,66.892749,92.289489,82.964604,22.382594,56.468354,0.000000,44.248462,21.227848,0.000000,30.205707,28.932032,36.814539,59.487399,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.068836,85.044210,139.179425,2286.150838,94.878216,91.362463,29.254542,14.235650,138.526904,1.604375,83.622615,33.379839,165.785641,139.676566,163.505858,138.799782,80.956426,137.521658,-0.000510,0.029324,32.000000,-235.773693,139.021674,-0.024528,24.271824,0.691155,442416.272784,0.980221,45.134531,18.401162,2.804088,0.086280,0.035807,193.396102,32.000000,207.899176,274.939791,197.288793,175.383169,32.000000,171.211690,69.599158,66.902672,92.265880,82.964604,22.424944,56.468354,0.000000,44.293562,21.227848,0.000000,30.229584,29.254542,36.750270,59.502161,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.168237,85.035932,139.177823,2286.150838,94.904079,91.375221,28.816391,14.236506,138.508311,1.604664,83.717068,33.264390,165.768662,139.663067,163.497461,138.842198,80.978521,137.506190,-0.000511,0.029340,32.000000,-235.772837,139.046840,-0.024463,24.297342,0.684312,442301.205958,0.960866,44.705758,18.408016,2.779762,0.091447,0.041808,192.684326,32.000000,208.575407,202.602396,194.631885,175.260101,32.000000,171.997422,69.573257,66.917918,92.268690,82.964604,22.457874,56.468354,0.000000,44.330558,21.227848,0.000000,30.229239,28.816391,36.765677,59.497952,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.984066,85.035932,139.135990,-2284.042501,94.896240,91.385337,29.471360,14.234508,138.454667,1.604799,83.712691,33.324281,165.662664,139.702992,163.528457,138.867091,81.008911,137.577324,-0.000510,0.029343,32.000000,-235.770245,139.039458,-0.024507,24.285882,0.684312,442301.205958,0.960866,44.705758,18.408016,2.779762,0.088774,0.016636,192.048459,32.000000,208.908353,259.375221,192.781439,175.664878,32.000000,171.672360,69.567297,66.938593,92.296267,82.964604,22.429871,56.468354,0.000000,43.992867,21.227848,0.000000,30.235870,29.471360,36.817767,59.487960,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.623115,85.027930,139.225513,2286.150838,94.885428,91.399326,28.844547,14.231083,138.457780,1.604918,83.620169,33.435699,165.664483,139.761882,163.553533,138.983130,81.018664,137.527539,-0.000511,0.029353,32.000000,-235.778587,139.031791,-0.024573,24.309170,0.682170,442267.279496,0.973507,44.595082,18.378501,2.774222,0.086504,0.032625,192.243628,32.000000,209.113081,316.554032,192.596352,176.105251,32.000000,170.738418,69.603773,66.934788,92.288914,82.964604,22.521624,56.468354,0.000000,43.967064,21.227848,0.000000,30.242501,28.844547,36.622904,59.493074,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.319463,85.027930,139.234256,2286.150838,94.891706,91.408311,28.562923,14.236506,138.538711,1.605172,83.467265,33.342035,165.689008,139.695203,163.553743,138.876097,81.021510,137.558427,-0.000511,0.029372,32.000000,-235.773656,139.013882,-0.024559,24.309328,0.690466,442565.020097,0.984329,45.150565,18.348599,2.805659,0.092937,0.026063,192.740849,32.000000,208.436916,349.628296,195.398737,176.690101,32.000000,170.741871,69.589890,66.907534,92.254524,82.964604,22.480609,56.468354,0.000000,44.289375,21.227848,0.000000,30.240420,28.562923,36.808817,59.488363,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.282563,85.040071,139.168066,-2284.042501,94.903831,91.414643,29.643875,14.237077,138.558077,1.605407,83.563949,33.353489,165.774956,139.806047,163.629034,138.941534,80.984409,137.477704,-0.000511,0.029362,32.000000,-235.773577,139.075964,-0.024552,24.277489,0.680080,442272.749850,0.979296,44.431593,18.360567,2.767006,0.083881,0.018275,193.098374,32.000000,208.030156,557.306325,197.212897,176.316163,32.000000,170.795916,69.628399,66.910766,92.293911,82.964604,22.538279,56.468354,0.000000,44.246226,21.227848,0.000000,30.258046,29.643875,36.774334,59.486898,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.047149,85.044762,139.306479,2286.150838,94.941505,91.420986,28.830993,14.234223,138.591833,1.605503,83.586781,33.456382,165.743204,139.817222,163.556697,138.949110,80.975524,137.612788,-0.000512,0.029395,32.000000,-235.771022,139.156321,-0.024594,24.307806,0.681265,442398.199983,0.944426,44.481640,18.358948,2.767720,0.090197,0.020971,193.439343,32.000000,208.038907,295.170383,197.169061,175.389241,32.000000,171.527012,69.615993,66.909566,92.280691,82.964604,22.490895,56.468354,0.000000,43.897890,21.227848,0.000000,30.265441,28.830993,36.651664,59.490320,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.868562,85.020204,139.236754,-2284.042501,94.944680,91.433640,29.390292,14.236792,138.619571,1.605499,83.616225,33.410544,165.759124,139.770037,163.489772,139.039687,80.998709,137.603930,-0.000512,0.029396,32.000000,-235.772715,139.084489,-0.024594,24.322886,0.684679,442563.433870,0.976064,44.728672,18.432617,2.783505,0.087764,0.024068,192.583392,32.000000,208.457227,137.681082,194.557374,175.483391,32.000000,171.719347,69.604601,66.934786,92.246164,82.964604,22.563935,56.468354,0.000000,44.130561,21.227848,0.000000,30.280985,29.390292,36.626059,59.497824,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.703353,84.989025,139.384094,2286.150838,94.922799,91.440989,28.998064,14.235365,138.618961,1.604890,83.646321,33.498458,165.724487,139.810696,163.527430,138.978936,81.018048,137.583894,-0.000512,0.029400,32.000000,-235.769389,139.140331,-0.024623,24.335370,0.686646,442622.926074,0.975606,44.890017,18.404502,2.792126,0.091268,0.035681,192.089447,32.000000,208.933276,301.493310,192.592256,175.593105,32.000000,171.454465,69.614318,66.939536,92.276581,82.964604,22.646347,56.468354,0.000000,44.227218,21.227848,0.000000,30.260997,28.998064,36.767437,59.496152,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.090370,84.989025,139.236879,2286.150838,94.930540,91.448320,29.356040,14.232368,138.609753,1.602911,83.554074,33.427887,165.676501,139.931839,163.580208,138.939106,81.059618,137.610443,-0.000512,0.029431,32.000000,-235.775664,139.198519,-0.024625,24.359577,0.686646,442622.926074,0.975606,44.890017,18.404502,2.792126,0.081987,0.021246,192.382646,32.000000,209.127473,336.979349,192.931548,176.225650,32.000000,170.983032,69.587635,66.933175,92.247673,82.964604,22.644476,56.468354,0.000000,44.216480,21.227848,0.000000,30.230777,29.356040,36.631708,59.492041,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.915620,84.984610,139.378963,2286.150838,94.932181,91.459199,29.134056,14.232939,138.586135,1.601646,83.420221,33.506265,165.707665,139.814796,163.588198,139.052784,81.023150,137.738995,-0.000512,0.029439,32.000000,-235.778043,139.152752,-0.024590,24.347696,0.689529,442684.164856,0.977769,45.028421,18.376240,2.804320,0.100235,0.033862,192.759452,32.000000,208.364894,261.471372,195.403008,176.594851,32.000000,170.486319,69.591082,66.936217,92.220964,82.964604,22.678885,56.468354,0.000000,44.095399,21.227848,0.000000,30.224217,29.134056,36.665237,59.497106,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.435858,84.977436,139.301829,-2284.042501,94.933325,91.473247,29.086702,14.237933,138.586554,1.601749,83.427893,33.482996,165.773133,139.840997,163.588954,139.035288,80.975200,137.678204,-0.000512,0.029419,32.000000,-235.769607,139.034562,-0.024588,24.337521,0.682352,442463.599142,0.957874,44.628376,18.347397,2.779714,0.089694,0.025394,193.091269,32.000000,208.010191,221.936788,197.224341,176.215237,32.000000,170.879499,69.596486,66.897075,92.220122,82.964604,22.688164,56.468354,0.000000,44.082746,21.227848,0.000000,30.221377,29.086702,36.692896,59.486200,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.505303,84.944050,139.391666,-2284.042501,94.936911,91.486702,29.505023,14.233224,138.631856,1.601912,83.533201,33.504764,165.739638,139.820301,163.563998,139.000590,80.964823,137.737974,-0.000513,0.029390,32.000000,-235.774152,139.196275,-0.024581,24.373503,0.686081,442659.132838,0.968924,44.804300,18.445472,2.792292,0.089596,0.023816,193.384620,32.000000,207.988343,282.635794,197.038079,175.638849,32.000000,171.540574,69.579654,66.916423,92.224029,82.964604,22.719171,56.468354,0.000000,44.198541,21.227848,0.000000,30.210284,29.505023,36.730901,59.473641,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.727485,84.944050,139.331468,-2284.042501,94.881044,91.498093,29.030614,14.236221,138.655119,1.601888,83.628131,33.586056,165.747429,139.840100,163.534305,139.070082,81.025477,137.606624,-0.000513,0.029394,32.000000,-235.774433,139.162887,-0.024622,24.384019,0.678285,442552.888997,0.959831,44.261665,18.464295,2.761960,0.081220,0.020745,192.614531,32.000000,208.448784,265.004566,194.533167,175.362004,32.000000,171.852332,69.594113,66.952583,92.264911,82.964604,22.737635,56.468354,0.000000,43.723615,21.227848,0.000000,30.169769,29.030614,36.614687,59.493182,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.786786,84.941567,139.374596,-2284.042501,94.866229,91.503168,29.298306,14.233367,138.628240,1.601922,83.632591,33.496460,165.671249,139.806415,163.531062,139.045226,81.037353,137.729629,-0.000513,0.029399,32.000000,-235.772042,139.136212,-0.024597,24.354646,0.676721,442564.334765,0.944881,44.157123,18.503310,2.759941,0.099894,0.036252,192.173068,32.000000,208.891562,193.356187,192.504691,175.522301,32.000000,171.603273,69.572672,66.945651,92.245502,82.964604,22.760667,56.468354,0.000000,44.059921,21.227848,0.000000,30.156893,29.298306,36.645428,59.499319,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.800214,84.969986,139.314453,2286.150838,94.841539,91.513304,29.691324,14.237648,138.550312,1.601968,83.511728,33.477188,165.663734,139.848378,163.552033,139.062057,81.024227,137.663063,-0.000514,0.029424,32.000000,-235.772679,139.055161,-0.024600,24.396975,0.688066,442857.470316,0.966548,44.894519,18.426782,2.799429,0.091003,0.031269,192.256612,32.000000,209.107277,290.592254,192.827178,176.296692,32.000000,170.845219,69.574297,66.945615,92.213941,82.964604,22.777735,56.468354,0.000000,44.127169,21.227848,0.000000,30.146109,29.691324,36.786513,59.481331,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.548155,84.973297,139.176194,2286.150838,94.877539,91.524785,28.708465,14.234508,138.648340,1.601935,83.459275,33.472911,165.715169,139.809514,163.582970,139.031863,81.031051,137.707100,-0.000514,0.029413,32.000000,-235.776474,139.142412,-0.024588,24.421182,0.686493,442955.483728,0.953646,44.909037,18.408012,2.797467,0.086342,0.025442,192.683329,32.000000,208.221667,322.458097,195.585931,176.626245,32.000000,170.648234,69.607713,66.956648,92.259497,82.964604,22.794691,56.468354,0.000000,44.122536,21.227848,0.000000,30.168018,28.708465,36.745941,59.480309,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.666511,84.973297,139.260955,2286.150838,94.902546,91.533626,29.353696,14.236649,138.573992,1.601937,83.554474,33.469854,165.750414,139.818343,163.628805,138.979079,81.012927,137.681980,-0.000513,0.029435,32.000000,-235.772038,139.173594,-0.024578,24.416881,0.674056,442647.584427,0.970680,44.142499,18.422291,2.753339,0.084738,0.026161,193.283812,32.000000,208.036499,275.784723,197.306477,176.283434,32.000000,170.770460,69.600746,66.947160,92.287699,82.964604,22.734337,56.468354,0.000000,43.686569,21.227848,0.000000,30.166084,29.353696,36.673527,59.499182,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.842100,84.999786,139.326943,-2284.042501,94.895102,91.546355,29.668387,14.235507,138.583147,1.601737,83.614344,33.550418,165.754458,139.810676,163.596107,139.026179,81.015239,137.667942,-0.000513,0.029406,32.000000,-235.768918,139.149284,-0.024558,24.422834,0.687858,443142.061611,0.967639,45.050900,18.428376,2.803921,0.088533,0.020306,193.469222,32.000000,207.948263,272.156823,197.098604,175.675389,32.000000,171.611856,69.585308,66.947915,92.292002,82.964604,22.792417,56.468354,0.000000,43.847697,21.227848,0.000000,30.188368,29.668387,36.763696,59.497785,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.856619,85.020204,139.250687,-2284.042501,94.895461,91.556615,29.083476,14.237077,138.601878,1.601917,83.639203,33.569693,165.760348,139.771301,163.507502,139.052033,81.055497,137.565854,-0.000512,0.029425,32.000000,-235.774233,139.123443,-0.024463,24.415674,0.685503,443146.585455,0.953930,44.895491,18.419339,2.795367,0.093718,0.026520,192.509948,32.000000,208.446530,226.972031,194.313475,175.407869,32.000000,171.881988,69.575654,66.971963,92.288487,82.964604,22.839429,56.468354,0.000000,44.072625,21.227848,0.000000,30.188328,29.083476,36.654819,59.501217,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.352187,85.001993,139.348678,2286.150838,94.902963,91.564274,29.619505,14.240645,138.605772,1.601988,83.677612,33.464266,165.726891,139.843382,163.552343,139.006218,81.044738,137.590480,-0.000512,0.029447,32.000000,-235.764273,139.187053,-0.024484,24.431515,0.685503,443146.585455,0.953930,44.895491,18.419339,2.795367,0.083666,0.019847,192.441262,32.000000,208.956282,243.690551,192.512731,175.605705,32.000000,171.447768,69.594152,66.948875,92.317892,82.964604,22.877603,56.468354,0.000000,44.139378,21.227848,0.000000,30.211776,29.619505,36.708377,59.497519,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.820051,85.001993,139.303695,2286.150838,94.936407,91.574334,29.110618,14.233652,138.556940,1.601897,83.543662,33.543690,165.661875,139.822850,163.589922,139.010634,81.042552,137.683390,-0.000511,0.029462,32.000000,-235.775035,139.058834,-0.024692,24.409826,0.677859,442940.921854,0.945252,44.372055,18.352707,2.767480,0.098633,0.025026,192.320739,32.000000,209.012485,297.652212,192.871041,176.253089,32.000000,171.049321,69.570158,66.936049,92.305626,82.964604,22.883715,56.468354,0.000000,43.774353,21.227848,0.000000,30.195677,29.110618,36.793556,59.490881,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.772231,85.012203,139.245501,2286.150838,94.929090,91.581936,29.227342,14.233367,138.589342,1.601904,83.511521,33.559811,165.703977,139.757314,163.583751,138.996821,81.058419,137.629888,-0.000512,0.029472,32.000000,-235.776140,139.084164,-0.024795,24.374630,0.686300,443248.002002,0.972974,44.920514,18.399429,2.796137,0.088477,0.031759,192.716093,32.000000,208.294551,210.307310,195.443547,176.434673,32.000000,170.744536,69.561250,66.957514,92.305523,82.964604,22.914157,56.468354,0.000000,44.042683,21.227848,0.000000,30.207283,29.227342,36.615640,59.491864,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.122501,85.026275,139.345135,2286.150838,94.947598,91.593261,29.134859,14.228372,138.650703,1.602070,83.587003,33.686878,165.740306,139.761617,163.614546,139.042187,81.006873,137.653134,-0.000512,0.029476,32.000000,-235.777529,139.120938,-0.024730,24.415255,0.687834,443287.503731,0.971499,44.984514,18.355936,2.797804,0.083851,0.017863,193.360444,32.000000,208.010060,330.370247,197.166451,176.099904,32.000000,171.028640,69.577074,66.920915,92.335497,82.964604,22.953799,56.468354,0.000000,44.024701,21.227848,0.000000,30.223991,29.134859,36.774848,59.491648,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.868124,85.023515,139.265258,2286.150838,94.975274,91.602107,29.547327,14.236649,138.583145,1.601898,83.583444,33.611986,165.745879,139.757333,163.563504,139.055679,81.017203,137.624845,-0.000512,0.029473,32.000000,-235.772530,139.077168,-0.024704,24.374421,0.687834,443287.503731,0.971499,44.984514,18.355936,2.797804,0.092391,0.026424,193.407183,32.000000,207.994487,250.907219,196.858982,175.689277,32.000000,171.732191,69.555859,66.947109,92.358229,82.964604,22.957521,56.468354,0.000000,43.885378,21.227848,0.000000,30.228839,29.547327,36.658267,59.501670,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.783468,85.007236,139.407399,2286.150838,95.022814,91.612182,28.893249,14.234080,138.550340,1.602046,83.631202,33.532097,165.764043,139.828335,163.516833,139.034042,81.055607,137.655415,-0.000514,0.029479,32.000000,-235.774935,139.148020,-0.024698,24.420421,0.681983,443285.697504,0.966092,44.632520,18.420607,2.780091,0.104974,0.025537,192.581910,32.000000,208.616671,205.096741,194.497435,175.343422,32.000000,171.704986,69.559412,66.941512,92.371481,82.964604,23.003307,56.468354,0.000000,43.952181,21.227848,0.000000,30.230514,28.893249,36.613293,59.497480,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.933363,85.007236,139.310169,2286.150838,95.033586,91.622385,29.290194,14.229799,138.616337,1.602189,83.620618,33.629665,165.674302,139.806436,163.548000,139.021938,81.038365,137.687373,-0.000515,0.029477,32.000000,-235.781019,139.179471,-0.024726,24.409065,0.686627,443428.310010,0.957936,44.892303,18.396718,2.792671,0.094051,0.023588,192.384508,32.000000,209.073329,289.966836,192.509677,175.633363,32.000000,171.697641,69.569418,66.957795,92.383569,82.964604,23.023625,56.468354,0.000000,44.073505,21.227848,0.000000,30.217129,29.290194,36.610505,59.493320,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.776674,84.994543,139.309074,2286.150838,95.016207,91.627587,29.413805,14.239646,138.576335,1.602362,83.572007,33.533764,165.673540,139.818403,163.604992,139.014346,81.093289,137.541814,-0.000514,0.029480,32.000000,-235.768058,139.134823,-0.024701,24.388347,0.687344,443432.000332,0.981489,44.963626,18.372966,2.800275,0.086331,0.022343,192.389295,32.000000,208.989963,289.361875,192.874084,176.440612,32.000000,170.899059,69.583934,66.957780,92.395342,82.964604,23.018458,56.468354,0.000000,44.075529,21.227848,0.000000,30.205425,29.413805,36.759000,59.479246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.694872,84.996475,139.324335,-2284.042501,95.009796,91.635706,28.887706,14.232653,138.602847,1.602193,83.475345,33.618224,165.711082,139.820546,163.600250,139.046468,81.075534,137.637010,-0.000515,0.029494,32.000000,-235.776198,139.138925,-0.024704,24.367025,0.685006,443439.844297,0.965160,44.808594,18.405523,2.789922,0.084861,0.020668,192.853516,32.000000,208.458887,269.578795,195.504282,176.326141,32.000000,170.399672,69.587402,66.948767,92.398432,82.964604,23.025708,56.468354,0.000000,44.077628,21.227848,0.000000,30.204418,28.887706,36.628993,59.496280,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.689702,85.001717,139.396588,2286.150838,95.041323,91.643406,29.322935,14.232368,138.558924,1.602217,83.529021,33.567583,165.747012,139.747017,163.603644,139.028581,81.021215,137.635256,-0.000517,0.029502,32.000000,-235.775664,139.058528,-0.024580,24.452600,0.689948,443540.757432,0.983793,45.044665,18.344218,2.803596,0.111475,0.023213,193.469073,32.000000,208.099464,316.118409,197.125952,176.262702,32.000000,171.068660,69.609011,66.922135,92.427685,82.964604,23.022866,56.468354,0.000000,43.986578,21.227848,0.000000,30.205633,29.322935,36.772133,59.488944,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.663765,85.001717,139.292052,2286.150838,95.074927,91.651024,29.121513,14.238361,138.585511,1.602015,83.616070,33.587384,165.751349,139.821850,163.562988,139.023492,81.044010,137.801062,-0.000518,0.029494,32.000000,-235.770818,139.203696,-0.024585,24.408593,0.689948,443540.757432,0.983793,45.044665,18.344218,2.803596,0.099788,0.028877,193.386573,32.000000,208.131938,383.955717,197.006163,175.600363,32.000000,171.462869,69.596388,66.936958,92.436038,82.964604,23.110210,56.468354,0.000000,44.122370,21.227848,0.000000,30.210691,29.121513,36.709404,59.493290,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.827151,85.011927,139.322058,-2284.042501,95.073644,91.661133,29.232725,14.233081,138.490177,1.602039,83.713039,33.625637,165.737533,139.745120,163.522508,138.938190,81.046529,137.677596,-0.000518,0.029481,32.000000,-235.775934,139.104111,-0.024595,24.412003,0.689209,443693.095133,0.976729,45.082169,18.454341,2.804702,0.102930,0.024070,192.575283,32.000000,208.637120,488.541579,194.381948,175.225485,32.000000,171.955260,69.570676,66.944898,92.432865,82.964604,23.106951,56.468354,0.000000,43.899275,21.227848,0.000000,30.221495,29.232725,36.739044,59.480495,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.057418,85.025171,139.308593,2286.150838,95.047012,91.668736,29.483214,14.233509,138.598474,1.602174,83.710875,33.655629,165.706377,139.740817,163.521274,139.073075,81.058267,137.674596,-0.000518,0.029505,32.000000,-235.773539,139.098665,-0.024556,24.419687,0.686883,443670.002072,0.969702,44.923099,18.392674,2.796107,0.082769,0.018495,192.457693,32.000000,209.056323,323.836847,192.314374,175.576915,32.000000,171.475420,69.579689,66.952274,92.427069,82.964604,23.118645,56.468354,0.000000,44.040796,21.227848,0.000000,30.223696,29.483214,36.679470,59.485078,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.845921,85.024343,139.378590,-2284.042501,95.043306,91.677540,28.996954,14.241786,138.535002,1.602159,83.622937,33.712962,165.654941,139.822501,163.556344,139.028384,81.071011,137.579215,-0.000519,0.029499,32.000000,-235.765917,139.077084,-0.024489,24.429731,0.686883,443670.002072,0.969702,44.923099,18.392674,2.796107,0.085377,0.022033,192.114384,32.000000,209.094356,200.427885,192.933684,176.114105,32.000000,170.892147,69.568691,66.933745,92.423884,82.964604,23.158923,56.468354,0.000000,43.870291,21.227848,0.000000,30.241133,28.996954,36.693850,59.495169,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.360960,85.024343,139.319706,-2284.042501,95.034160,91.683852,29.167343,14.240074,138.534270,1.602130,83.463346,33.686721,165.709134,139.766631,163.601671,138.990816,81.081437,137.614721,-0.000520,0.029488,32.000000,-235.766646,139.114040,-0.024499,24.437416,0.686524,443711.253870,0.977394,44.916096,18.321032,2.796188,0.096987,0.035605,192.891594,32.000000,208.572417,337.298750,195.590032,176.477496,32.000000,170.553377,69.606412,66.970751,92.459241,82.964604,23.181926,56.468354,0.000000,44.019448,21.227848,0.000000,30.244876,29.167343,36.772793,59.475017,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.512685,85.014962,139.396483,-2284.042501,95.051998,91.685181,29.509114,14.236934,138.461179,1.601945,83.516481,33.705511,165.772694,139.734944,163.644016,138.938783,81.061379,137.616806,-0.000521,0.029494,32.000000,-235.770114,139.152343,-0.024466,24.412501,0.686524,443711.253870,0.977394,44.916096,18.321032,2.796188,0.085404,0.025422,193.461447,32.000000,208.083353,340.107847,197.276417,176.223892,32.000000,170.824536,69.642908,66.929903,92.462482,82.964604,23.149667,56.468354,0.000000,44.125660,21.227848,0.000000,30.239731,29.509114,36.735376,59.483141,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.714838,84.995923,139.258215,2286.150838,95.067260,91.689052,28.932358,14.235507,138.457464,1.601926,83.610245,33.632936,165.739795,139.794853,163.545403,138.992117,81.046318,137.681001,-0.000521,0.029487,32.000000,-235.772197,139.106047,-0.024435,24.415936,0.677141,443435.967203,0.946810,44.220475,18.348688,2.759633,0.092756,0.025964,193.255572,32.000000,208.074910,306.300453,197.011784,175.444129,32.000000,171.452254,69.608888,66.932007,92.492891,82.964604,23.236608,56.468354,0.000000,43.617113,21.227848,0.000000,30.242492,28.932358,36.628260,59.503912,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.726665,84.990681,139.270051,2286.150838,95.055343,91.694117,29.080413,14.241073,138.422007,1.601951,83.634425,33.595618,165.716101,139.656051,163.509646,138.954493,81.049033,137.581766,-0.000522,0.029490,32.000000,-235.766795,139.034275,-0.024406,24.366658,0.688344,443839.899069,0.982419,45.023413,18.394518,2.801140,0.091347,0.033915,192.701533,32.000000,208.737337,207.130156,194.255469,175.259120,32.000000,171.769190,69.609992,66.961017,92.493146,82.964604,23.222261,56.468354,0.000000,44.018457,21.227848,0.000000,30.223353,29.080413,36.768318,59.482649,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.100523,84.990681,139.165108,2286.150838,95.051908,91.704304,29.121584,14.242357,138.506154,1.601919,83.669427,33.783868,165.699348,139.704969,163.553983,138.840389,81.068823,137.535058,-0.000523,0.029471,32.000000,-235.767314,139.031318,-0.024354,24.376938,0.689644,443846.601108,0.977209,45.005913,18.344234,2.800712,0.085031,0.025954,192.350348,32.000000,209.078949,297.542260,192.301585,175.657317,32.000000,171.538280,69.615065,66.967770,92.490448,82.964604,23.219860,56.468354,0.000000,44.066656,21.227848,0.000000,30.216893,29.121584,36.718061,59.494008,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
