OSU 80 Ton Compressor Load Stand
50.329816,85.018273,139.201251,2286.150838,95.004714,91.709311,29.381430,14.235222,138.436585,1.601901,83.498091,33.718418,165.697484,139.743509,163.570866,138.926151,81.099321,137.505069,-0.000522,0.029466,32.000000,-235.773957,138.972950,-0.024369,24.316986,0.683267,443682.196561,0.968080,44.619570,18.302045,2.777718,0.083008,0.029195,192.961856,32.000000,208.483566,400.028942,195.662028,176.171553,32.000000,170.460241,69.628355,66.947787,92.495896,82.964604,23.212459,56.468354,0.000000,44.114971,21.227848,0.000000,30.244642,29.381430,36.509845,59.499398,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.847644,85.029862,139.151090,-2284.042501,95.013970,91.709329,28.767643,14.238790,138.457641,1.601946,83.560311,33.638168,165.789657,139.765183,163.604395,138.916029,81.053632,137.571811,-0.000522,0.029469,32.000000,-235.767439,139.066419,-0.024386,24.289920,0.683267,443682.196561,0.968080,44.619570,18.302045,2.777718,0.085796,0.029120,193.280310,32.000000,208.032562,199.504696,197.364248,176.092698,32.000000,171.219038,69.630599,66.949622,92.516280,82.964604,23.200522,56.468354,0.000000,44.017929,21.227848,0.000000,30.259919,28.767643,36.685559,59.493192,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.718321,85.017445,139.261403,2286.150838,94.998592,91.711898,29.598868,14.237220,138.421913,1.603230,83.595255,33.689715,165.752086,139.651546,163.567477,138.977532,81.044693,137.508373,-0.000522,0.029469,32.000000,-235.772123,139.040375,-0.024276,24.323411,0.681789,443605.348683,0.963390,44.414087,18.275360,2.765876,0.089592,0.033103,193.220950,32.000000,208.134236,210.678250,197.177777,175.564187,32.000000,171.546356,69.612150,66.934030,92.496946,82.964604,23.226960,56.468354,0.000000,43.979617,21.227848,0.000000,30.265430,29.598868,36.771032,59.495523,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.654391,85.008891,139.308127,-2284.042501,95.010156,91.716925,28.627283,14.236364,138.452927,1.605338,83.695477,33.649062,165.751134,139.625568,163.526769,138.946524,81.072200,137.470134,-0.000522,0.029455,32.000000,-235.774127,138.939502,-0.024261,24.238832,0.689585,443901.049060,0.985502,44.919832,18.334862,2.791528,0.090785,0.033171,192.721073,32.000000,208.778153,235.596218,194.410447,175.242633,32.000000,171.870185,69.620642,66.923808,92.478016,82.964604,23.253142,56.468354,0.000000,43.941782,21.227848,0.000000,30.256658,28.627283,36.587174,59.492317,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.270580,85.008891,139.196023,-2284.042501,95.047802,91.722429,28.959079,14.235650,138.445676,1.606117,83.708762,33.740613,165.701109,139.640025,163.547497,138.891050,81.090941,137.494397,-0.000521,0.029485,32.000000,-235.773529,138.923452,-0.024279,24.273083,0.691134,443975.104067,0.960513,45.041325,18.313377,2.801008,0.074222,0.020854,192.240524,32.000000,208.979999,215.150319,192.600273,175.763194,32.000000,171.464876,69.631962,66.952239,92.486006,82.964604,23.321592,56.468354,0.000000,44.089260,21.227848,0.000000,30.250564,28.959079,36.773967,59.492100,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.222121,85.009995,139.233189,-2284.042501,95.054866,91.721436,29.388966,14.236792,138.400401,1.606142,83.583174,33.710891,165.721366,139.617513,163.579057,138.836290,81.074263,137.506312,-0.000522,0.029505,32.000000,-235.769929,139.068826,-0.024248,24.261281,0.694775,443972.022499,0.994525,45.099067,18.267526,2.805555,0.089300,0.031842,192.240259,32.000000,209.101551,254.181404,193.079912,176.067437,32.000000,170.618489,69.630365,66.930647,92.423051,82.964604,23.235471,56.468354,0.000000,44.047690,21.227848,0.000000,30.253338,29.388966,36.512706,59.502112,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.040612,85.032345,139.116289,2286.150838,95.074020,91.715337,28.540474,14.236078,138.390698,1.606193,83.481978,33.657061,165.713472,139.638170,163.582394,138.852200,81.084689,137.483888,-0.000522,0.029505,32.000000,-235.772937,138.881296,-0.024276,24.261806,0.683952,443671.649674,0.970192,44.462774,18.260424,2.768936,0.080331,0.029756,193.116192,32.000000,208.466572,186.956801,195.633926,176.362942,32.000000,170.819115,69.618284,66.927690,92.423641,82.964604,23.325398,56.468354,0.000000,43.749504,21.227848,0.000000,30.255183,28.540474,36.711678,59.493694,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.920138,85.029862,139.110291,2286.150838,95.095246,91.715331,29.584870,14.238932,138.412675,1.606128,83.558975,33.763875,165.778618,139.584092,163.624079,138.919757,81.056378,137.489190,-0.000523,0.029474,32.000000,-235.773689,138.906339,-0.024307,24.241927,0.685185,443720.187508,0.956988,44.513702,18.282818,2.772348,0.092822,0.023387,193.289317,32.000000,208.032544,321.223982,197.321371,176.156392,32.000000,170.915287,69.654463,66.919007,92.448248,82.964604,23.284476,56.468354,0.000000,43.987769,21.227848,0.000000,30.282737,29.584870,36.733615,59.496979,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.839248,85.029862,139.132562,2286.150838,95.101540,91.712845,28.606933,14.235507,138.391272,1.606080,83.643162,33.646906,165.772259,139.612151,163.575326,138.863853,81.058266,137.431406,-0.000522,0.029483,32.000000,-235.776130,139.000320,-0.024264,24.285645,0.689690,443889.490143,0.956841,44.844882,18.292490,2.786657,0.079392,0.025658,193.372653,32.000000,208.162776,258.876789,197.197152,175.388622,32.000000,171.370487,69.637028,66.915259,92.425856,82.964604,23.298300,56.468354,0.000000,43.910681,21.227848,0.000000,30.286002,28.606933,36.638091,59.490006,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.714751,85.035104,139.145837,2286.150838,95.120299,91.709017,28.632938,14.228372,138.399663,1.606234,83.694540,33.692563,165.758906,139.494579,163.518058,138.798697,81.046683,137.451042,-0.000521,0.029474,32.000000,-235.781954,138.969364,-0.024289,24.322913,0.689764,443912.244885,0.991257,44.928517,18.262877,2.791626,0.089644,0.024551,192.742843,32.000000,208.683119,156.245723,194.338220,175.249928,32.000000,171.835846,69.632173,66.927880,92.429782,82.964604,23.286877,56.468354,0.000000,43.967567,21.227848,0.000000,30.296898,28.632938,36.752030,59.488078,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.940222,85.021860,139.132222,2286.150838,95.098424,91.702712,29.614726,14.233938,138.332826,1.606202,83.674192,33.727854,165.686525,139.687414,163.550878,138.884122,81.076911,137.407146,-0.000522,0.029454,32.000000,-235.770652,138.846523,-0.024337,24.336419,0.690641,443979.955582,0.993003,45.062685,18.283883,2.798884,0.097023,0.021972,192.194086,32.000000,208.982124,249.439720,192.608266,175.383277,32.000000,171.548929,69.647743,66.905186,92.415558,82.964604,23.338666,56.468354,0.000000,44.022227,21.227848,0.000000,30.303377,29.614726,36.624224,59.494530,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.180008,85.031793,139.121293,2286.150838,95.093779,91.695098,28.691488,14.239360,138.360313,1.606279,83.630566,33.720607,165.711234,139.606706,163.600776,138.733086,81.083630,137.518512,-0.000522,0.029474,32.000000,-235.767688,138.960284,-0.024377,24.385121,0.686706,443772.517941,0.955312,44.816132,18.232590,2.785975,0.097559,0.037044,192.348216,32.000000,209.194940,219.240732,193.104648,176.009587,32.000000,170.804604,69.690935,66.927696,92.410871,82.964604,23.283850,56.468354,0.000000,44.050515,21.227848,0.000000,30.294620,28.691488,36.662082,59.492199,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.567965,85.031793,139.096335,2286.150838,95.093549,91.684903,28.906229,14.231369,138.297733,1.606388,83.552407,33.670707,165.724605,139.682398,163.594306,138.802998,81.091924,137.493217,-0.000523,0.029476,32.000000,-235.781252,138.892739,-0.024373,24.400332,0.686706,443772.517941,0.955312,44.816132,18.232590,2.785975,0.094322,0.023664,193.108779,32.000000,208.428017,178.558917,195.692051,176.453224,32.000000,170.551311,69.686264,66.915096,92.404506,82.964604,23.345194,56.468354,0.000000,43.756094,21.227848,0.000000,30.309469,28.906229,36.769345,59.489720,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.677954,85.019101,139.153591,-2284.042501,95.100223,91.683532,29.294987,14.234651,138.379629,1.606365,83.562181,33.726781,165.774997,139.614394,163.598323,138.793079,81.035044,137.374558,-0.000523,0.029479,32.000000,-235.774036,138.877584,-0.024371,24.360993,0.690254,443851.649288,0.986489,45.211699,18.258876,2.806174,0.082506,0.025015,193.213089,32.000000,208.041510,239.667739,197.623133,176.171180,32.000000,170.861278,69.706068,66.904564,92.417888,82.964604,23.299229,56.468354,0.000000,43.634278,21.227848,0.000000,30.302297,29.294987,36.643227,59.489062,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.181029,85.035656,139.147512,-2284.042501,95.109819,91.679705,28.996317,14.233367,138.373931,1.606429,83.612285,33.727933,165.761308,139.571676,163.567722,138.847207,81.027902,137.464689,-0.000524,0.029462,32.000000,-235.778107,138.892616,-0.024341,24.308043,0.690254,443851.649288,0.986489,45.211699,18.258876,2.806174,0.084097,0.029225,193.497258,32.000000,208.173338,146.272789,196.840510,175.326851,32.000000,171.442810,69.692123,66.894738,92.410838,82.964604,23.379958,56.468354,0.000000,44.030126,21.227848,0.000000,30.305822,28.996317,36.613733,59.496870,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.810534,85.037312,139.167787,2286.150838,95.096870,91.673526,29.383164,14.231512,138.443008,1.606432,83.660902,33.738911,165.771199,139.549266,163.515007,138.880718,81.071269,137.466588,-0.000524,0.029460,32.000000,-235.776028,138.861555,-0.024344,24.307439,0.683806,443648.581974,0.970422,44.581639,18.309211,2.772911,0.083725,0.035986,192.798294,32.000000,208.675912,226.181031,194.255163,175.383367,32.000000,171.714196,69.699363,66.917411,92.420095,82.964604,23.343890,56.468354,0.000000,43.953250,21.227848,0.000000,30.328391,29.383164,36.779837,59.489081,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.580798,85.037312,139.094809,2286.150838,95.099840,91.669774,29.208209,14.237220,138.359806,1.606273,83.712093,33.862224,165.680615,139.616310,163.577957,138.728989,81.082020,137.513107,-0.000525,0.029463,32.000000,-235.770320,138.859432,-0.024326,24.266500,0.689471,443722.238572,0.965273,44.965680,18.266756,2.793943,0.096184,0.023040,192.163242,32.000000,209.013788,194.096294,192.556135,175.574567,32.000000,171.610349,69.708432,66.914433,92.435156,82.964604,23.403743,56.468354,0.000000,43.947792,21.227848,0.000000,30.336774,29.208209,36.645061,59.495257,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.681524,85.025171,139.127162,-2284.042501,95.083180,91.664802,29.317453,14.233795,138.384656,1.606100,83.601357,33.778230,165.671193,139.572756,163.585762,138.789778,81.072970,137.502989,-0.000525,0.029460,32.000000,-235.773745,138.923065,-0.024345,24.234505,0.693754,443796.519150,0.975869,45.203886,18.278319,2.805417,0.091765,0.037040,192.393447,32.000000,209.208574,199.540795,193.262489,176.075134,32.000000,170.701072,69.705448,66.899778,92.418944,82.964604,23.379079,56.468354,0.000000,43.644260,21.227848,0.000000,30.332736,29.317453,36.515641,59.502742,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.899811,85.029586,139.088356,2286.150838,95.040604,91.662273,28.671831,14.228800,138.367730,1.606103,83.545033,33.820667,165.751856,139.559442,163.589373,138.679662,81.081611,137.342262,-0.000525,0.029464,32.000000,-235.780051,138.808265,-0.024227,24.180479,0.693239,443731.019418,0.985710,45.087646,18.282312,2.800396,0.088213,0.024900,192.966871,32.000000,208.316843,209.205596,195.878961,176.390227,32.000000,170.641387,69.711106,66.926694,92.391494,82.964604,23.380117,56.468354,0.000000,43.745341,21.227848,0.000000,30.341916,28.671831,36.726425,59.498641,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.070238,85.027654,139.109936,2286.150838,95.010069,91.654659,29.443278,14.236364,138.461916,1.605775,83.606774,33.811824,165.762671,139.622469,163.638843,138.776538,81.056326,137.409572,-0.000524,0.029472,32.000000,-235.772324,138.903771,-0.024222,24.176230,0.693239,443731.019418,0.985710,45.087646,18.282312,2.800396,0.089123,0.030350,193.220369,32.000000,208.076230,200.444037,197.646557,176.018009,32.000000,170.960865,69.716466,66.867519,92.420301,82.964604,23.408520,56.468354,0.000000,43.876747,21.227848,0.000000,30.347376,29.443278,36.769785,59.498326,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.325836,85.042278,139.061011,2286.150838,95.014362,91.649528,28.765638,14.234651,138.317359,1.605668,83.650421,33.848772,165.751856,139.606238,163.569122,138.780367,81.024237,137.464341,-0.000523,0.029473,32.000000,-235.776003,138.977274,-0.024276,24.187455,0.691248,443596.166207,0.987173,44.865614,18.196744,2.787352,0.087856,0.020421,193.431304,32.000000,208.223234,61.696204,196.983566,175.239625,32.000000,171.684531,69.692842,66.899207,92.433498,82.964604,23.390972,56.468354,0.000000,44.070882,21.227848,0.000000,30.350614,28.765638,36.609844,59.504728,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.684231,85.042278,139.092100,2286.150838,95.029126,91.646910,29.162220,14.238076,138.353308,1.605546,83.702308,33.853009,165.745369,139.509666,163.546492,138.784769,81.030367,137.401327,-0.000524,0.029469,32.000000,-235.772906,138.831899,-0.024279,24.191206,0.688817,443520.837843,0.957694,44.687758,18.254339,2.778296,0.096112,0.028812,192.703145,32.000000,208.705310,175.802812,194.135605,175.381055,32.000000,171.943600,69.698927,66.902814,92.420548,82.964604,23.416642,56.468354,0.000000,43.622604,21.227848,0.000000,30.371640,29.162220,36.800379,59.476798,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.745696,85.052212,139.115802,-2284.042501,95.029821,91.641493,29.527965,14.235222,138.319891,1.605268,83.739381,33.828388,165.677997,139.569779,163.558830,138.719494,81.110810,137.311629,-0.000523,0.029454,32.000000,-235.774613,138.850092,-0.024261,24.252522,0.684383,443448.009844,0.974861,44.439396,18.312710,2.763213,0.084915,0.022784,192.194372,32.000000,209.088972,207.796467,192.575166,175.570554,32.000000,171.163513,69.707187,66.940253,92.482579,82.964604,23.377721,56.468354,0.000000,43.712745,21.227848,0.000000,30.389646,29.527965,36.561642,59.489357,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.788536,85.071526,139.058361,-2284.042501,94.999563,91.634029,28.974954,14.235935,138.322075,1.604997,83.579956,33.905935,165.703942,139.553853,163.592716,138.766657,81.091079,137.440323,-0.000522,0.029435,32.000000,-235.772424,138.896653,-0.024258,24.247329,0.694143,443729.982545,0.974982,45.101503,18.276342,2.799522,0.083710,0.033905,192.376745,32.000000,209.312676,262.451474,193.395427,176.226886,32.000000,170.872593,69.723938,66.921660,92.425907,82.964604,23.453616,56.468354,0.000000,43.949100,21.227848,0.000000,30.399282,28.974954,36.601114,59.488806,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.698725,85.047245,139.076817,-2284.042501,94.968195,91.628974,29.260632,14.241358,138.373751,1.604947,83.548160,33.883743,165.763249,139.562539,163.628922,138.761486,81.083541,137.403140,-0.000524,0.029445,32.000000,-235.765526,138.867160,-0.024269,24.333692,0.691552,443545.810540,0.961588,45.047723,18.152837,2.796539,0.080022,0.028386,192.995573,32.000000,208.430841,197.865448,195.820031,176.689400,32.000000,170.688293,69.748652,66.926884,92.433019,82.964604,23.374341,56.468354,0.000000,44.027893,21.227848,0.000000,30.431135,29.260632,36.740071,59.482295,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.795329,85.047245,139.017723,-2284.042501,94.998579,91.623899,29.400224,14.232796,138.278403,1.604765,83.620382,33.895485,165.779650,139.404879,163.662990,138.674857,81.073345,137.390660,-0.000524,0.029469,32.000000,-235.774252,138.851255,-0.024312,24.343631,0.689661,443549.674392,0.971219,45.091439,18.224037,2.798398,0.080840,0.032349,193.261040,32.000000,208.118656,190.156705,197.415574,175.983902,32.000000,170.918031,69.761871,66.908913,92.479955,82.964604,23.450976,56.468354,0.000000,43.982676,21.227848,0.000000,30.417897,29.400224,36.770079,59.497549,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.569889,85.054143,139.035482,2286.150838,95.007629,91.618616,28.669311,14.234080,138.277400,1.604671,83.667033,33.931856,165.769272,139.547757,163.573081,138.629693,80.997604,137.310160,-0.000525,0.029486,32.000000,-235.772312,138.739144,-0.024329,24.355407,0.687592,443496.540096,0.964531,44.991354,18.228243,2.791782,0.096122,0.018030,193.462639,32.000000,208.204367,190.818696,197.001204,175.484115,32.000000,171.534436,69.722960,66.885280,92.433889,82.964604,23.418698,56.468354,0.000000,43.761445,21.227848,0.000000,30.433702,28.669311,36.726498,59.498837,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.230815,85.071526,138.910416,2286.150838,95.011412,91.605867,29.394153,14.235650,138.234024,1.604587,83.731342,33.905162,165.749858,139.462217,163.531865,138.718130,81.072797,137.355805,-0.000524,0.029484,32.000000,-235.774840,138.744630,-0.024304,24.367654,0.690735,443717.614447,0.993933,45.232049,18.265338,2.804837,0.093106,0.037985,192.527548,32.000000,208.711290,256.328849,194.411913,175.353858,32.000000,171.904412,69.729643,66.919056,92.440201,82.964604,23.447384,56.468354,0.000000,44.049578,21.227848,0.000000,30.443694,29.394153,36.766777,59.483456,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.255783,85.093325,139.053753,-2284.042501,95.018777,91.595698,29.034987,14.235507,138.181418,1.604562,83.746790,33.965771,165.696105,139.462238,163.548856,138.683273,81.092495,137.398432,-0.000524,0.029491,32.000000,-235.770393,138.829493,-0.024312,24.322414,0.679738,443230.860615,0.955575,44.566292,18.212059,2.765442,0.083272,0.023797,192.224759,32.000000,209.117307,342.885276,192.471867,175.674261,32.000000,171.523666,69.726449,66.911687,92.461668,82.964604,23.441517,56.468354,0.000000,44.039430,21.227848,0.000000,30.473682,29.034987,36.603608,59.475322,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.696465,85.093325,138.876603,-2284.042501,95.033463,91.585537,29.015561,14.232082,138.212315,1.604516,83.595029,33.915077,165.685053,139.456366,163.588406,138.704458,81.092378,137.330037,-0.000523,0.029481,32.000000,-235.774802,138.709573,-0.024334,24.339147,0.681286,443162.250737,0.966820,44.562417,18.212824,2.766920,0.090821,0.028893,192.442844,32.000000,209.275196,211.460915,193.300541,176.169364,32.000000,170.752225,69.750713,66.915625,92.438105,82.964604,23.461767,56.468354,0.000000,43.649008,21.227848,0.000000,30.510615,29.015561,36.605149,59.493674,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.673407,85.092773,139.029095,-2284.042501,95.038832,91.576627,29.547384,14.236792,138.139882,1.604436,83.557511,33.790161,165.725796,139.316871,163.592124,138.654080,81.054080,137.287406,-0.000522,0.029474,32.000000,-235.768290,138.776445,-0.024324,24.255643,0.688310,443379.553660,0.979113,45.139863,18.180108,2.794497,0.103861,0.031824,192.883278,32.000000,208.317054,271.718428,195.725324,176.478949,32.000000,170.800969,69.755658,66.919754,92.427787,82.964604,23.415436,56.468354,0.000000,43.950894,21.227848,0.000000,30.527271,29.547384,36.527306,59.498591,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.231518,85.069871,138.896571,-2284.042501,95.042362,91.565223,28.965700,14.234223,138.215109,1.604346,83.605113,33.963674,165.787384,139.414299,163.618617,138.643688,81.000591,137.282879,-0.000521,0.029448,32.000000,-235.777415,138.730150,-0.024277,24.234216,0.691716,443412.319427,0.961876,45.163222,18.197934,2.798864,0.087950,0.021617,193.236739,32.000000,208.190859,149.227315,197.566909,176.084933,32.000000,170.955898,69.765472,66.894618,92.443710,82.964604,23.460450,56.468354,0.000000,43.982211,21.227848,0.000000,30.544391,28.965700,36.628626,59.484262,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.096210,85.060765,138.930300,2286.150838,95.028165,91.560175,29.110033,14.238076,138.147867,1.604281,83.653071,33.861293,165.765149,139.441479,163.538195,138.620161,81.003570,137.243636,-0.000519,0.029466,32.000000,-235.767989,138.746893,-0.024269,24.249506,0.683097,443156.509100,0.969261,44.563911,18.249249,2.765128,0.090349,0.025247,193.626854,32.000000,208.225848,168.501388,196.767100,175.415068,32.000000,171.564096,69.761138,66.916923,92.449077,82.964604,23.449805,56.468354,0.000000,44.067897,21.227848,0.000000,30.539465,29.110033,36.616521,59.488196,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.924016,85.040347,138.979378,-2284.042501,95.011887,91.557662,28.832057,14.233795,138.119397,1.604146,83.633066,33.806981,165.745964,139.445354,163.519709,138.668848,81.051756,137.280492,-0.000519,0.029476,32.000000,-235.774401,138.778996,-0.024273,24.231777,0.684811,443179.584820,0.958031,44.693806,18.227559,2.773260,0.100841,0.033102,192.533245,32.000000,208.681159,252.933332,194.218956,175.610792,32.000000,171.877335,69.767659,66.907640,92.450961,82.964604,23.431225,56.468354,0.000000,43.950563,21.227848,0.000000,30.541885,28.832057,36.734349,59.490429,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.855007,85.040347,138.854003,-2284.042501,95.011664,91.557683,29.561214,14.235793,138.195596,1.603894,83.713836,33.980026,165.704105,139.364647,163.535874,138.596039,81.109989,137.227151,-0.000521,0.029485,32.000000,-235.774534,138.712467,-0.024323,24.209669,0.684811,443179.584820,0.958031,44.693806,18.227559,2.773260,0.113872,0.032412,192.185976,32.000000,209.133801,166.552194,192.378795,175.567487,32.000000,171.316741,69.777662,66.961822,92.495108,82.964604,23.449989,56.468354,0.000000,43.826117,21.227848,0.000000,30.530867,29.561214,36.569933,59.497421,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.827984,85.059386,138.931991,2286.150838,95.021706,91.553872,28.755707,14.236078,138.125603,1.603837,83.594373,33.889509,165.698835,139.360365,163.623974,138.686614,81.070831,137.270369,-0.000520,0.029499,32.000000,-235.772281,138.614694,-0.024299,24.196005,0.688110,443142.253116,0.980079,44.851360,18.196939,2.783818,0.085069,0.019115,192.472899,32.000000,209.195808,124.372216,193.112456,176.226441,32.000000,170.932827,69.794643,66.926387,92.446344,82.964604,23.425702,56.468354,0.000000,43.943098,21.227848,0.000000,30.557871,28.755707,36.824224,59.495710,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.605161,85.059110,138.871747,2286.150838,94.998910,91.550175,29.432659,14.236078,138.129362,1.603706,83.473334,33.910626,165.743001,139.299192,163.630749,138.635439,81.057533,137.185483,-0.000519,0.029501,32.000000,-235.775724,138.671473,-0.024216,24.217956,0.689172,443073.764536,0.957332,44.922701,18.113083,2.785157,0.082449,0.026114,192.850979,32.000000,208.348666,257.685519,195.728922,176.391145,32.000000,170.567088,69.793010,66.937659,92.445345,82.964604,23.433468,56.468354,0.000000,43.878616,21.227848,0.000000,30.568831,29.432659,36.600747,59.491284,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.786056,85.047797,138.875312,2286.150838,94.965732,91.552245,29.364668,14.236078,138.122988,1.603670,83.577097,33.896494,165.728399,139.377167,163.656236,138.623867,81.017755,137.187769,-0.000520,0.029488,32.000000,-235.770970,138.639821,-0.024244,24.212842,0.690361,443159.674397,0.984728,44.969696,18.173002,2.788232,0.088140,0.023351,193.148114,32.000000,208.050587,191.670963,197.560396,175.987898,32.000000,170.992030,69.797146,66.915155,92.463483,82.964604,23.442783,56.468354,0.000000,43.867360,21.227848,0.000000,30.579472,29.364668,36.463036,59.490350,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.760584,85.047797,138.839288,2286.150838,94.941839,91.549778,28.704558,14.236078,138.133448,1.603462,83.640705,33.995093,165.774206,139.308491,163.597530,138.645544,81.064385,137.206052,-0.000518,0.029489,32.000000,-235.770150,138.707368,-0.024273,24.212947,0.692804,443269.713559,0.966701,45.200382,18.145519,2.799542,0.088586,0.039819,193.362426,32.000000,208.146809,223.293034,196.800993,175.475586,32.000000,171.821246,69.797750,66.937834,92.488089,82.964604,23.407366,56.468354,0.000000,43.906842,21.227848,0.000000,30.578063,28.704558,36.637210,59.478794,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.549975,85.060213,138.818218,2286.150838,94.948564,91.545970,29.633926,14.233081,138.169676,1.603453,83.666010,33.958472,165.749651,139.381511,163.526782,138.541174,81.030153,137.283696,-0.000518,0.029507,32.000000,-235.774623,138.675819,-0.024271,24.225326,0.690391,443168.141206,0.987853,45.027886,18.148551,2.790146,0.089135,0.016197,192.390326,32.000000,208.534024,205.415968,194.085203,175.344223,32.000000,171.742989,69.774655,66.930070,92.418316,82.964604,23.449646,56.468354,0.000000,44.005448,21.227848,0.000000,30.599639,29.633926,36.619309,59.493635,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.792718,85.069043,138.840083,-2284.042501,94.940982,91.537019,28.802781,14.232939,138.114455,1.603328,83.689349,33.977009,165.721577,139.232923,163.585644,138.665873,81.095904,137.179242,-0.000517,0.029506,32.000000,-235.776896,138.639618,-0.024231,24.195821,0.693144,443325.570742,0.961247,45.258812,18.220081,2.801580,0.087167,0.022416,192.156274,32.000000,209.028750,190.115371,192.345493,175.634096,32.000000,171.410412,69.784595,66.955869,92.425819,82.964604,23.384911,56.468354,0.000000,44.045309,21.227848,0.000000,30.610751,28.802781,36.467732,59.502555,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.943063,85.067112,138.845578,2286.150838,94.946485,91.535334,29.126857,14.236221,138.065764,1.603185,83.590522,33.921002,165.706581,139.331308,163.643739,138.535350,81.087826,137.155263,-0.000518,0.029528,32.000000,-235.773614,138.625442,-0.024222,24.219844,0.693144,443325.570742,0.961247,45.258812,18.220081,2.801580,0.099528,0.033266,192.300509,32.000000,209.226141,192.739912,193.297442,176.282887,32.000000,170.783686,69.789125,66.952917,92.400056,82.964604,23.417074,56.468354,0.000000,43.967832,21.227848,0.000000,30.632020,29.126857,36.611018,59.488491,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.816781,85.067112,138.812477,2286.150838,94.943891,91.533988,29.387315,14.237791,138.084822,1.602848,83.509157,34.035628,165.755420,139.316239,163.645074,138.641389,81.083058,137.244167,-0.000518,0.029555,32.000000,-235.773355,138.736328,-0.024223,24.231436,0.687379,442992.696481,0.969585,44.858449,18.100704,2.780077,0.099336,0.027141,192.739862,32.000000,208.250296,188.138927,195.913141,176.501684,32.000000,170.670053,69.795998,66.941906,92.388880,82.964604,23.391038,56.468354,0.000000,43.824944,21.227848,0.000000,30.642658,29.387315,36.766043,59.482679,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.143224,85.066560,138.844724,-2284.042501,94.942433,91.530215,28.848942,14.238932,138.121920,1.602578,83.580777,34.033684,165.795856,139.285734,163.663112,138.587281,81.028843,137.112594,-0.000518,0.029536,32.000000,-235.775492,138.657685,-0.024422,24.217799,0.688788,443056.350235,0.963606,44.989016,18.148189,2.786460,0.090543,0.032963,193.231266,32.000000,208.121722,275.413496,197.627117,176.130794,32.000000,170.936095,69.799360,66.930287,92.409746,82.964604,23.406701,56.468354,0.000000,44.030605,21.227848,0.000000,30.654476,28.848942,36.582332,59.490035,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.558762,85.050556,138.751148,2286.150838,94.943072,91.526432,29.308389,14.233509,138.051449,1.602288,83.659690,33.892788,165.779099,139.332838,163.608061,138.447727,81.038103,137.146675,-0.000519,0.029537,32.000000,-235.777964,138.640678,-0.024438,24.224827,0.684365,442974.040110,0.974653,44.651463,18.139177,2.768963,0.088161,0.034717,193.461506,32.000000,208.048878,124.462089,196.643916,175.548517,32.000000,171.736352,69.781182,66.959107,92.365521,82.964604,23.385466,56.468354,0.000000,43.708537,21.227848,0.000000,30.666759,29.308389,36.616741,59.485029,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.879229,85.051936,138.812697,2286.150838,94.931588,91.520102,29.119981,14.234937,138.081477,1.602203,83.696691,33.941159,165.735841,139.330024,163.570317,138.597464,81.022646,137.171446,-0.000518,0.029523,32.000000,-235.774406,138.662174,-0.024493,24.215176,0.692523,443200.210830,0.971509,45.240023,18.146299,2.799730,0.091983,0.029742,192.360287,32.000000,208.633935,198.064656,194.110650,175.457226,32.000000,172.014072,69.775519,66.949677,92.332066,82.964604,23.421537,56.468354,0.000000,44.023173,21.227848,0.000000,30.660633,29.119981,36.586220,59.495071,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.061695,85.051936,138.771630,2286.150838,94.901323,91.511257,28.794045,14.239360,138.093256,1.601976,83.729540,34.025990,165.715153,139.327270,163.596830,138.523821,81.105784,137.104697,-0.000518,0.029517,32.000000,-235.770474,138.626950,-0.024361,24.205079,0.692523,443200.210830,0.971509,45.240023,18.146299,2.799730,0.100299,0.035999,192.313956,32.000000,209.099213,127.567193,192.390384,175.590008,32.000000,171.349401,69.796975,66.976202,92.322370,82.964604,23.364236,56.468354,0.000000,43.863699,21.227848,0.000000,30.671465,28.794045,36.547262,59.490704,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.261000,85.064904,138.763682,-2284.042501,94.877360,91.506138,29.176171,14.238790,138.091214,1.601833,83.450863,34.059856,165.788703,139.323273,163.670941,138.577196,81.051224,137.243860,-0.000519,0.029510,32.000000,-235.773504,138.562258,-0.024340,24.227791,0.685435,442770.081203,0.977992,44.720846,18.058440,2.772012,0.096851,0.023733,192.717344,32.000000,208.262430,271.552474,195.834851,176.436412,32.000000,170.551535,69.770256,66.944396,92.246258,82.964604,23.387066,56.468354,0.000000,44.029607,21.227848,0.000000,30.698364,29.176171,36.629360,59.490419,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.177373,85.061593,138.909746,-2284.042501,94.872441,91.501032,29.100711,14.234366,138.041028,1.601654,83.477953,34.008162,165.786998,139.322765,163.674857,138.533169,81.009368,137.153408,-0.000518,0.029511,32.000000,-235.773994,138.664540,-0.024398,24.191704,0.681759,442701.506394,0.955482,44.530102,18.140170,2.760912,0.080461,0.031167,193.271895,32.000000,208.120455,228.534861,197.433371,176.043548,32.000000,171.158121,69.761308,66.917927,92.250624,82.964604,23.346456,56.468354,0.000000,44.036609,21.227848,0.000000,30.706940,29.100711,36.609478,59.486544,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.585417,85.038967,138.737059,2286.150838,94.882478,91.495926,29.677298,14.243642,138.023663,1.601406,83.583970,33.997134,165.791436,139.342317,163.626430,138.608451,81.026744,137.199087,-0.000517,0.029521,32.000000,-235.767341,138.602352,-0.024357,24.217510,0.681759,442701.506394,0.955482,44.530102,18.140170,2.760912,0.086005,0.027424,193.322722,32.000000,208.038349,179.841906,196.845508,175.612906,32.000000,171.808415,69.743819,66.947438,92.274249,82.964604,23.396615,56.468354,0.000000,43.676756,21.227848,0.000000,30.718307,29.677298,36.490843,59.505545,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.711712,85.029862,138.868205,2286.150838,94.863888,91.493063,28.895489,14.235365,138.132408,1.601514,83.662622,34.079497,165.760058,139.324742,163.581471,138.527649,80.997654,137.050096,-0.000518,0.029521,32.000000,-235.771028,138.655912,-0.024308,24.214416,0.684683,442844.714461,0.965192,44.611340,18.178270,2.768374,0.080270,0.021284,192.334737,32.000000,208.676792,269.329038,194.225824,175.288262,32.000000,171.660795,69.743037,66.970391,92.236631,82.964604,23.340828,56.468354,0.000000,43.945519,21.227848,0.000000,30.703646,28.895489,36.668318,59.481508,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.598025,85.029862,138.765078,2286.150838,94.860723,91.493103,29.213553,14.238219,138.045044,1.601510,83.661186,34.092909,165.727089,139.336568,163.627547,138.522843,81.085069,137.205254,-0.000518,0.029551,32.000000,-235.770633,138.695314,-0.024314,24.215307,0.692005,443046.251379,0.958530,45.200743,18.182846,2.797941,0.087001,0.027688,192.321405,32.000000,209.090790,195.694399,192.230777,175.616531,32.000000,171.549049,69.762488,66.968252,92.276039,82.964604,23.366063,56.468354,0.000000,43.951367,21.227848,0.000000,30.700923,29.213553,36.671546,59.496900,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.585077,85.042278,138.772302,-2284.042501,94.823469,91.486714,29.584421,14.236221,138.003985,1.601360,83.562240,33.992150,165.711795,139.299172,163.645591,138.568435,81.080560,137.142041,-0.000519,0.029557,32.000000,-235.772303,138.638821,-0.024320,24.222388,0.690782,443009.570570,0.981716,45.060592,18.140320,2.793471,0.082334,0.033837,192.236747,32.000000,209.054172,198.560705,193.378194,176.373077,32.000000,170.979332,69.753405,66.962470,92.245707,82.964604,23.338147,56.468354,0.000000,43.932498,21.227848,0.000000,30.719190,29.584421,36.623637,59.485019,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.533925,85.032069,138.733988,-2284.042501,94.811200,91.480341,28.844835,14.231226,138.057337,1.601212,83.482179,34.099074,165.739255,139.233005,163.649494,138.528562,81.032884,137.124966,-0.000519,0.029554,32.000000,-235.774183,138.588468,-0.024303,24.183731,0.691979,442911.508433,0.961457,45.204407,18.101616,2.798671,0.082677,0.031761,192.800215,32.000000,208.176118,158.768814,195.831230,176.289033,32.000000,170.528835,69.749838,66.950562,92.228958,82.964604,23.316721,56.468354,0.000000,44.029929,21.227848,0.000000,30.726992,28.844835,36.481598,59.494412,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.524630,85.037312,138.733758,2286.150838,94.795493,91.472722,29.098767,14.232225,138.025976,1.601152,83.516116,34.003748,165.790418,139.269565,163.693284,138.508537,81.000400,137.110784,-0.000518,0.029552,32.000000,-235.774331,138.551941,-0.024263,24.212213,0.693621,442975.480206,0.987114,45.247348,18.141084,2.800787,0.082826,0.032003,193.431230,32.000000,208.020616,192.856374,197.588245,176.250045,32.000000,170.939427,69.784610,66.935894,92.240556,82.964604,23.338175,56.468354,0.000000,43.829819,21.227848,0.000000,30.723050,29.098767,36.617915,59.482177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.177223,85.037312,138.745879,2286.150838,94.777444,91.464786,29.444428,14.230085,137.996378,1.601248,83.613620,33.961160,165.803908,139.237899,163.596557,138.505419,81.000583,137.139822,-0.000518,0.029556,32.000000,-235.778603,138.584390,-0.024225,24.233928,0.692896,443005.529521,0.978629,45.262253,18.166751,2.801308,0.096947,0.030099,193.300529,32.000000,207.952651,148.669154,196.831626,175.605048,32.000000,171.530451,69.725283,66.944667,92.268232,82.964604,23.287716,56.468354,0.000000,44.070780,21.227848,0.000000,30.734676,29.444428,36.506396,59.489504,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.339122,85.053591,138.741554,2286.150838,94.801651,91.459730,28.969754,14.234366,138.027462,1.601178,83.683241,34.009949,165.802646,139.387363,163.593041,138.491935,81.051652,137.096111,-0.000518,0.029558,32.000000,-235.774813,138.586876,-0.024271,24.201958,0.682377,442655.570299,0.953495,44.587213,18.180525,2.765117,0.099528,0.025994,192.415316,32.000000,208.581880,189.601575,194.085599,175.148136,32.000000,171.692802,69.755012,66.978242,92.293585,82.964604,23.338028,56.468354,0.000000,44.109783,21.227848,0.000000,30.758286,28.969754,36.481598,59.495887,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.561343,85.049728,138.735540,2286.150838,94.790042,91.457103,29.760236,14.236221,138.088155,1.600887,83.681511,34.010667,165.725061,139.317116,163.599637,138.501287,81.075703,137.128165,-0.000517,0.029573,32.000000,-235.772794,138.643879,-0.024302,24.199440,0.680808,442484.389353,0.965738,44.437065,18.108445,2.756138,0.100081,0.019463,192.260516,32.000000,208.974785,143.913527,192.265903,175.504330,32.000000,171.366083,69.747786,66.976405,92.286603,82.964604,23.276904,56.468354,0.000000,43.598085,21.227848,0.000000,30.768175,29.760236,36.628920,59.484115,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.719972,85.041175,138.743018,-2284.042501,94.778350,91.452100,29.139131,14.232511,138.005014,1.600894,83.516434,33.905434,165.703223,139.254680,163.625373,138.542233,81.073207,137.168857,-0.000517,0.029588,32.000000,-235.775193,138.620100,-0.024282,24.206285,0.692612,442796.868957,0.955978,45.236513,18.099804,2.799269,0.098508,0.029262,192.168890,32.000000,209.012171,264.403324,193.391735,176.274247,32.000000,170.791755,69.728952,66.960424,92.248960,82.964604,23.314529,56.468354,0.000000,43.778550,21.227848,0.000000,30.773622,29.139131,36.626572,59.485560,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.600481,85.041175,138.778142,-2284.042501,94.799682,91.452195,28.774728,14.240217,137.999645,1.601063,83.485946,34.095882,165.764735,139.319970,163.693412,138.534945,81.078048,137.141956,-0.000516,0.029575,32.000000,-235.768962,138.602680,-0.024212,24.183233,0.689976,442691.159202,0.972923,45.063344,18.121857,2.790489,0.091738,0.033173,192.825850,32.000000,208.321335,232.057519,195.972240,176.377817,32.000000,170.640080,69.750301,66.999334,92.295388,82.964604,23.269748,56.468354,0.000000,43.943514,21.227848,0.000000,30.773485,28.774728,36.786953,59.487488,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.012226,85.043106,138.710591,2286.150838,94.776088,91.452235,28.877171,14.234508,137.975959,1.600960,83.519402,34.054925,165.798861,139.195505,163.726123,138.546187,81.043853,137.206767,-0.000516,0.029564,32.000000,-235.774999,138.613451,-0.024170,24.183915,0.692632,442740.286631,0.987805,45.187307,18.104086,2.797919,0.091123,0.018245,193.321912,32.000000,208.059173,217.953997,197.425616,176.070460,32.000000,170.949171,69.761605,66.977777,92.300441,82.964604,23.276532,56.468354,0.000000,43.982863,21.227848,0.000000,30.785720,28.877171,36.450637,59.488176,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
