OSU 80 Ton Compressor Load Stand
49.784289,85.034001,138.730262,-2284.042501,94.758379,91.456026,29.528891,14.234508,137.953568,1.601019,83.576000,33.991899,165.785597,139.265487,163.654327,138.475617,81.030161,137.125474,-0.000517,0.029553,32.000000,-235.767950,138.515719,-0.024174,24.164402,0.692632,442740.286631,0.987805,45.187307,18.104086,2.797919,0.092989,0.032027,193.108480,32.000000,207.923438,133.102750,196.760696,175.502313,32.000000,171.706719,69.735264,66.975502,92.286519,82.964604,23.292150,56.468354,0.000000,44.035360,21.227848,0.000000,30.784321,29.528891,36.621950,59.496152,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.883026,85.014410,138.693808,2286.150838,94.732014,91.454777,29.407191,14.238504,138.019506,1.600859,83.675711,34.075002,165.793165,139.205374,163.565159,138.498355,81.035446,137.039197,-0.000518,0.029549,32.000000,-235.765594,138.514493,-0.024225,24.170198,0.686021,442606.287388,0.975567,44.763041,18.169427,2.773534,0.098932,0.026775,192.403433,32.000000,208.661819,193.696592,194.146183,175.230190,32.000000,171.721935,69.700494,67.000169,92.281628,82.964604,23.238827,56.468354,0.000000,43.917183,21.227848,0.000000,30.790595,29.407191,36.773967,59.481754,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.000347,85.032621,138.750529,2286.150838,94.740224,91.454713,29.182796,14.234366,138.067178,1.600829,83.658018,34.065990,165.711186,139.134027,163.623229,138.470911,81.071633,137.133330,-0.000519,0.029580,32.000000,-235.777108,138.515902,-0.024200,24.153728,0.690144,442744.848031,0.958768,44.989540,18.144051,2.786627,0.086927,0.021045,192.316000,32.000000,208.989285,189.196649,192.117141,175.655296,32.000000,171.471883,69.736956,66.975950,92.319378,82.964604,23.305782,56.468354,0.000000,43.976371,21.227848,0.000000,30.774334,29.182796,36.655846,59.490881,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.648949,85.032621,138.672275,2286.150838,94.731132,91.454710,29.411772,14.233938,137.964765,1.600897,83.572950,33.976221,165.727225,139.265405,163.627684,138.402684,81.059024,137.090785,-0.000520,0.029568,32.000000,-235.775405,138.503237,-0.024190,24.199126,0.688255,442658.568738,0.960623,44.867790,18.097285,2.780381,0.089813,0.020435,192.124138,32.000000,208.996891,206.388941,193.426906,176.428122,32.000000,170.742046,69.718642,66.995055,92.270539,82.964604,23.233465,56.468354,0.000000,43.788386,21.227848,0.000000,30.796822,29.411772,36.531195,59.493841,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.709462,85.040347,138.824399,2286.150838,94.744386,91.448377,28.800449,14.230655,137.988776,1.600818,83.509037,34.059518,165.762665,139.179255,163.676338,138.508108,81.049358,137.082116,-0.000521,0.029554,32.000000,-235.777704,138.471402,-0.024187,24.212685,0.690920,442751.165386,0.965399,45.128443,18.098513,2.793056,0.095674,0.031805,192.848803,32.000000,208.214028,192.924444,195.963753,176.451756,32.000000,170.400863,69.730157,67.021182,92.280807,82.964604,23.269355,56.468354,0.000000,44.004086,21.227848,0.000000,30.810778,28.800449,36.640439,59.496074,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.720082,85.054143,138.658507,2286.150838,94.742709,91.442059,29.169901,14.237505,137.858012,1.600798,83.564804,34.009190,165.784594,139.268157,163.702821,138.652512,81.045064,137.059909,-0.000521,0.029525,32.000000,-235.769215,138.533073,-0.024185,24.187245,0.690920,442751.165386,0.965399,45.128443,18.098513,2.793056,0.083329,0.020566,193.264299,32.000000,207.943753,196.836812,197.805504,176.160913,32.000000,171.193788,69.733322,66.978551,92.276973,82.964604,23.249556,56.468354,0.000000,43.962700,21.227848,0.000000,30.818224,29.169901,36.639998,59.483593,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.130188,85.075389,138.737321,2286.150838,94.720307,91.435232,29.503784,14.236649,137.996404,1.600878,83.633651,34.070710,165.806060,139.190468,163.614090,138.457711,81.028185,137.082396,-0.000521,0.029513,32.000000,-235.772038,138.629134,-0.024223,24.187062,0.690322,442717.742146,0.984547,45.073410,18.104011,2.792716,0.084320,0.020578,193.169067,32.000000,207.958063,221.962064,196.660116,175.600246,32.000000,171.366006,69.700275,66.984125,92.261116,82.964604,23.248409,56.468354,0.000000,44.031149,21.227848,0.000000,30.841540,29.503784,36.567071,59.490743,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.424826,85.075389,138.712499,2286.150838,94.710275,91.433965,28.959163,14.234080,137.960821,1.600586,83.643084,34.081136,165.761673,139.133089,163.570713,138.415865,81.040169,137.031672,-0.000522,0.029490,32.000000,-235.770181,138.498975,-0.024243,24.229627,0.684205,442531.702754,0.952319,44.673718,18.125318,2.767540,0.099438,0.029202,192.350359,32.000000,208.607426,183.303897,194.059386,175.125534,32.000000,171.665290,69.668037,67.005919,92.276183,82.964604,23.198923,56.468354,0.000000,43.723637,21.227848,0.000000,30.874664,28.959163,36.692309,59.485187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.569903,85.068767,138.776477,2286.150838,94.710870,91.425126,29.435601,14.237077,137.942735,1.600726,83.702566,34.131727,165.761386,139.242445,163.624054,138.400608,81.057656,137.074010,-0.000521,0.029500,32.000000,-235.772922,138.547493,-0.024222,24.187796,0.693592,442840.854518,0.985159,45.404167,18.088943,2.806535,0.097065,0.027565,192.163061,32.000000,208.945934,243.837237,192.279673,175.786255,32.000000,171.506635,69.671040,67.034332,92.270401,82.964604,23.248005,56.468354,0.000000,43.684467,21.227848,0.000000,30.881774,29.435601,36.603241,59.493281,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.106960,85.064628,138.770811,-2284.042501,94.723480,91.418846,29.340362,14.235222,138.056266,1.600610,83.544909,34.119476,165.732271,139.257391,163.639117,138.468508,81.044630,137.074277,-0.000521,0.029525,32.000000,-235.768056,138.545638,-0.024249,24.250476,0.692799,442691.277522,0.966047,45.246658,18.091816,2.799612,0.092066,0.021869,191.987224,32.000000,209.023543,194.729642,193.409464,176.283742,32.000000,170.863847,69.692279,67.004004,92.244600,82.964604,23.201494,56.468354,0.000000,44.041558,21.227848,0.000000,30.894464,29.340362,36.619382,59.495189,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.776693,85.046969,138.838909,-2284.042501,94.732410,91.413750,29.371447,14.234223,138.009505,1.600388,83.400483,34.047005,165.744627,139.170914,163.632754,138.564318,81.027383,137.055974,-0.000522,0.029490,32.000000,-235.776759,138.638129,-0.024453,24.245100,0.692799,442691.277522,0.966047,45.246658,18.091816,2.799612,0.085840,0.027958,192.825587,32.000000,208.293742,161.911396,195.855965,176.334961,32.000000,170.507238,69.675688,66.996521,92.246575,82.964604,23.209836,56.468354,0.000000,43.882198,21.227848,0.000000,30.906369,29.371447,36.754672,59.494451,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.564100,85.050832,138.840197,2286.150838,94.719468,91.407479,28.970911,14.234651,137.985254,1.600383,83.468876,34.048895,165.778957,139.225663,163.645045,138.457343,81.023137,137.153857,-0.000522,0.029488,32.000000,-235.773381,138.637088,-0.024466,24.225011,0.688205,442563.784651,0.963650,45.010374,18.113416,2.789235,0.089856,0.044019,193.089100,32.000000,207.952012,218.231499,197.489948,176.260532,32.000000,171.071318,69.691369,66.988099,92.241169,82.964604,23.170182,56.468354,0.000000,43.816300,21.227848,0.000000,30.897982,28.970911,36.619896,59.486927,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.419475,85.050832,138.831734,2286.150838,94.711206,91.401510,29.324030,14.234794,137.951892,1.600285,83.600792,34.124896,165.803822,139.209657,163.646723,138.492037,81.033905,137.080868,-0.000521,0.029466,32.000000,-235.772582,138.535746,-0.024432,24.226532,0.688205,442563.784651,0.963650,45.010374,18.113416,2.789235,0.094639,0.037575,193.114730,32.000000,207.933879,240.783729,196.813394,175.438197,32.000000,171.502854,69.706509,67.002455,92.247354,82.964604,23.216048,56.468354,0.000000,44.034317,21.227848,0.000000,30.910856,29.324030,36.587174,59.492838,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.660944,85.051108,138.745433,2286.150838,94.701520,91.397779,29.469911,14.233081,138.020294,1.600365,83.691085,34.156321,165.762928,139.279067,163.606849,138.403783,81.071450,137.125189,-0.000520,0.029449,32.000000,-235.773639,138.493244,-0.024440,24.265819,0.691976,442648.130048,0.981435,45.234751,18.164718,2.801225,0.079694,0.026598,192.467613,32.000000,208.693661,190.808671,194.074990,175.257091,32.000000,171.767525,69.684374,67.029803,92.242777,82.964604,23.140451,56.468354,0.000000,43.955718,21.227848,0.000000,30.920520,29.469911,36.571693,59.493379,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.039530,85.070699,138.819920,-2284.042501,94.680301,91.396476,29.158857,14.240930,138.057562,1.600457,83.649495,34.146626,165.689957,139.288874,163.637574,138.455636,81.088414,137.154423,-0.000522,0.029460,32.000000,-235.772019,138.421635,-0.024455,24.245100,0.694053,442668.871397,0.972612,45.385181,18.118865,2.809251,0.088540,0.037534,192.176238,32.000000,208.948549,181.023571,192.292908,175.820075,32.000000,171.357528,69.708420,67.046846,92.231223,82.964604,23.166101,56.468354,0.000000,43.991882,21.227848,0.000000,30.929952,29.158857,36.638751,59.489347,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.297492,85.052763,138.876636,-2284.042501,94.687087,91.392688,29.465041,14.237648,138.098898,1.600700,83.569024,34.180217,165.727154,139.197829,163.658363,138.535799,81.073078,137.121267,-0.000522,0.029449,32.000000,-235.768909,138.596685,-0.024510,24.237101,0.688800,442470.821742,0.962687,45.134487,18.102626,2.793854,0.088396,0.035127,192.041411,32.000000,208.948258,291.216093,193.519743,176.276172,32.000000,170.770234,69.682866,67.038283,92.216483,82.964604,23.109028,56.468354,0.000000,44.095271,21.227848,0.000000,30.961919,29.465041,36.796197,59.479197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.860283,85.052763,138.812756,-2284.042501,94.710364,91.391434,29.137779,14.235365,137.995610,1.600838,83.485451,34.152756,165.751925,139.236817,163.671570,138.464739,81.037416,137.103476,-0.000522,0.029434,32.000000,-235.772339,138.578249,-0.024442,24.248064,0.684041,442278.315759,0.965048,44.762466,18.099712,2.774205,0.091899,0.033281,193.062070,32.000000,208.317461,263.691124,195.925774,176.521211,32.000000,170.491577,69.708692,67.037125,92.226559,82.964604,23.204774,56.468354,0.000000,43.626017,21.227848,0.000000,30.955438,29.137779,36.615127,59.489278,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.758011,85.058282,138.920475,-2284.042501,94.698974,91.397738,29.236059,14.239931,138.016194,1.600837,83.497496,34.172105,165.801217,139.213163,163.686486,138.487233,81.040161,137.146078,-0.000522,0.029446,32.000000,-235.766625,138.601416,-0.024359,24.223359,0.680608,442142.158898,0.949655,44.478993,18.099113,2.761105,0.090619,0.034966,193.200874,32.000000,207.900672,184.640506,197.541263,176.268053,32.000000,170.994752,69.703203,67.009133,92.257979,82.964604,23.136526,56.468354,0.000000,44.003851,21.227848,0.000000,30.970844,29.236059,36.627379,59.490153,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.445227,85.043382,138.723704,2286.150838,94.706210,91.401510,29.489835,14.238647,138.059364,1.600844,83.582102,34.212567,165.764026,139.171749,163.640951,138.413423,81.013390,137.175319,-0.000523,0.029453,32.000000,-235.769385,138.630316,-0.024385,24.228132,0.689409,442487.033253,0.968361,45.041035,18.143955,2.791922,0.091498,0.040509,193.131832,32.000000,207.910206,189.539988,196.832364,175.481639,32.000000,171.539020,69.704687,67.020198,92.266321,82.964604,23.207048,56.468354,0.000000,43.937494,21.227848,0.000000,30.981600,29.489835,36.735376,59.485413,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.500869,85.054971,138.842252,-2284.042501,94.714844,91.404105,28.851837,14.233509,138.083156,1.600926,83.627794,34.115977,165.740769,139.262367,163.591010,138.466143,81.054213,137.173447,-0.000522,0.029443,32.000000,-235.776489,138.608862,-0.024408,24.224460,0.689409,442487.033253,0.968361,45.041035,18.143955,2.791922,0.099382,0.019746,192.577385,32.000000,208.613699,278.745755,194.009275,175.324047,32.000000,171.767752,69.700049,67.035117,92.258510,82.964604,23.149295,56.468354,0.000000,43.811650,21.227848,0.000000,30.975215,28.851837,36.488421,59.493959,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.995104,85.054971,138.693909,-2284.042501,94.695723,91.401581,29.241680,14.234794,138.064174,1.601318,83.671093,34.179800,165.692842,139.293014,163.647966,138.432713,81.072143,137.105844,-0.000524,0.029448,32.000000,-235.775860,138.595952,-0.024444,24.208200,0.692949,442613.364289,0.986816,45.304619,18.143056,2.804845,0.081247,0.030683,192.175605,32.000000,208.829954,204.889401,192.299513,175.705983,32.000000,171.466219,69.692112,67.043395,92.270957,82.964604,23.169833,56.468354,0.000000,44.084009,21.227848,0.000000,30.995839,29.241680,36.624078,59.485000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.846644,85.064904,138.855908,2286.150838,94.698702,91.400466,29.400902,14.239789,138.045470,1.601162,83.566670,34.319293,165.722495,139.316116,163.675068,138.515938,81.078891,137.193928,-0.000523,0.029465,32.000000,-235.769227,138.564888,-0.024433,24.196844,0.685146,442332.992569,0.963256,44.792575,18.092634,2.774150,0.085558,0.035533,192.128339,32.000000,209.065366,198.071946,193.456978,176.293133,32.000000,170.650261,69.664827,67.039343,92.256594,82.964604,23.133509,56.468354,0.000000,43.894257,21.227848,0.000000,31.016188,29.400902,36.592089,59.489642,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.226001,85.085875,138.781687,-2284.042501,94.722428,91.394272,29.004198,14.232082,138.101178,1.601005,83.498321,34.231180,165.774160,139.320318,163.657111,138.530560,81.103648,137.179529,-0.000523,0.029445,32.000000,-235.779228,138.577577,-0.024442,24.223332,0.688528,442399.721681,0.961129,44.955910,18.128221,2.785662,0.100306,0.029256,193.013478,32.000000,208.254066,311.849931,196.019141,176.368549,32.000000,170.797572,69.681065,67.059795,92.278210,82.964604,23.159807,56.468354,0.000000,43.885235,21.227848,0.000000,31.028166,29.004198,36.706543,59.485373,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.210304,85.060213,138.854527,2286.150838,94.745745,91.388083,29.352344,14.233367,138.094453,1.600894,83.524883,34.187469,165.770095,139.262551,163.693161,138.469423,81.043655,137.102621,-0.000523,0.029419,32.000000,-235.775812,138.623241,-0.024447,24.255590,0.681670,442170.753750,0.966319,44.585591,18.096544,2.763144,0.120872,0.029560,193.222578,32.000000,207.792360,285.791961,197.628770,176.197302,32.000000,171.200205,69.653308,67.024873,92.263046,82.964604,23.128978,56.468354,0.000000,44.064874,21.227848,0.000000,31.064266,29.352344,36.715127,59.494431,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.481820,85.060213,138.662231,2286.150838,94.805399,91.384412,29.223580,14.230655,138.106125,1.600930,83.637457,34.269063,165.775357,139.313182,163.636561,138.524243,81.056191,137.089136,-0.000523,0.029407,32.000000,-235.779015,138.571255,-0.024491,24.207151,0.681267,442220.563415,0.955057,44.576075,18.119572,2.765459,0.101348,0.025354,193.335811,32.000000,208.072449,227.630877,196.545973,175.550934,32.000000,171.519658,69.635900,67.031146,92.262080,82.964604,23.150602,56.468354,0.000000,43.664801,21.227848,0.000000,31.052173,29.223580,36.551151,59.490252,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.600836,85.052212,138.890953,-2284.042501,94.782966,91.383082,29.021075,14.238932,137.997707,1.601276,83.707081,34.168019,165.786489,139.320643,163.602345,138.475966,81.068359,137.154547,-0.000523,0.029404,32.000000,-235.769591,138.562237,-0.024465,24.195743,0.692715,442528.770090,0.974469,45.329674,18.100553,2.802286,0.091116,0.030058,192.594728,32.000000,208.620051,259.899221,193.976001,175.331337,32.000000,171.867684,69.649915,67.069356,92.286225,82.964604,23.107330,56.468354,0.000000,43.891245,21.227848,0.000000,31.055065,29.021075,36.576829,59.491078,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.581672,85.058282,138.691709,-2284.042501,94.774043,91.379241,29.644179,14.232225,138.091351,1.601229,83.713390,34.258125,165.693300,139.241671,163.637551,138.523531,81.092749,137.121558,-0.000524,0.029411,32.000000,-235.778101,138.666641,-0.024444,24.212291,0.692715,442528.770090,0.974469,45.329674,18.100553,2.802286,0.091478,0.022276,192.127187,32.000000,208.883991,184.007593,192.280288,175.894331,32.000000,171.304468,69.645714,67.080964,92.283622,82.964604,23.150880,56.468354,0.000000,44.021625,21.227848,0.000000,31.064700,29.644179,36.562596,59.491707,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.956654,85.062421,138.899138,2286.150838,94.793493,91.375386,28.889997,14.233224,138.042991,1.601424,83.581378,34.242068,165.751269,139.329453,163.631537,138.565438,81.098657,137.136595,-0.000524,0.029425,32.000000,-235.776119,138.678409,-0.024410,24.198811,0.692323,442435.613232,0.978698,45.197975,18.119827,2.800174,0.084739,0.015891,192.403563,32.000000,209.085708,305.912697,193.475785,176.205944,32.000000,170.622183,69.658153,67.063045,92.243359,82.964604,23.143354,56.468354,0.000000,44.103886,21.227848,0.000000,31.081318,28.889997,36.589962,59.488157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.961114,85.061317,138.846485,2286.150838,94.798777,91.371543,29.392914,14.231226,138.087573,1.601635,83.549234,34.270121,165.813786,139.347683,163.717461,138.537852,81.045312,137.250988,-0.000524,0.029417,32.000000,-235.776314,138.656016,-0.024399,24.174500,0.686820,442187.604484,0.975529,44.839722,18.080902,2.780393,0.092793,0.021528,193.185043,32.000000,207.917320,298.646372,197.708757,176.048128,32.000000,171.096843,69.645339,67.054355,92.284091,82.964604,23.076228,56.468354,0.000000,44.037796,21.227848,0.000000,31.100420,29.392914,36.615494,59.491274,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.688472,85.061317,138.820036,2286.150838,94.800819,91.366531,29.070438,14.238219,138.073973,1.601781,83.629353,34.336566,165.790157,139.287793,163.660023,138.485521,81.043502,137.179136,-0.000525,0.029383,32.000000,-235.773091,138.740835,-0.024422,24.211400,0.686820,442187.604484,0.975529,44.839722,18.080902,2.780393,0.089404,0.019595,193.510413,32.000000,208.106703,176.328303,196.846238,175.403867,32.000000,171.744067,69.645683,67.072605,92.283112,82.964604,23.123322,56.468354,0.000000,43.818206,21.227848,0.000000,31.110738,29.070438,36.685119,59.493320,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.081201,85.054419,138.950027,2286.150838,94.757301,91.363968,29.474663,14.239360,138.105841,1.601549,83.673662,34.370032,165.788647,139.348966,163.612008,138.589828,81.071052,137.135386,-0.000527,0.029380,32.000000,-235.771294,138.724193,-0.024439,24.208462,0.687159,442259.754345,0.958702,44.834012,18.189212,2.779091,0.078915,0.012224,192.650383,32.000000,208.589049,276.978405,194.115082,175.458029,32.000000,172.218649,69.639856,67.092160,92.282415,82.964604,23.097456,56.468354,0.000000,43.903861,21.227848,0.000000,31.114967,29.474663,36.755992,59.478991,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.569654,85.040899,138.834711,2286.150838,94.736138,91.358827,29.149093,14.237648,138.116876,1.601451,83.704265,34.279142,165.720592,139.315280,163.657410,138.626578,81.082714,137.252186,-0.000529,0.029394,32.000000,-235.770548,138.691154,-0.024459,24.224041,0.690081,442367.526003,0.975022,45.116144,18.156501,2.793808,0.089668,0.017215,192.157291,32.000000,208.869514,203.104404,192.434889,175.807900,32.000000,171.183416,69.637393,67.087608,92.283821,82.964604,23.151396,56.468354,0.000000,43.753259,21.227848,0.000000,31.125009,29.149093,36.622830,59.478115,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.514691,85.035932,138.950885,2286.150838,94.726111,91.355025,29.029547,14.235793,138.167975,1.601561,83.578574,34.381572,165.764909,139.383080,163.705961,138.656178,81.095826,137.240047,-0.000528,0.029375,32.000000,-235.769452,138.663356,-0.024459,24.213970,0.684823,442111.284058,0.953475,44.703222,18.107926,2.774495,0.091226,0.031516,192.496990,32.000000,208.947796,286.157162,193.373113,176.331620,32.000000,170.804753,69.663741,67.118200,92.230050,82.964604,23.120395,56.468354,0.000000,43.773344,21.227848,0.000000,31.119499,29.029547,36.696565,59.481774,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.128803,85.035932,138.900703,2286.150838,94.775929,91.351225,29.443527,14.227659,138.214429,1.601550,83.469232,34.387569,165.785209,139.380166,163.685063,138.546997,81.077552,137.222445,-0.000527,0.029368,32.000000,-235.782012,138.782323,-0.024463,24.222362,0.691512,442296.156596,0.974776,45.219049,18.152386,2.800800,0.083870,0.030334,193.134631,32.000000,208.104970,331.099128,195.851675,176.660154,32.000000,170.784359,69.664268,67.075009,92.188956,82.964604,23.150290,56.468354,0.000000,44.074193,21.227848,0.000000,31.121639,29.443527,36.547629,59.496605,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.825740,85.052488,138.987335,2286.150838,94.783618,91.355015,28.765737,14.232653,138.293624,1.601670,83.514786,34.389965,165.792759,139.456121,163.722630,138.692153,81.040010,137.297796,-0.000527,0.029369,32.000000,-235.776854,138.806244,-0.024510,24.195533,0.683336,441995.217289,0.953330,44.635687,18.143259,2.770876,0.098880,0.026434,193.211677,32.000000,207.841279,438.094183,197.463886,176.086528,32.000000,171.039395,69.670986,67.060928,92.164824,82.964604,23.128443,56.468354,0.000000,43.974552,21.227848,0.000000,31.145277,28.765737,36.612486,59.497323,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.850269,85.051660,138.878419,-2284.042501,94.765075,91.356319,29.749405,14.241644,138.174479,1.601767,83.600722,34.433230,165.807599,139.320581,163.696634,138.652250,81.037519,137.229411,-0.000527,0.029336,32.000000,-235.766552,138.846235,-0.024511,24.215517,0.689160,442243.616333,0.982278,44.965120,18.216995,2.789469,0.089220,0.019067,193.411779,32.000000,207.999132,300.102139,196.844779,175.525437,32.000000,171.793162,69.646360,67.081612,92.164790,82.964604,23.168311,56.468354,0.000000,43.889335,21.227848,0.000000,31.154964,29.749405,36.621290,59.490753,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.087644,85.041726,138.997715,2286.150838,94.769616,91.357540,29.269439,14.238361,138.230525,1.601840,83.655293,34.368546,165.761368,139.441438,163.623286,138.598607,81.089355,137.304974,-0.000528,0.029347,32.000000,-235.769179,138.744568,-0.024506,24.219897,0.689160,442243.616333,0.982278,44.965120,18.216995,2.789469,0.095986,0.032454,192.506183,32.000000,208.516509,395.485963,194.052160,175.433295,32.000000,171.889647,69.626603,67.072204,92.155319,82.964604,23.160704,56.468354,0.000000,44.012803,21.227848,0.000000,31.163698,29.269439,36.533909,59.483062,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.470674,85.041726,138.944608,2286.150838,94.747802,91.361292,29.172060,14.233081,138.214948,1.601905,83.643186,34.420607,165.700761,139.440563,163.641655,138.719636,81.087775,137.319772,-0.000528,0.029334,32.000000,-235.774786,138.713672,-0.024513,24.215989,0.684564,442032.610609,0.959931,44.683889,18.171095,2.775090,0.086891,0.028795,192.146475,32.000000,208.849120,243.722982,192.426232,175.693499,32.000000,171.445870,69.629085,67.081773,92.165891,82.964604,23.172195,56.468354,0.000000,43.739743,21.227848,0.000000,31.162416,29.172060,36.574261,59.494156,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.530855,85.046969,139.061810,2286.150838,94.763729,91.362754,29.458683,14.238647,138.195508,1.601888,83.531754,34.379065,165.756130,139.411872,163.686285,138.737425,81.099325,137.200458,-0.000528,0.029374,32.000000,-235.769385,138.756764,-0.024720,24.209774,0.693812,442348.616781,0.976138,45.322785,18.179782,2.808626,0.086912,0.028627,192.494270,32.000000,209.051148,146.663051,193.382053,176.267372,32.000000,170.755430,69.641961,67.111342,92.151819,82.964604,23.127987,56.468354,0.000000,43.823701,21.227848,0.000000,31.175502,29.458683,36.774114,59.493379,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.996182,85.058834,138.924776,-2284.042501,94.763029,91.366783,29.018225,14.236364,138.248466,1.601953,83.454289,34.504620,165.768835,139.474350,163.702022,138.682499,81.085397,137.315219,-0.000528,0.029377,32.000000,-235.774291,138.832960,-0.024727,24.228945,0.693660,442311.531808,0.965402,45.265439,18.110924,2.807579,0.093015,0.025041,192.944351,32.000000,208.100446,194.475100,195.917293,176.605885,32.000000,170.817653,69.634474,67.115491,92.155454,82.964604,23.207210,56.468354,0.000000,44.061360,21.227848,0.000000,31.184169,29.018225,36.791355,59.494913,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.724984,85.054419,139.046424,2286.150838,94.748063,91.368023,29.436939,14.234080,138.279688,1.602147,83.494241,34.489342,165.819471,139.494741,163.733284,138.706781,81.075368,137.333014,-0.000528,0.029392,32.000000,-235.771984,138.865592,-0.024687,24.230020,0.685429,442148.386453,0.970290,44.795325,18.179973,2.778708,0.076732,0.034503,193.181177,32.000000,207.875771,293.868766,197.513589,176.085366,32.000000,171.091455,69.643345,67.104404,92.154852,82.964604,23.157569,56.468354,0.000000,43.879565,21.227848,0.000000,31.206485,29.436939,36.676168,59.496713,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.741435,85.054419,138.987109,2286.150838,94.743642,91.371524,29.189792,14.232796,138.238852,1.602056,83.580469,34.507713,165.812261,139.458221,163.683684,138.749501,81.062932,137.308060,-0.000528,0.029405,32.000000,-235.777039,138.911624,-0.024665,24.232380,0.690102,442296.177867,0.962120,45.071394,18.198547,2.796309,0.083237,0.018916,193.595859,32.000000,208.026851,349.268360,196.446470,175.481348,32.000000,171.752263,69.622476,67.110952,92.163599,82.964604,23.207916,56.468354,0.000000,43.945165,21.227848,0.000000,31.212536,29.189792,36.726498,59.486131,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.799954,85.040623,139.122033,-2284.042501,94.731905,91.375347,28.969132,14.242928,138.327761,1.602008,83.654016,34.548058,165.784270,139.526916,163.662747,138.732090,81.123282,137.357043,-0.000528,0.029386,32.000000,-235.768218,138.786008,-0.024641,24.242032,0.689524,442326.184140,0.969958,45.054346,18.199002,2.794192,0.088919,0.035505,192.457608,32.000000,208.497565,156.128632,193.866836,175.477153,32.000000,172.085010,69.647868,67.145579,92.169009,82.964604,23.221417,56.468354,0.000000,44.008013,21.227848,0.000000,31.208406,28.969132,36.637577,59.483721,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.815355,85.037864,139.104315,2286.150838,94.737341,91.385503,28.612249,14.229514,138.359292,1.602023,83.619442,34.583050,165.743991,139.564397,163.683117,138.751760,81.116621,137.362565,-0.000530,0.029414,32.000000,-235.779338,138.832799,-0.024688,24.225798,0.689031,442196.418203,0.976116,44.979944,18.162169,2.793618,0.081966,0.022107,192.151381,32.000000,208.904755,195.741849,192.354635,175.770858,32.000000,171.170030,69.647171,67.154456,92.157982,82.964604,23.186450,56.468354,0.000000,43.917204,21.227848,0.000000,31.215567,28.612249,36.525325,59.491156,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.664076,85.045313,139.109187,-2284.042501,94.747982,91.394365,29.402130,14.234508,138.340588,1.601849,83.514628,34.566278,165.750337,139.567760,163.713478,138.849490,81.139769,137.353031,-0.000531,0.029414,32.000000,-235.773687,138.888373,-0.024667,24.247539,0.689031,442196.418203,0.976116,44.979944,18.162169,2.793618,0.087581,0.030154,192.442016,32.000000,208.906439,320.395570,193.519986,176.363822,32.000000,170.855368,69.670817,67.142367,92.125035,82.964604,23.253876,56.468354,0.000000,43.895670,21.227848,0.000000,31.222554,29.402130,36.740658,59.489298,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.828630,85.036484,139.166402,-2284.042501,94.770907,91.403242,29.270579,14.233938,138.363389,1.601965,83.416676,34.655535,165.785733,139.545657,163.720087,138.707617,81.121947,137.338422,-0.000531,0.029431,32.000000,-235.775405,138.962040,-0.024535,24.258738,0.689244,442246.709269,0.988065,44.961242,18.171481,2.792398,0.086613,0.031866,192.907979,32.000000,207.961324,155.938697,196.065405,176.714102,32.000000,170.443150,69.678548,67.127222,92.140596,82.964604,23.195910,56.468354,0.000000,43.836247,21.227848,0.000000,31.238111,29.270579,36.532735,59.492081,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.680837,85.036484,139.100238,-2284.042501,94.808310,91.407078,28.781450,14.229371,138.258308,1.602075,83.459579,34.531902,165.828494,139.521515,163.718332,138.717881,81.075586,137.328305,-0.000531,0.029442,32.000000,-235.777841,138.782893,-0.024432,24.192963,0.691019,442330.851403,0.964791,45.125443,18.143756,2.801002,0.094253,0.025903,193.251004,32.000000,207.880682,257.028391,197.662706,175.874435,32.000000,170.967370,69.672040,67.102790,92.148597,82.964604,23.291090,56.468354,0.000000,43.894056,21.227848,0.000000,31.236860,28.781450,36.779470,59.488619,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.706978,85.017997,139.110489,-2284.042501,94.808250,91.414642,29.305650,14.232368,138.360511,1.602409,83.527446,34.591914,165.808923,139.571003,163.676212,138.802367,81.097022,137.418309,-0.000531,0.029431,32.000000,-235.772550,138.865022,-0.024431,24.227738,0.688536,442315.415782,0.965749,44.946125,18.154565,2.792900,0.090123,0.024080,193.442507,32.000000,207.950607,284.454497,196.593706,175.422811,32.000000,171.975081,69.636621,67.125555,92.127707,82.964604,23.244426,56.468354,0.000000,43.960771,21.227848,0.000000,31.224601,29.305650,36.639998,59.497313,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.654675,84.995371,139.084778,2286.150838,94.782496,91.424773,28.745174,14.231369,138.424234,1.602491,83.676938,34.612195,165.840627,139.558096,163.650247,138.887584,81.144384,137.497788,-0.000531,0.029442,32.000000,-235.776663,138.756828,-0.024423,24.218323,0.692368,442484.401005,0.985355,45.099227,18.196067,2.799877,0.090864,0.037440,192.395416,32.000000,208.568038,282.522197,194.122210,175.368536,32.000000,171.844381,69.671806,67.179581,92.159114,82.964604,23.289370,56.468354,0.000000,43.962889,21.227848,0.000000,31.227923,28.745174,36.618575,59.491609,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.627357,85.012754,139.073293,2286.150838,94.756569,91.431163,29.311417,14.229228,138.409181,1.602744,83.609322,34.698420,165.737088,139.602609,163.682947,138.822696,81.155129,137.501850,-0.000531,0.029445,32.000000,-235.779131,138.906262,-0.024441,24.234793,0.691045,442450.606199,0.967218,45.053634,18.217836,2.798611,0.114145,0.018762,192.181320,32.000000,208.966047,241.714899,192.537962,175.675809,32.000000,171.413597,69.645737,67.168007,92.149911,82.964604,23.273403,56.468354,0.000000,43.729925,21.227848,0.000000,31.205217,29.311417,36.723564,59.490183,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.276810,85.012754,139.082119,2286.150838,94.790616,91.435007,29.310253,14.226374,138.379524,1.602768,83.453874,34.655444,165.755386,139.619004,163.712539,138.877048,81.149267,137.438271,-0.000532,0.029433,32.000000,-235.781985,138.953171,-0.024430,24.221995,0.692026,442416.706116,0.987254,45.085253,18.208609,2.801041,0.093433,0.025765,192.483313,32.000000,209.026967,166.666872,193.283164,176.450589,32.000000,170.765380,69.667702,67.137161,92.130776,82.964604,23.291793,56.468354,0.000000,44.006125,21.227848,0.000000,31.223290,29.310253,36.766484,59.480023,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.074027,85.000614,139.194757,2286.150838,94.809300,91.438825,28.550961,14.230941,138.428545,1.602776,83.363655,34.657737,165.797977,139.594208,163.699363,138.860427,81.127794,137.472710,-0.000533,0.029454,32.000000,-235.779386,138.956106,-0.024448,24.262462,0.682600,442180.810842,0.955445,44.460234,18.175170,2.766327,0.082883,0.028002,192.783719,32.000000,208.195588,262.836283,196.045477,176.406480,32.000000,170.747094,69.676363,67.168330,92.164568,82.964604,23.363979,56.468354,0.000000,43.993175,21.227848,0.000000,31.213172,28.550961,36.629433,59.492927,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.958684,84.985162,139.112794,-2284.042501,94.822046,91.445152,29.512286,14.230370,138.359984,1.602639,83.455732,34.647582,165.822822,139.628709,163.739269,138.839321,81.116337,137.474914,-0.000533,0.029490,32.000000,-235.776514,138.910830,-0.024452,24.220579,0.685069,442319.395528,0.985155,44.656811,18.213167,2.779780,0.085825,0.022602,193.366751,32.000000,208.065422,304.506555,197.467153,175.981687,32.000000,171.103043,69.666990,67.124789,92.146783,82.964604,23.361983,56.468354,0.000000,43.737564,21.227848,0.000000,31.213285,29.512286,36.693336,59.498916,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.095936,84.992612,139.125186,2286.150838,94.824511,91.452823,28.897380,14.235507,138.420527,1.602497,83.498125,34.608374,165.823259,139.681317,163.701834,138.925459,81.064957,137.604931,-0.000533,0.029486,32.000000,-235.771541,138.904220,-0.024439,24.236550,0.685069,442319.395528,0.985155,44.656811,18.213167,2.779780,0.083088,0.023187,193.358560,32.000000,208.059607,265.370465,196.779769,175.486185,32.000000,171.621338,69.629700,67.141097,92.187436,82.964604,23.368573,56.468354,0.000000,43.868364,21.227848,0.000000,31.195624,28.897380,36.618869,59.498493,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.982458,85.000338,139.187355,2286.150838,94.818142,91.462987,29.151744,14.231654,138.500517,1.602661,83.578159,34.613130,165.818757,139.712373,163.679321,138.970988,81.135536,137.510479,-0.000531,0.029519,32.000000,-235.779820,138.846851,-0.024413,24.246438,0.685224,442477.172368,0.973016,44.626228,18.339416,2.777175,0.091624,0.023966,192.405410,32.000000,208.545965,191.129878,194.134092,175.398791,32.000000,171.630722,69.647950,67.165647,92.188794,82.964604,23.430858,56.468354,0.000000,43.999601,21.227848,0.000000,31.200543,29.151744,36.759367,59.487203,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.248845,85.023240,139.276431,-2284.042501,94.816449,91.468034,29.053069,14.235650,138.488169,1.602867,83.458272,34.752924,165.779253,139.695651,163.693341,138.967650,81.157802,137.567039,-0.000531,0.029521,32.000000,-235.772546,138.944989,-0.024485,24.225378,0.687045,442466.529366,0.967015,44.750995,18.223544,2.784724,0.084147,0.033574,192.372346,32.000000,209.016963,398.404610,193.395137,176.339183,32.000000,170.790017,69.678829,67.168306,92.179241,82.964604,23.388841,56.468354,0.000000,43.783270,21.227848,0.000000,31.207570,29.053069,36.613513,59.490094,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.965619,85.023240,139.230899,-2284.042501,94.834164,91.477921,28.684785,14.231797,138.500497,1.602949,83.379597,34.688644,165.795692,139.737148,163.728571,138.886219,81.152896,137.607424,-0.000531,0.029514,32.000000,-235.779841,138.924167,-0.024307,24.257951,0.684139,442353.201477,0.964854,44.499466,18.228404,2.771734,0.096484,0.021608,192.798783,32.000000,208.232838,209.221569,196.141312,176.506299,32.000000,170.659427,69.679223,67.160791,92.199468,82.964604,23.448829,56.468354,0.000000,43.625969,21.227848,0.000000,31.232568,28.684785,36.790181,59.485639,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.242483,85.011099,139.307813,2286.150838,94.848388,91.490652,29.558002,14.237648,138.420379,1.603212,83.417482,34.664931,165.849731,139.749360,163.769244,138.923525,81.114572,137.613112,-0.000532,0.029551,32.000000,-235.770876,139.068214,-0.024355,24.234531,0.687346,442545.212605,0.983328,44.791282,18.252672,2.786534,0.082108,0.028996,193.367003,32.000000,208.034020,212.548299,197.806556,175.977876,32.000000,171.118568,69.686061,67.148081,92.206507,82.964604,23.426781,56.468354,0.000000,43.743500,21.227848,0.000000,31.225067,29.558002,36.789888,59.483790,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.878794,84.980196,139.250274,2286.150838,94.841134,91.503419,28.677363,14.237648,138.459931,1.603115,83.486615,34.703429,165.814634,139.760290,163.701437,138.987738,81.134006,137.598420,-0.000532,0.029552,32.000000,-235.769400,139.039498,-0.024305,24.259629,0.684276,442526.538203,0.948709,44.493864,18.293723,2.772710,0.090431,0.021435,193.359151,32.000000,207.986336,204.217561,196.712298,175.668282,32.000000,171.765425,69.659979,67.127333,92.190518,82.964604,23.433753,56.468354,0.000000,43.907552,21.227848,0.000000,31.195369,28.677363,36.735376,59.494667,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.360313,84.981575,139.119886,-2284.042501,94.838287,91.521234,29.110420,14.230085,138.440927,1.602991,83.553653,34.763277,165.788026,139.739839,163.653761,139.069650,81.137816,137.587102,-0.000531,0.029555,32.000000,-235.776800,139.069950,-0.024468,24.284859,0.688824,442691.644962,0.985604,44.837951,18.267246,2.791773,0.085479,0.031683,192.373876,32.000000,208.638028,229.309465,194.078732,175.297601,32.000000,171.798872,69.631279,67.145179,92.186598,82.964604,23.488280,56.468354,0.000000,43.818653,21.227848,0.000000,31.191714,29.110420,36.487027,59.497392,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.751393,84.985438,139.267495,2286.150838,94.838583,91.532646,29.204736,14.235935,138.548273,1.602947,83.615257,34.813148,165.780005,139.737860,163.695971,138.969891,81.215579,137.618092,-0.000531,0.029551,32.000000,-235.774391,139.145144,-0.024354,24.317484,0.680357,442542.607539,0.961116,44.343296,18.258009,2.762490,0.084451,0.035814,192.296130,32.000000,208.986919,156.005145,192.340978,175.656192,32.000000,171.380876,69.696268,67.170809,92.225385,82.964604,23.455453,56.468354,0.000000,43.524449,21.227848,0.000000,31.189647,29.204736,36.747702,59.491520,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
