OSU 80 Ton Compressor Load Stand
50.173881,84.976609,139.154952,-2284.042501,94.862040,91.544096,28.795682,14.232939,138.543315,1.602867,83.433742,34.730070,165.800083,139.819037,163.739722,138.921586,81.169888,137.553227,-0.000530,0.029554,32.000000,-235.777552,139.125831,-0.024318,24.308305,0.689420,442758.766255,0.970802,44.975047,18.195103,2.799268,0.082802,0.037993,192.860964,32.000000,208.176100,206.659977,196.252301,176.321976,32.000000,170.371645,69.707341,67.139864,92.197243,82.964604,23.504785,56.468354,0.000000,43.526074,21.227848,0.000000,31.190690,28.795682,36.828039,59.492366,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.241700,84.992612,139.263770,2286.150838,94.882486,91.554255,28.865544,14.231226,138.516596,1.603179,83.462318,34.778063,165.809510,139.728910,163.756671,138.898687,81.143870,137.645541,-0.000530,0.029573,32.000000,-235.775166,138.973360,-0.024285,24.302981,0.682824,442680.329094,0.975751,44.529950,18.209694,2.773454,0.084491,0.033261,193.410945,32.000000,207.916644,181.632755,197.581350,175.894053,32.000000,171.096144,69.714897,67.123295,92.206729,82.964604,23.557321,56.468354,0.000000,43.928203,21.227848,0.000000,31.177846,28.865544,36.827672,59.495513,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.925227,84.994819,139.301442,-2284.042501,94.906961,91.563131,29.077785,14.233367,138.487684,1.603210,83.552713,34.817402,165.822329,139.813919,163.729400,138.956077,81.149970,137.606708,-0.000530,0.029575,32.000000,-235.779746,139.063933,-0.024448,24.349401,0.682591,442762.062779,0.972116,44.476184,18.279970,2.771876,0.089360,0.035926,193.186348,32.000000,207.954264,256.857575,196.744225,175.512571,32.000000,171.611364,69.729951,67.137147,92.230951,82.964604,23.553891,56.468354,0.000000,43.575441,21.227848,0.000000,31.192393,29.077785,36.740878,59.500106,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.660462,85.004201,139.233676,2286.150838,94.926589,91.583487,29.015809,14.237648,138.553581,1.603542,83.600158,34.731043,165.796538,139.812490,163.658171,139.064175,81.170034,137.632211,-0.000530,0.029588,32.000000,-235.768581,138.991040,-0.024488,24.383941,0.686306,442947.533806,0.971724,44.804582,18.255256,2.790201,0.085541,0.031574,192.501451,32.000000,208.593040,217.154203,194.149360,175.011327,32.000000,171.938305,69.703407,67.139250,92.229333,82.964604,23.529121,56.468354,0.000000,43.580791,21.227848,0.000000,31.193114,29.015809,36.637944,59.496487,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.353751,85.004201,139.361201,2286.150838,94.937462,91.589832,29.010514,14.236078,138.540897,1.603634,83.631099,34.891911,165.773835,139.768834,163.690535,138.979161,81.193089,137.683531,-0.000529,0.029583,32.000000,-235.773920,139.065828,-0.024343,24.404109,0.681217,442849.111464,0.953659,44.507891,18.232433,2.771583,0.087670,0.041277,192.372777,32.000000,208.899996,266.750703,192.323900,175.796337,32.000000,171.379832,69.722212,67.153532,92.257358,82.964604,23.582028,56.468354,0.000000,43.890800,21.227848,0.000000,31.202114,29.010514,36.726792,59.498277,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.322452,84.997027,139.295661,2286.150838,94.878147,91.603836,29.388208,14.237791,138.570231,1.603514,83.439855,34.868608,165.802313,139.803009,163.738207,138.990652,81.177697,137.592196,-0.000530,0.029566,32.000000,-235.771716,139.068683,-0.024219,24.376047,0.678845,442809.877600,0.965336,44.372657,18.248958,2.767643,0.095233,0.032461,192.872659,32.000000,208.266453,214.748589,196.089118,176.348713,32.000000,170.729972,69.770000,67.142346,92.223152,82.964604,23.603107,56.468354,0.000000,43.920528,21.227848,0.000000,31.195337,29.388208,36.700453,59.498316,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.946391,85.004753,139.175309,2286.150838,94.862986,91.610218,29.456061,14.235222,138.516179,1.603325,83.448400,34.807074,165.851578,139.690982,163.736224,138.958421,81.179773,137.635988,-0.000530,0.029573,32.000000,-235.776744,139.062198,-0.024452,24.403217,0.679874,442909.551422,0.953700,44.397619,18.220571,2.768062,0.097459,0.034905,193.453111,32.000000,207.846235,238.661183,197.630848,175.949374,32.000000,171.191914,69.793953,67.124323,92.254316,82.964604,23.688733,56.468354,0.000000,43.782130,21.227848,0.000000,31.202725,29.456061,36.736697,59.493576,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.896299,85.004201,139.228422,-2284.042501,94.881938,91.616519,28.826033,14.235222,138.562922,1.603304,83.563492,34.833064,165.813001,139.726707,163.663800,138.996884,81.144066,137.481725,-0.000530,0.029592,32.000000,-235.773793,138.998240,-0.024714,24.445415,0.684229,443125.867871,0.959322,44.792652,18.239488,2.786494,0.082520,0.029462,193.128955,32.000000,207.979543,372.173173,196.876592,175.464855,32.000000,171.530729,69.765258,67.110942,92.265556,82.964604,23.609895,56.468354,0.000000,43.707435,21.227848,0.000000,31.203602,28.826033,36.770299,59.489386,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.713531,85.020204,139.214162,-2284.042501,94.867654,91.617834,28.982118,14.238790,138.519910,1.603138,83.676425,34.950176,165.815359,139.732884,163.655290,138.909347,81.185221,137.547977,-0.000529,0.029622,32.000000,-235.768423,139.078329,-0.024561,24.422283,0.684100,443239.987559,0.981417,44.843859,18.201220,2.790356,0.090717,0.025978,192.565688,32.000000,208.757653,339.234288,194.065513,175.406479,32.000000,171.739621,69.774931,67.169358,92.273849,82.964604,23.664255,56.468354,0.000000,43.822590,21.227848,0.000000,31.203844,28.982118,36.790475,59.488373,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.689478,85.026551,139.295949,2286.150838,94.873756,91.622966,29.113223,14.233652,138.553344,1.603093,83.630772,34.950237,165.772932,139.724158,163.692255,139.004441,81.212002,137.619890,-0.000530,0.029628,32.000000,-235.776183,139.031586,-0.024387,24.365373,0.687477,443282.126478,0.980055,45.049050,18.191844,2.800327,0.100511,0.027100,192.285644,32.000000,209.033848,223.744157,192.393721,175.953199,32.000000,171.442852,69.785130,67.165018,92.292209,82.964604,23.659177,56.468354,0.000000,43.836171,21.227848,0.000000,31.220801,29.113223,36.565164,59.480840,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.696409,85.004753,139.262005,2286.150838,94.872366,91.634477,28.919935,14.231797,138.526973,1.603270,83.506246,34.881620,165.776996,139.718062,163.698203,138.930875,81.204189,137.618851,-0.000529,0.029586,32.000000,-235.775415,139.087979,-0.024233,24.329495,0.689896,443280.812104,0.976220,45.080334,18.199542,2.803329,0.098840,0.024744,192.166656,32.000000,208.907941,146.759750,193.608614,176.194629,32.000000,170.783951,69.765151,67.146225,92.231928,82.964604,23.693489,56.468354,0.000000,43.763843,21.227848,0.000000,31.233073,28.919935,36.638531,59.490419,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.189483,85.004753,139.184982,2286.150838,94.870551,91.640808,29.272433,14.234937,138.429109,1.603280,83.439887,34.936739,165.802342,139.705215,163.702239,138.992361,81.167083,137.538574,-0.000530,0.029592,32.000000,-235.768833,138.974460,-0.024458,24.320710,0.688070,443267.911740,0.954865,44.917214,18.192336,2.793722,0.099233,0.034225,192.974431,32.000000,208.329682,209.610803,195.999952,176.248268,32.000000,170.634571,69.771693,67.129888,92.226419,82.964604,23.722829,56.468354,0.000000,43.842493,21.227848,0.000000,31.214239,29.272433,36.799572,59.481508,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.330495,85.017445,139.340746,-2284.042501,94.881434,91.645154,29.426573,14.233081,138.480371,1.603073,83.481564,34.956326,165.826547,139.754581,163.740003,138.939005,81.155931,137.542432,-0.000530,0.029593,32.000000,-235.775770,138.996426,-0.024523,24.313524,0.683164,443178.657755,0.960616,44.542036,18.205472,2.773190,0.095951,0.031624,193.291911,32.000000,207.901949,214.613303,197.760779,176.095648,32.000000,171.012080,69.783195,67.118526,92.238859,82.964604,23.730575,56.468354,0.000000,43.857438,21.227848,0.000000,31.228155,29.426573,36.694877,59.488934,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.874325,85.018273,139.167423,2286.150838,94.912106,91.650782,28.835711,14.230655,138.480723,1.603140,83.569023,34.932133,165.792255,139.837144,163.668126,138.943261,81.140233,137.577389,-0.000530,0.029597,32.000000,-235.776557,139.034626,-0.024276,24.260311,0.682062,443166.574495,0.952768,44.409779,18.218474,2.768515,0.085539,0.025680,193.194450,32.000000,208.060276,288.829362,196.723027,175.318585,32.000000,171.649187,69.763405,67.109500,92.212843,82.964604,23.790291,56.468354,0.000000,43.466844,21.227848,0.000000,31.231374,28.835711,36.629654,59.496693,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.582503,85.022136,139.293492,2286.150838,94.925243,91.650762,29.605267,14.237220,138.540405,1.603336,83.648934,34.988891,165.795830,139.745180,163.682586,138.994318,81.189807,137.588687,-0.000528,0.029598,32.000000,-235.772615,139.053428,-0.023992,24.240537,0.689639,443440.890447,0.981954,44.880649,18.250935,2.790362,0.087583,0.021424,192.650754,32.000000,208.788865,189.189508,193.809320,175.161733,32.000000,171.713885,69.792275,67.143874,92.252095,82.964604,23.791323,56.468354,0.000000,43.521117,21.227848,0.000000,31.235545,29.605267,36.614246,59.496162,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.814538,85.012754,139.304623,-2284.042501,94.918657,91.654580,29.034187,14.232368,138.519699,1.603544,83.512364,34.907368,165.777450,139.731846,163.751531,138.943180,81.205453,137.530945,-0.000528,0.029569,32.000000,-235.778614,139.070276,-0.024124,24.223988,0.695274,443499.430949,0.962511,45.186939,18.206779,2.809328,0.090633,0.028615,192.226533,32.000000,209.075783,295.463249,193.718646,176.352013,32.000000,170.666267,69.785578,67.167965,92.236006,82.964604,23.803018,56.468354,0.000000,43.884007,21.227848,0.000000,31.243124,29.034187,36.766777,59.499093,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.871691,85.001166,139.325235,2286.150838,94.933593,91.662243,29.380439,14.232939,138.460615,1.603552,83.436897,34.924670,165.780847,139.817079,163.725313,138.933158,81.233670,137.484339,-0.000527,0.029529,32.000000,-235.773946,139.115878,-0.024288,24.226611,0.692271,443367.204056,0.976532,44.936981,18.163444,2.796465,0.088837,0.031623,193.149314,32.000000,208.247494,266.427517,195.988496,176.400667,32.000000,170.645555,69.774406,67.142602,92.236782,82.964604,23.830101,56.468354,0.000000,43.739479,21.227848,0.000000,31.237779,29.380439,36.715053,59.485983,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.762034,85.001166,139.242146,2286.150838,94.938171,91.664790,29.187204,14.240217,138.562687,1.603476,83.543317,34.932760,165.800754,139.731538,163.728395,139.012146,81.188799,137.531775,-0.000526,0.029522,32.000000,-235.769946,139.086772,-0.024329,24.195795,0.692271,443367.204056,0.976532,44.936981,18.163444,2.796465,0.089684,0.030819,193.197223,32.000000,207.973263,417.818488,197.714381,176.037196,32.000000,170.895640,69.803550,67.121459,92.276574,82.964604,23.856323,56.468354,0.000000,43.710793,21.227848,0.000000,31.227443,29.187204,36.621216,59.495680,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.866118,84.990956,139.246392,2286.150838,94.948294,91.673674,29.726143,14.235365,138.482981,1.603372,83.587952,35.005229,165.821574,139.800909,163.713644,139.002731,81.199474,137.654414,-0.000524,0.029512,32.000000,-235.771684,138.975867,-0.024018,24.237075,0.693636,443456.835914,0.972600,44.979752,18.180496,2.798160,0.090083,0.035408,193.340519,32.000000,208.124220,250.026574,196.765819,175.331839,32.000000,171.493582,69.755263,67.150879,92.285902,82.964604,23.854154,56.468354,0.000000,43.842750,21.227848,0.000000,31.216614,29.726143,36.621803,59.498739,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.848599,84.988473,139.328844,2286.150838,94.945030,91.676205,29.056659,14.232368,138.504827,1.603208,83.588949,34.960485,165.786457,139.761045,163.657064,138.960619,81.191882,137.615830,-0.000524,0.029507,32.000000,-235.775336,138.993265,-0.024187,24.251657,0.690962,443415.943060,0.983038,44.865065,18.227115,2.792518,0.087035,0.036264,192.678135,32.000000,208.704902,183.889142,193.841918,175.149300,32.000000,171.916772,69.760292,67.167165,92.281640,82.964604,23.909913,56.468354,0.000000,43.805736,21.227848,0.000000,31.212394,29.056659,36.648216,59.500529,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.804811,85.000890,139.295756,-2284.042501,94.962202,91.675121,29.298369,14.239360,138.493024,1.602939,83.583301,34.971539,165.762130,139.828232,163.703550,138.908451,81.241453,137.609764,-0.000523,0.029491,32.000000,-235.771622,139.084284,-0.024323,24.266238,0.690962,443415.943060,0.983038,44.865065,18.227115,2.792518,0.095019,0.024283,192.156078,32.000000,209.000916,201.187896,192.133329,175.794761,32.000000,171.243909,69.787671,67.167150,92.307950,82.964604,23.920030,56.468354,0.000000,43.723842,21.227848,0.000000,31.210267,29.298369,36.702801,59.494510,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.849991,84.999234,139.335220,2286.150838,94.961569,91.677635,29.153381,14.235793,138.466738,1.602927,83.484049,34.940194,165.770809,139.775563,163.729500,138.913358,81.240738,137.545960,-0.000523,0.029496,32.000000,-235.772567,138.983637,-0.024380,24.306521,0.691208,443451.512039,0.975231,44.877455,18.217717,2.795040,0.091203,0.029088,192.321835,32.000000,209.148501,240.417915,193.707831,176.129162,32.000000,170.663036,69.784020,67.165986,92.300775,82.964604,23.906602,56.468354,0.000000,43.737526,21.227848,0.000000,31.222422,29.153381,36.795904,59.489897,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.756700,84.999234,139.160757,2286.150838,94.945679,91.685359,28.840229,14.227801,138.489636,1.603142,83.428006,34.885421,165.827088,139.787310,163.735296,138.977240,81.198082,137.588083,-0.000521,0.029476,32.000000,-235.780558,139.021167,-0.024287,24.361203,0.691310,443395.443686,0.968120,44.935183,18.165237,2.796833,0.085118,0.024239,193.049804,32.000000,208.204135,346.285401,196.051209,176.451940,32.000000,170.822959,69.780059,67.147024,92.298275,82.964604,23.964072,56.468354,0.000000,43.721098,21.227848,0.000000,31.220784,28.840229,36.774921,59.487104,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.039850,85.003373,139.292851,2286.150838,94.931194,91.689126,29.356517,14.234366,138.459101,1.603412,83.476199,34.971580,165.882261,139.692409,163.755735,138.966366,81.200468,137.508783,-0.000519,0.029452,32.000000,-235.772027,139.080921,-0.024038,24.345546,0.689685,443384.622854,0.972007,44.886776,18.135359,2.795090,0.084966,0.020677,193.150009,32.000000,208.034922,286.497218,197.620115,176.031411,32.000000,171.063298,69.815134,67.146403,92.286884,82.964604,23.960906,56.468354,0.000000,43.786278,21.227848,0.000000,31.224895,29.356517,36.726865,59.486534,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.946779,84.981023,139.148697,-2284.042501,94.981709,91.692923,29.339188,14.233938,138.415688,1.603667,83.557898,35.062604,165.888885,139.782190,163.716254,138.962841,81.203931,137.655435,-0.000518,0.029428,32.000000,-235.774586,138.985045,-0.024248,24.339802,0.688757,443541.516211,0.984631,44.983346,18.198215,2.796825,0.092898,0.024888,193.488102,32.000000,208.142169,369.212981,196.471027,175.286944,32.000000,171.734243,69.793847,67.190831,92.319820,82.964604,23.983708,56.468354,0.000000,43.607737,21.227848,0.000000,31.225517,29.339188,36.630534,59.496182,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.150609,84.981023,139.221954,2286.150838,94.984170,91.692985,28.889499,14.233795,138.447253,1.603614,83.522692,34.977019,165.821578,139.751054,163.672025,138.931406,81.214243,137.572366,-0.000517,0.029400,32.000000,-235.771286,138.924044,-0.024290,24.340169,0.685602,443423.770440,0.961459,44.694811,18.157799,2.783638,0.082785,0.023775,192.640788,32.000000,208.715240,239.149735,194.007237,175.534737,32.000000,171.796173,69.806319,67.175448,92.300891,82.964604,23.997099,56.468354,0.000000,43.534830,21.227848,0.000000,31.200430,28.889499,36.764650,59.484361,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.542820,84.981023,139.160022,2286.150838,94.989058,91.692985,29.680224,14.231369,138.316528,1.603750,83.573651,35.042329,165.750229,139.626120,163.701369,138.854010,81.232120,137.525539,-0.000518,0.029371,32.000000,-235.778958,138.891271,-0.024322,24.368284,0.686448,443456.127456,0.963951,44.768523,18.224652,2.785939,0.087888,0.029428,192.146300,32.000000,209.008053,182.710401,192.507998,175.603491,32.000000,171.308236,69.807255,67.173056,92.286603,82.964604,23.985861,56.468354,0.000000,43.527056,21.227848,0.000000,31.196928,29.680224,36.566191,59.496959,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.766313,84.976609,139.089619,2286.150838,94.984042,91.692963,29.211908,14.234366,138.371989,1.603627,83.561829,34.957610,165.785974,139.707091,163.716953,138.816751,81.236970,137.468789,-0.000518,0.029367,32.000000,-235.774322,138.895410,-0.024004,24.336917,0.683725,443339.865117,0.974663,44.558321,18.174517,2.776077,0.093598,0.022185,192.569114,32.000000,209.065406,209.247623,193.578388,176.267990,32.000000,170.887103,69.820768,67.179533,92.275220,82.964604,23.981895,56.468354,0.000000,43.704424,21.227848,0.000000,31.188891,29.211908,36.750930,59.495995,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.863180,85.013306,139.169168,-2284.042501,94.951158,91.692990,28.911964,14.237933,138.357905,1.603461,83.430949,35.081219,165.825851,139.653238,163.741930,138.893985,81.246499,137.578953,-0.000516,0.029372,32.000000,-235.772393,138.885272,-0.024139,24.369910,0.691828,443599.130969,0.961258,45.187056,18.134184,2.808884,0.093275,0.030687,193.143967,32.000000,208.229993,317.360800,195.941709,176.452639,32.000000,170.586474,69.822266,67.177289,92.324660,82.964604,23.959586,56.468354,0.000000,43.751113,21.227848,0.000000,31.184574,28.911964,36.798765,59.485275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.047439,85.021032,139.056348,-2284.042501,94.934431,91.694241,29.340698,14.232939,138.366802,1.603271,83.490972,34.955046,165.852451,139.676138,163.771596,138.844660,81.169524,137.423287,-0.000515,0.029368,32.000000,-235.775585,138.894798,-0.024341,24.369385,0.688965,443477.864332,0.971929,44.950763,18.102110,2.794855,0.083081,0.035506,193.353954,32.000000,208.003064,257.491215,197.686000,175.977489,32.000000,170.953653,69.808618,67.165680,92.297165,82.964604,24.018510,56.468354,0.000000,43.445146,21.227848,0.000000,31.222472,29.340698,36.760541,59.485698,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.127185,85.021032,139.050056,-2284.042501,94.952138,91.696791,29.151539,14.237220,138.248179,1.603348,83.577172,35.009683,165.829692,139.606033,163.661034,138.834599,81.173030,137.454993,-0.000515,0.029377,32.000000,-235.770156,138.963201,-0.024432,24.384439,0.687025,443459.471341,0.980040,44.887208,18.145420,2.791021,0.082602,0.027157,193.552442,32.000000,208.219862,405.646494,196.668019,175.444113,32.000000,171.794870,69.784609,67.164079,92.301435,82.964604,23.971342,56.468354,0.000000,43.572275,21.227848,0.000000,31.233339,29.151539,36.714980,59.479256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.491215,84.999234,138.977971,2286.150838,94.938822,91.693045,29.423586,14.232511,138.314728,1.603281,83.641613,34.911897,165.825862,139.545045,163.661695,138.697063,81.240554,137.398536,-0.000515,0.029364,32.000000,-235.775849,138.914602,-0.024294,24.406233,0.683725,443518.432383,0.961914,44.704643,18.147723,2.778491,0.085758,0.030806,192.634683,32.000000,208.623087,269.133186,193.905117,175.189512,32.000000,171.874171,69.797792,67.213939,92.311106,82.964604,24.033485,56.468354,0.000000,43.471588,21.227848,0.000000,31.214828,29.423586,36.601921,59.476129,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.210565,85.008891,139.081028,2286.150838,94.924910,91.691781,29.168408,14.235365,138.240930,1.603467,83.681679,35.061757,165.753923,139.538112,163.698323,138.768368,81.231471,137.337400,-0.000514,0.029340,32.000000,-235.774962,138.876666,-0.024091,24.410508,0.682097,443487.387131,0.966521,44.622454,18.159432,2.773945,0.083773,0.029233,192.328171,32.000000,209.126005,449.635427,192.230768,175.815147,32.000000,171.306808,69.820899,67.227959,92.328013,82.964604,23.960914,56.468354,0.000000,43.874022,21.227848,0.000000,31.214686,29.168408,36.731781,59.492199,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.110391,85.034552,139.014686,-2284.042501,94.883517,91.687996,28.886501,14.237505,138.208912,1.603299,83.582981,35.040831,165.775510,139.555586,163.710589,138.746876,81.246044,137.412509,-0.000515,0.029336,32.000000,-235.771838,138.887454,-0.024286,24.399204,0.690675,443630.186794,0.970775,45.258923,18.064816,2.808134,0.090394,0.033024,192.546920,32.000000,209.175280,394.093610,193.530536,176.314175,32.000000,170.775674,69.808743,67.224508,92.293076,82.964604,24.028036,56.468354,0.000000,43.703795,21.227848,0.000000,31.225654,28.886501,36.762742,59.495966,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.795536,85.045589,139.053797,-2284.042501,94.865224,91.681676,28.710061,14.234937,138.255048,1.602901,83.517956,34.956069,165.891512,139.474554,163.771009,138.783912,81.184894,137.430346,-0.000513,0.029314,32.000000,-235.772603,138.832185,-0.024496,24.375863,0.681717,443340.958583,0.975679,44.653274,18.066031,2.774169,0.081402,0.023303,193.491932,32.000000,208.106885,515.936451,197.733052,176.012532,32.000000,171.213678,69.802988,67.207911,92.324473,82.964604,24.027278,56.468354,0.000000,43.674343,21.227848,0.000000,31.257360,28.710061,36.641319,59.498444,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.751644,85.045589,139.049088,-2284.042501,94.878074,91.675367,29.524187,14.238219,138.276962,1.602927,83.542276,34.915006,165.856455,139.560052,163.676616,138.666101,81.163999,137.397225,-0.000512,0.029329,32.000000,-235.767354,138.894205,-0.024362,24.372218,0.687278,443581.249625,0.988332,44.989484,18.135741,2.792495,0.084260,0.037385,193.519256,32.000000,208.094709,399.463382,196.584456,175.478614,32.000000,171.615600,69.771141,67.192203,92.311926,82.964604,24.021204,56.468354,0.000000,43.685623,21.227848,0.000000,31.275753,29.524187,36.649316,59.488973,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.751127,85.038415,139.108037,2286.150838,94.908820,91.669055,29.135662,14.235079,138.253066,1.602587,83.710375,34.932658,165.799328,139.443866,163.668092,138.663776,81.224827,137.281123,-0.000513,0.029320,32.000000,-235.775083,138.726764,-0.024235,24.359682,0.687278,443581.249625,0.988332,44.989484,18.135741,2.792495,0.086064,0.021285,192.449217,32.000000,208.751317,288.654822,193.957086,175.456658,32.000000,171.972223,69.786610,67.210217,92.342073,82.964604,23.994436,56.468354,0.000000,43.653345,21.227848,0.000000,31.276797,29.135662,36.615494,59.490370,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.707410,85.030965,138.936048,2286.150838,94.915573,91.662705,28.951993,14.236078,138.167443,1.602404,83.664827,34.963708,165.765497,139.514846,163.682926,138.623216,81.205446,137.358355,-0.000513,0.029346,32.000000,-235.771298,138.734779,-0.024160,24.358160,0.687980,443607.188904,0.961928,45.034940,18.140740,2.794864,0.084002,0.020940,192.314465,32.000000,209.225355,396.546995,192.255740,175.778255,32.000000,171.202395,69.807179,67.210450,92.342745,82.964604,24.062887,56.468354,0.000000,43.707773,21.227848,0.000000,31.283886,28.951993,36.614540,59.486701,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.608368,85.018549,138.991320,2286.150838,94.950339,91.657688,29.490943,14.234794,138.146219,1.602388,83.580671,34.934810,165.800259,139.460545,163.721149,138.704235,81.249033,137.304671,-0.000513,0.029362,32.000000,-235.772582,138.722726,-0.024367,24.342084,0.688570,443461.444684,0.974682,45.028300,18.024170,2.796078,0.084213,0.029495,192.516752,32.000000,209.204269,348.363162,193.543533,176.349233,32.000000,170.766984,69.825827,67.231236,92.356677,82.964604,24.031654,56.468354,0.000000,43.658856,21.227848,0.000000,31.282405,29.490943,36.503608,59.490163,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.733276,85.006960,138.981818,-2284.042501,94.971706,91.651351,29.237596,14.233652,138.260955,1.602242,83.491421,34.986298,165.808767,139.391054,163.706429,138.709939,81.206828,137.296673,-0.000513,0.029370,32.000000,-235.769134,138.817196,-0.024141,24.370906,0.690547,443410.035018,0.965764,45.156491,18.011273,2.801772,0.094517,0.026254,192.884383,32.000000,208.355151,374.156191,196.178786,176.524467,32.000000,170.526880,69.776747,67.202405,92.346940,82.964604,23.954046,56.468354,0.000000,43.807991,21.227848,0.000000,31.275742,29.237596,36.764650,59.487095,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.694500,85.006960,138.983348,-2284.042501,94.955134,91.647532,29.178137,14.234937,138.138190,1.602213,83.550617,34.903927,165.854747,139.396253,163.747651,138.587197,81.183068,137.268737,-0.000513,0.029351,32.000000,-235.772440,138.720422,-0.024008,24.338307,0.690547,443410.035018,0.965764,45.156491,18.011273,2.801772,0.085933,0.044718,193.455315,32.000000,208.160282,494.013849,197.789123,175.842637,32.000000,171.172902,69.790414,67.191551,92.372399,82.964604,24.027412,56.468354,0.000000,43.728034,21.227848,0.000000,31.266547,29.178137,36.544768,59.484715,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.978491,85.015514,138.928944,-2284.042501,94.973263,91.644889,28.953881,14.238932,138.115055,1.601987,83.635628,35.051192,165.878685,139.440704,163.698528,138.729724,81.175142,137.266367,-0.000513,0.029351,32.000000,-235.775492,138.802734,-0.023944,24.330912,0.690500,443466.177469,0.988678,45.173749,18.041767,2.799868,0.091539,0.037329,193.574367,32.000000,208.199821,230.975811,196.394789,175.457932,32.000000,171.885358,69.763021,67.178228,92.383171,82.964604,23.969391,56.468354,0.000000,43.695043,21.227848,0.000000,31.276618,28.953881,36.513880,59.496261,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.662164,85.017997,138.993845,2286.150838,94.983935,91.641046,29.351803,14.229942,138.172257,1.602216,83.661984,35.043664,165.832742,139.343299,163.655092,138.611049,81.206669,137.242848,-0.000514,0.029358,32.000000,-235.777434,138.665990,-0.024139,24.340825,0.689204,443419.189646,0.974158,45.055536,18.059981,2.796755,0.085068,0.038611,192.435956,32.000000,208.809016,217.238677,193.923381,175.335626,32.000000,171.861573,69.743998,67.191621,92.377106,82.964604,24.005656,56.468354,0.000000,43.590340,21.227848,0.000000,31.279481,29.351803,36.787100,59.487704,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.425608,85.013582,138.993961,2286.150838,95.005837,91.638403,29.227743,14.235222,138.159395,1.602094,83.641010,35.131462,165.773908,139.438788,163.690608,138.671579,81.208010,137.184790,-0.000513,0.029321,32.000000,-235.770351,138.671923,-0.024038,24.342425,0.684842,443294.307753,0.975678,44.770266,18.066769,2.779775,0.084991,0.036782,192.429489,32.000000,209.211643,201.714521,192.061179,175.788943,32.000000,171.437524,69.758820,67.217313,92.380856,82.964604,24.008889,56.468354,0.000000,43.435628,21.227848,0.000000,31.286308,29.227743,36.703388,59.477191,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.656057,85.025999,138.920418,-2284.042501,95.013258,91.634019,29.357002,14.235079,138.163666,1.602204,83.535765,35.096558,165.800174,139.291995,163.739438,138.658561,81.229898,137.205543,-0.000512,0.029297,32.000000,-235.775575,138.681569,-0.024033,24.317117,0.689653,443375.803998,0.969031,45.100108,18.023944,2.798787,0.097737,0.033437,192.442791,32.000000,209.093326,198.170230,193.702177,176.505624,32.000000,171.022859,69.771363,67.230726,92.385893,82.964604,23.992381,56.468354,0.000000,43.440528,21.227848,0.000000,31.284551,29.357002,36.612119,59.486849,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.892435,85.009167,138.886098,2286.150838,94.992482,91.629704,29.268837,14.238504,138.106946,1.602158,83.487162,34.992287,165.884503,139.362628,163.747109,138.621567,81.160355,137.278018,-0.000514,0.029254,32.000000,-235.772970,138.659215,-0.024001,24.256561,0.690015,443312.961909,0.968932,45.114446,17.982793,2.797653,0.083494,0.021064,193.445302,32.000000,208.209448,213.192290,197.432789,175.996276,32.000000,171.138170,69.771967,67.188868,92.373422,82.964604,24.047591,56.468354,0.000000,43.581695,21.227848,0.000000,31.302175,29.268837,36.763256,59.489003,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.701208,85.009167,138.935166,2286.150838,94.989487,91.626008,28.939600,14.232368,138.141178,1.601925,83.570681,35.080364,165.864116,139.324845,163.712046,138.637433,81.142317,137.144554,-0.000515,0.029234,32.000000,-235.777303,138.648184,-0.024164,24.265609,0.690015,443312.961909,0.968932,45.114446,17.982793,2.797653,0.079440,0.021380,193.308954,32.000000,208.197115,329.251741,196.600696,175.545953,32.000000,171.696951,69.732326,67.210722,92.384317,82.964604,23.994557,56.468354,0.000000,43.626296,21.227848,0.000000,31.288647,28.939600,36.609184,59.492041,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.534876,84.997303,138.838797,2286.150838,94.976617,91.622129,28.801757,14.236078,138.138678,1.601913,83.626578,35.120785,165.855646,139.337364,163.649180,138.564054,81.191390,137.165731,-0.000515,0.029242,32.000000,-235.775068,138.709489,-0.024097,24.223778,0.687913,443280.714389,0.966801,44.852820,18.087152,2.783711,0.086677,0.036578,192.430003,32.000000,208.747259,224.115608,194.036037,175.243030,32.000000,171.865748,69.733303,67.234183,92.388703,82.964604,24.035211,56.468354,0.000000,43.459690,21.227848,0.000000,31.278151,28.801757,36.507277,59.498169,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.582838,84.985438,138.930362,2286.150838,94.968815,91.608174,28.736673,14.234080,138.167897,1.601965,83.606867,35.064696,165.800003,139.399149,163.696894,138.587155,81.211202,137.210257,-0.000516,0.029270,32.000000,-235.779197,138.657076,-0.024094,24.211347,0.693987,443345.701254,0.990021,45.211594,18.002171,2.802849,0.096152,0.040532,192.425402,32.000000,209.202244,190.654405,192.088495,175.853359,32.000000,171.547972,69.759966,67.240527,92.411904,82.964604,23.981729,56.468354,0.000000,43.726253,21.227848,0.000000,31.265299,28.736673,36.496639,59.495916,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.763783,85.003097,138.744483,-2284.042501,94.935035,91.597978,29.599974,14.230655,138.126554,1.601708,83.521543,35.109677,165.825723,139.284308,163.739552,138.541519,81.199571,137.117539,-0.000517,0.029284,32.000000,-235.774754,138.696888,-0.024124,24.173110,0.693987,443345.701254,0.990021,45.211594,18.002171,2.802849,0.076359,0.024381,192.358121,32.000000,209.146816,194.282829,193.452101,176.471493,32.000000,170.814321,69.747001,67.232518,92.389908,82.964604,24.018926,56.468354,0.000000,43.805417,21.227848,0.000000,31.262611,29.599974,36.529067,59.485816,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.677648,85.013582,138.835227,-2284.042501,94.934564,91.587811,28.768446,14.236934,138.048663,1.601620,83.455541,35.063002,165.823422,139.236592,163.713622,138.537367,81.198447,137.216376,-0.000517,0.029301,32.000000,-235.771753,138.681956,-0.024121,24.164376,0.693931,443207.612909,0.991049,45.149892,18.003753,2.801985,0.095356,0.031076,192.956781,32.000000,208.293773,196.483195,196.055648,176.314253,32.000000,170.782454,69.725769,67.226210,92.368583,82.964604,24.012367,56.468354,0.000000,43.817027,21.227848,0.000000,31.280237,28.768446,36.816740,59.481715,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.093415,85.035104,138.884573,2286.150838,94.926464,91.578182,29.352874,14.236364,138.026192,1.601445,83.585251,35.121558,165.867412,139.257554,163.774221,138.506645,81.191424,137.133205,-0.000517,0.029304,32.000000,-235.770029,138.609269,-0.024073,24.139566,0.691297,443111.478699,0.958306,44.979872,17.970828,2.788061,0.096109,0.025703,193.499930,32.000000,208.109927,227.699920,197.565100,175.945275,32.000000,171.177748,69.756322,67.203983,92.406525,82.964604,23.958891,56.468354,0.000000,43.871153,21.227848,0.000000,31.293061,29.352874,36.634863,59.491953,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.446135,85.035104,138.697712,2286.150838,94.889052,91.573606,28.604632,14.236506,138.003616,1.601489,83.635003,35.084990,165.839449,139.369112,163.684316,138.502388,81.162227,137.138082,-0.000516,0.029330,32.000000,-235.774312,138.631765,-0.024093,24.118638,0.693257,443119.331471,0.987764,45.079634,18.019450,2.794722,0.093986,0.023330,193.149501,32.000000,208.162770,204.134694,196.578351,175.461639,32.000000,171.721696,69.702876,67.188261,92.380526,82.964604,23.992248,56.468354,0.000000,43.522602,21.227848,0.000000,31.319000,28.604632,36.608377,59.483908,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.710986,85.046141,138.878904,2286.150838,94.860966,91.560816,28.643337,14.238932,137.988228,1.601103,83.620770,35.108208,165.755439,139.284103,163.681093,138.498132,81.202312,137.080109,-0.000517,0.029375,32.000000,-235.768608,138.659317,-0.024064,24.159210,0.687838,442910.535724,0.959379,44.671318,17.986506,2.772512,0.084459,0.028279,192.501754,32.000000,209.037563,260.590164,191.959226,175.825128,32.000000,171.458232,69.732515,67.230062,92.409998,82.964604,23.941027,56.468354,0.000000,43.635051,21.227848,0.000000,31.339655,28.643337,36.559001,59.480417,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.603698,85.041451,138.773351,2286.150838,94.871971,91.549381,29.376966,14.231369,138.064671,1.600941,83.545668,35.079040,165.745675,139.240978,163.736928,138.507681,81.198953,137.162491,-0.000517,0.029380,32.000000,-235.776827,138.556469,-0.024082,24.207072,0.697369,443248.881406,0.998333,45.341699,18.018046,2.805026,0.086383,0.034700,192.410473,32.000000,208.991315,193.818489,193.575791,176.386826,32.000000,170.795470,69.755302,67.238346,92.398596,82.964604,23.912590,56.468354,0.000000,43.861694,21.227848,0.000000,31.343351,29.376966,36.505223,59.495061,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.550760,85.032897,138.760865,-2284.042501,94.826267,91.535387,28.670099,14.232653,138.030490,1.600815,83.503608,35.006741,165.815269,139.245524,163.714823,138.550362,81.210944,137.169815,-0.000519,0.029372,32.000000,-235.779640,138.554980,-0.024085,24.270329,0.692960,443002.926155,0.991145,45.077626,17.950092,2.793727,0.103394,0.024570,193.177202,32.000000,208.308201,254.177755,196.069871,176.502790,32.000000,170.512527,69.748267,67.227543,92.394669,82.964604,23.955470,56.468354,0.000000,43.862528,21.227848,0.000000,31.344764,28.670099,36.617988,59.490232,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.521925,85.042002,138.788239,2286.150838,94.797454,91.527723,29.639119,14.233224,138.018149,1.600949,83.540305,35.152206,165.846523,139.202377,163.751030,138.542784,81.150954,137.080767,-0.000520,0.029395,32.000000,-235.774644,138.447213,-0.024095,24.266317,0.692612,443000.015948,0.968516,45.184244,17.993051,2.797641,0.091809,0.035109,193.642492,32.000000,208.064006,137.945736,197.671619,176.120630,32.000000,171.453255,69.796230,67.231106,92.435699,82.964604,23.915847,56.468354,0.000000,43.854143,21.227848,0.000000,31.350834,29.639119,36.779616,59.486150,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.780722,85.042278,138.765447,-2284.042501,94.828278,91.515022,29.201097,14.238219,138.047823,1.600667,83.624308,35.124226,165.875977,139.285836,163.669188,138.386104,81.166577,137.121348,-0.000520,0.029384,32.000000,-235.767026,138.525303,-0.024098,24.264507,0.691438,442927.243554,0.993366,45.230680,17.984581,2.800378,0.156497,0.023048,193.271495,32.000000,208.121112,333.164427,196.398132,175.584021,32.000000,171.741856,69.772882,67.239327,92.426463,82.964604,23.943673,56.468354,0.000000,43.854362,21.227848,0.000000,31.369963,29.201097,36.621730,59.487990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.696594,85.040071,138.884535,-2284.042501,94.798689,91.499699,29.322517,14.231654,138.058746,1.600677,83.587449,35.138778,165.781908,139.352352,163.671629,138.422077,81.210839,137.101888,-0.000521,0.029382,32.000000,-235.778344,138.574212,-0.024065,24.330204,0.687983,442805.588596,0.970250,45.001511,18.005652,2.787534,0.086616,0.024974,192.423619,32.000000,209.068496,176.236729,192.244269,175.867390,32.000000,171.461604,69.753585,67.253276,92.415589,82.964604,23.914144,56.468354,0.000000,43.834906,21.227848,0.000000,31.380632,29.322517,36.582332,59.484813,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.626021,85.003097,138.650188,2286.150838,94.763741,91.491450,29.526443,14.233367,137.974654,1.600461,83.432813,35.104429,165.760099,139.221769,163.717638,138.354034,81.231186,137.060668,-0.000521,0.029358,32.000000,-235.774009,138.582288,-0.024123,24.334924,0.687983,442805.588596,0.970250,45.001511,18.005652,2.787534,0.085225,0.014216,192.280482,32.000000,209.049421,170.709705,193.809618,176.340405,32.000000,170.852677,69.738931,67.227339,92.380292,82.964604,23.922916,56.468354,0.000000,43.766270,21.227848,0.000000,31.385895,29.526443,36.465017,59.500962,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.680511,85.009995,138.694168,2286.150838,94.786986,91.481893,29.534864,14.232225,138.015025,1.600316,83.458728,35.155917,165.806260,139.252111,163.718541,138.426070,81.181192,136.972846,-0.000521,0.029363,32.000000,-235.778265,138.569888,-0.024217,24.348850,0.687863,442692.503415,0.967830,45.086476,17.952035,2.794649,0.093557,0.024771,193.124459,32.000000,208.328992,193.472996,196.192336,176.392366,32.000000,170.672211,69.735779,67.227091,92.373377,82.964604,23.920364,56.468354,0.000000,43.890831,21.227848,0.000000,31.353224,29.534864,36.546382,59.494736,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
