OSU 80 Ton Compressor Load Stand
49.580235,85.034001,138.755574,2286.150838,94.776837,91.471667,29.048377,14.233509,137.995063,1.600148,83.527734,35.222177,165.835416,139.170201,163.763143,138.412197,81.163648,137.048078,-0.000521,0.029383,32.000000,-235.779112,138.381093,-0.024210,24.365137,0.687528,442606.506567,0.962448,45.122715,17.911871,2.793901,0.093817,0.021439,193.464271,32.000000,208.004132,261.959414,197.690708,176.139363,32.000000,171.294576,69.751946,67.232482,92.423571,82.964604,23.815221,56.468354,0.000000,43.815327,21.227848,0.000000,31.361921,29.048377,36.592383,59.490596,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.517489,85.059386,138.727206,2286.150838,94.807962,91.456411,28.728641,14.231083,137.988224,1.600000,83.636108,35.186451,165.823935,139.155214,163.660512,138.393800,81.175627,137.116662,-0.000521,0.029377,32.000000,-235.776620,138.520778,-0.024230,24.299781,0.687791,442686.556868,0.979122,45.201160,17.973355,2.798607,0.084867,0.034898,192.731497,32.000000,208.850727,231.753058,193.762341,175.173625,32.000000,172.030799,69.725508,67.241352,92.397396,82.964604,23.807618,56.468354,0.000000,43.889332,21.227848,0.000000,31.391994,28.728641,36.514247,59.494254,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.629758,85.059386,138.682958,2286.150838,94.805227,91.447498,29.329243,14.228515,137.902466,1.599988,83.650912,35.064978,165.767757,139.229152,163.711441,138.419263,81.245850,137.110175,-0.000521,0.029377,32.000000,-235.781484,138.489493,-0.024224,24.309170,0.687791,442686.556868,0.979122,45.201160,17.973355,2.798607,0.092031,0.036273,192.258522,32.000000,209.062907,385.321998,192.165248,175.910906,32.000000,171.325953,69.740373,67.241274,92.405688,82.964604,23.849583,56.468354,0.000000,43.913238,21.227848,0.000000,31.425908,29.329243,36.615714,59.490861,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.532826,85.057178,138.705905,2286.150838,94.771015,91.437309,28.772824,14.237077,137.942898,1.599706,83.577120,35.211937,165.789979,139.217486,163.722843,138.387081,81.200001,136.967250,-0.000520,0.029376,32.000000,-235.774725,138.403260,-0.024259,24.272375,0.688589,442659.548069,0.965274,45.225867,18.029866,2.797591,0.092493,0.040917,192.252691,32.000000,209.037273,370.796859,193.739366,176.264927,32.000000,170.881047,69.752163,67.252267,92.383055,82.964604,23.748383,56.468354,0.000000,43.923072,21.227848,0.000000,31.438116,28.772824,36.615787,59.489317,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.609429,85.068491,138.562375,2286.150838,94.699342,91.424796,29.027664,14.234937,137.932422,1.599882,83.477077,35.227990,165.827903,139.184188,163.710615,138.365383,81.178426,136.981107,-0.000519,0.029404,32.000000,-235.776046,138.475683,-0.024233,24.299676,0.688133,442434.043335,0.968505,45.175125,17.921008,2.794351,0.088048,0.025377,193.162101,32.000000,208.413539,240.966530,196.109101,176.376102,32.000000,170.557547,69.756061,67.222871,92.378327,82.964604,23.788639,56.468354,0.000000,43.940653,21.227848,0.000000,31.464503,29.027664,36.496785,59.499260,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.625816,85.050004,138.705155,2286.150838,94.665875,91.409483,29.338989,14.231654,137.921949,1.599829,83.612552,35.256220,165.865598,139.101953,163.698532,138.337165,81.162076,136.960848,-0.000518,0.029409,32.000000,-235.777853,138.433080,-0.024200,24.298234,0.690685,442506.417942,0.989202,45.273600,17.898124,2.800283,0.083590,0.024861,193.176346,32.000000,208.238419,131.268264,196.538845,175.521798,32.000000,171.544358,69.753478,67.232770,92.397762,82.964604,23.773862,56.468354,0.000000,43.834769,21.227848,0.000000,31.461227,29.338989,36.493997,59.490842,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.730018,85.047797,138.746755,-2284.042501,94.636808,91.396775,29.572163,14.231083,137.996559,1.599911,83.606146,35.331508,165.845755,139.062232,163.712012,138.428514,81.205152,137.017248,-0.000519,0.029385,32.000000,-235.774981,138.504625,-0.024232,24.281135,0.688307,442384.080687,0.967842,45.169835,17.932969,2.795020,0.089689,0.035716,192.675002,32.000000,208.967650,296.144483,193.959187,175.396893,32.000000,171.784682,69.748891,67.272714,92.398653,82.964604,23.730859,56.468354,0.000000,43.981740,21.227848,0.000000,31.471127,29.572163,36.633836,59.486701,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.525077,85.043934,138.669280,2286.150838,94.639021,91.394290,29.392050,14.234508,137.942127,1.599951,83.589653,35.259074,165.790796,139.156844,163.703788,138.406514,81.222891,137.030794,-0.000519,0.029387,32.000000,-235.776146,138.541824,-0.024292,24.287035,0.687309,442196.213477,0.957903,45.059553,17.917024,2.790000,0.086891,0.020984,192.258130,32.000000,209.073198,228.943268,192.096141,175.922626,32.000000,171.523398,69.746429,67.261918,92.387869,82.964604,23.760506,56.468354,0.000000,43.963478,21.227848,0.000000,31.478682,29.392050,36.530754,59.491914,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.609766,85.025723,138.600449,2286.150838,94.630321,91.386699,29.453858,14.234651,137.924946,1.600048,83.470695,35.258405,165.830387,139.089126,163.741228,138.484561,81.178533,136.961233,-0.000518,0.029389,32.000000,-235.776495,138.446519,-0.024255,24.269333,0.687309,442196.213477,0.957903,45.059553,17.917024,2.790000,0.084674,0.033019,192.303982,32.000000,209.132844,380.613048,193.840626,176.354146,32.000000,170.815484,69.758817,67.253112,92.369539,82.964604,23.717511,56.468354,0.000000,43.852046,21.227848,0.000000,31.468082,29.453858,36.533689,59.495670,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.417848,85.032069,138.660085,2286.150838,94.621616,91.374094,29.132425,14.237363,138.001531,1.599977,83.468270,35.243898,165.842331,139.159372,163.726203,138.340917,81.123263,136.950395,-0.000516,0.029383,32.000000,-235.769850,138.464730,-0.024230,24.274657,0.689856,442247.668420,0.968039,45.268409,17.905799,2.799981,0.086668,0.031205,193.270482,32.000000,208.085572,430.515559,197.660344,176.048746,32.000000,171.403748,69.769165,67.199379,92.393805,82.964604,23.732536,56.468354,0.000000,43.711950,21.227848,0.000000,31.480931,29.132425,36.621803,59.490045,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.379012,85.045038,138.700276,-2284.042501,94.630223,91.364049,29.729124,14.239931,137.928265,1.600039,83.604598,35.346366,165.897521,139.188531,163.693414,138.322299,81.154863,137.078659,-0.000516,0.029416,32.000000,-235.765970,138.432873,-0.024211,24.286957,0.688641,442224.587534,0.964108,45.162214,17.916697,2.793814,0.090803,0.027226,193.300438,32.000000,208.240276,175.439573,196.526546,175.454029,32.000000,171.588319,69.773132,67.259977,92.412472,82.964604,23.663633,56.468354,0.000000,43.674229,21.227848,0.000000,31.502144,29.729124,36.598179,59.485905,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.712619,85.030414,138.630159,-2284.042501,94.586865,91.350186,29.362222,14.235222,137.983700,1.599934,83.616895,35.255727,165.818962,139.157884,163.645026,138.377077,81.178746,137.031181,-0.000516,0.029438,32.000000,-235.774777,138.376279,-0.024286,24.287612,0.691619,442358.473541,0.978707,45.368114,17.966753,2.805871,0.084377,0.026311,192.701449,32.000000,208.888671,303.281163,193.746873,175.388477,32.000000,171.955881,69.762326,67.245808,92.369749,82.964604,23.688422,56.468354,0.000000,43.586113,21.227848,0.000000,31.498202,29.362222,36.544254,59.497657,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.529031,85.021308,138.703782,2286.150838,94.562996,91.332265,29.229839,14.231512,137.908895,1.599877,83.515449,35.323002,165.810029,139.139329,163.729819,138.332622,81.194647,136.984538,-0.000517,0.029474,32.000000,-235.778323,138.437506,-0.024248,24.306600,0.686443,442004.262566,0.964584,45.060204,17.950130,2.788631,0.088203,0.023933,192.455524,32.000000,209.153274,200.449591,193.810327,176.190014,32.000000,170.840371,69.785618,67.284156,92.367257,82.964604,23.676413,56.468354,0.000000,43.805481,21.227848,0.000000,31.497643,29.229839,36.464284,59.495464,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.377267,85.022688,138.666999,-2284.042501,94.550878,91.322186,29.321677,14.235793,137.958121,1.599709,83.436937,35.381212,165.806028,139.165959,163.741932,138.450988,81.170656,136.986697,-0.000517,0.029460,32.000000,-235.775845,138.396266,-0.024262,24.366658,0.688898,441966.508859,0.972615,45.241674,17.911796,2.800454,0.099183,0.025489,193.125651,32.000000,208.418196,175.707413,196.122536,176.738209,32.000000,170.772382,69.779519,67.238074,92.355697,82.964604,23.597258,56.468354,0.000000,43.540019,21.227848,0.000000,31.504388,29.321677,36.459148,59.504355,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.507421,85.027930,138.627098,-2284.042501,94.536065,91.317101,29.018254,14.232653,137.921967,1.599669,83.553250,35.296854,165.855153,139.002140,163.729309,138.272158,81.138228,136.975233,-0.000517,0.029477,32.000000,-235.779148,138.516637,-0.024292,24.342530,0.688898,441966.508859,0.972615,45.241674,17.911796,2.800454,0.082193,0.033003,193.372023,32.000000,208.380613,162.268682,196.376486,175.392936,32.000000,171.864772,69.797920,67.258197,92.371386,82.964604,23.641378,56.468354,0.000000,43.623788,21.227848,0.000000,31.515678,29.018254,36.713733,59.490566,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.050422,85.002545,138.616843,-2284.042501,94.545048,91.304438,29.286431,14.230513,137.904463,1.599672,83.605010,35.321840,165.844339,139.085151,163.700843,138.380027,81.184761,137.060263,-0.000517,0.029452,32.000000,-235.778994,138.388538,-0.024268,24.308672,0.687733,442009.287649,0.980020,45.270764,17.963738,2.800128,0.093503,0.040120,192.603945,32.000000,208.885556,101.810950,193.730961,175.345972,32.000000,172.107360,69.813727,67.270305,92.344557,82.964604,23.632637,56.468354,0.000000,44.017537,21.227848,0.000000,31.514747,29.286431,36.458414,59.496192,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.707121,84.995095,138.766714,2286.150838,94.571988,91.298102,29.240833,14.234937,137.877507,1.599528,83.479615,35.356803,165.802851,139.163145,163.741371,138.395371,81.200641,136.944541,-0.000517,0.029457,32.000000,-235.774243,138.407483,-0.024280,24.307728,0.687733,442009.287649,0.980020,45.270764,17.963738,2.800128,0.087176,0.018252,192.439341,32.000000,209.338909,191.397904,193.841135,176.363921,32.000000,170.846905,69.800066,67.276167,92.261986,82.964604,23.577233,56.468354,0.000000,44.008343,21.227848,0.000000,31.499904,29.240833,36.592016,59.484734,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.496892,84.998130,138.619142,2286.150838,94.597491,91.289225,28.957659,14.233795,137.859368,1.599767,83.410647,35.388961,165.829896,139.106051,163.735111,138.350062,81.167045,136.901936,-0.000518,0.029431,32.000000,-235.775548,138.388883,-0.024328,24.330151,0.680301,441578.909736,0.959496,44.683080,17.958101,2.769544,0.084392,0.026447,193.156708,32.000000,208.382980,427.570118,196.121837,176.679374,32.000000,170.808899,69.809323,67.266303,92.234469,82.964604,23.489662,56.468354,0.000000,43.960732,21.227848,0.000000,31.491960,28.957659,36.531928,59.491176,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.498616,84.998682,138.577875,2286.150838,94.573668,91.276578,29.012357,14.233224,137.898676,1.599759,83.483733,35.484715,165.858640,139.086068,163.764302,138.374264,81.136419,137.023306,-0.000517,0.029391,32.000000,-235.777102,138.363349,-0.024313,24.338334,0.686175,441674.478319,0.968071,45.030585,17.886559,2.791687,0.089942,0.029471,193.264331,32.000000,208.116017,206.836809,197.622084,176.050090,32.000000,171.046704,69.800959,67.240429,92.260430,82.964604,23.552849,56.468354,0.000000,43.942887,21.227848,0.000000,31.494245,29.012357,36.633469,59.494058,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.643752,84.992888,138.675430,2286.150838,94.561072,91.268977,29.551897,14.230085,137.879356,1.599470,83.540868,35.495383,165.820792,139.143775,163.661111,138.485535,81.148657,136.985560,-0.000516,0.029397,32.000000,-235.776636,138.429389,-0.024351,24.331698,0.687940,441793.167451,0.981927,45.251915,17.899653,2.800563,0.097305,0.047314,192.564850,32.000000,208.922183,160.830638,193.777927,175.454539,32.000000,172.044845,69.781374,67.257419,92.211456,82.964604,23.543747,56.468354,0.000000,43.795068,21.227848,0.000000,31.494420,29.551897,36.471474,59.492759,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.099046,84.984058,138.739593,2286.150838,94.585101,91.258809,28.999576,14.237077,137.945840,1.599346,83.490685,35.444223,165.767980,139.174094,163.707165,138.420165,81.215093,136.970678,-0.000516,0.029412,32.000000,-235.770627,138.507519,-0.024508,24.302220,0.685785,441651.355752,0.958888,45.094103,17.958277,2.793412,0.086207,0.027335,192.166156,32.000000,209.207286,315.636641,192.284100,175.923396,32.000000,171.396175,69.802049,67.289396,92.240270,82.964604,23.505730,56.468354,0.000000,43.881364,21.227848,0.000000,31.486993,28.999576,36.613293,59.504935,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.138295,84.992336,138.613686,-2284.042501,94.575963,91.256335,29.227045,14.238790,137.997401,1.599374,83.376568,35.492068,165.832120,139.209574,163.744465,138.389445,81.133869,137.071967,-0.000515,0.029400,32.000000,-235.766456,138.531910,-0.024537,24.296005,0.685785,441651.355752,0.958888,45.094103,17.958277,2.793412,0.085883,0.023656,193.032367,32.000000,208.398136,161.195443,196.052074,176.533916,32.000000,170.890486,69.817186,67.272941,92.191192,82.964604,23.491314,56.468354,0.000000,44.069202,21.227848,0.000000,31.474543,29.227045,36.628333,59.490674,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.207961,84.985438,138.638493,2286.150838,94.572960,91.253813,29.269470,14.232368,137.976760,1.599446,83.423273,35.441463,165.884617,139.237898,163.795968,138.430939,81.158910,136.979028,-0.000515,0.029402,32.000000,-235.775500,138.492204,-0.024555,24.314547,0.679973,441259.589806,0.967446,44.614469,17.884683,2.769306,0.082718,0.029332,193.189204,32.000000,208.155480,194.733614,197.481805,176.052574,32.000000,171.240135,69.855101,67.253107,92.208642,82.964604,23.522008,56.468354,0.000000,44.078893,21.227848,0.000000,31.480651,29.269470,36.462303,59.509056,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.424157,84.988197,138.708116,2286.150838,94.582786,91.244900,28.748165,14.233509,138.028567,1.599399,83.463901,35.513102,165.822122,139.243118,163.677070,138.537202,81.175768,137.052649,-0.000513,0.029414,32.000000,-235.775178,138.495304,-0.024574,24.324906,0.677470,441282.641703,0.956232,44.503710,17.944882,2.761285,0.092430,0.021094,192.471538,32.000000,208.935164,212.454359,193.693062,175.675841,32.000000,172.063852,69.823109,67.277633,92.232570,82.964604,23.536246,56.468354,0.000000,43.795293,21.227848,0.000000,31.472345,28.748165,36.477123,59.493635,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.484030,84.979920,138.831420,-2284.042501,94.551807,91.232186,29.069820,14.236078,138.107952,1.599410,83.484398,35.606961,165.745624,139.269014,163.726377,138.521028,81.201785,137.101414,-0.000513,0.029418,32.000000,-235.773593,138.528546,-0.024563,24.330099,0.677470,441282.641703,0.956232,44.503710,17.944882,2.761285,0.096263,0.034922,192.113424,32.000000,209.183954,195.901431,192.086710,175.946026,32.000000,171.092153,69.816672,67.279503,92.243706,82.964604,23.488457,56.468354,0.000000,43.734608,21.227848,0.000000,31.460937,29.069820,36.738604,59.488403,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.597718,84.968055,138.751846,-2284.042501,94.552674,91.230941,29.145872,14.233224,138.073881,1.599864,83.392746,35.510380,165.796706,139.336141,163.764834,138.486067,81.203431,137.120761,-0.000514,0.029414,32.000000,-235.774480,138.578229,-0.024420,24.348090,0.689283,441588.675744,0.990147,45.317672,17.963433,2.806484,0.085394,0.020532,192.498009,32.000000,209.306130,194.487974,193.780205,176.338287,32.000000,170.868418,69.808189,67.296387,92.215409,82.964604,23.474787,56.468354,0.000000,43.614221,21.227848,0.000000,31.443808,29.145872,36.494731,59.499231,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.987144,84.955363,138.836862,-2284.042501,94.549767,91.232188,28.945869,14.233652,138.067608,1.600339,83.403085,35.547682,165.864020,139.237388,163.777569,138.556087,81.166372,137.215706,-0.000514,0.029423,32.000000,-235.772740,138.585673,-0.024325,24.268599,0.686069,441367.227635,0.972757,45.117056,17.968515,2.797545,0.098557,0.037219,193.119284,32.000000,208.209495,199.510803,197.533794,175.977059,32.000000,171.045165,69.815645,67.291377,92.220055,82.964604,23.531233,56.468354,0.000000,43.767179,21.227848,0.000000,31.420163,28.945869,36.627599,59.493271,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.161476,84.947637,138.909805,2286.150838,94.569936,91.229682,29.298001,14.234794,138.127914,1.600417,83.471875,35.604377,165.847207,139.296440,163.737467,138.522025,81.137140,137.130819,-0.000513,0.029423,32.000000,-235.774385,138.606231,-0.024355,24.301171,0.686069,441367.227635,0.972757,45.117056,17.968515,2.797545,0.082480,0.021591,193.322937,32.000000,208.360079,241.601147,196.183040,175.404021,32.000000,171.946931,69.805290,67.268919,92.207362,82.964604,23.473770,56.468354,0.000000,43.936557,21.227848,0.000000,31.400768,29.298001,36.479984,59.494215,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.633746,84.973849,138.912203,2286.150838,94.624557,91.230662,28.833519,14.230798,138.165758,1.600278,83.488876,35.610128,165.743107,139.328169,163.723479,138.519008,81.174778,137.160778,-0.000515,0.029391,32.000000,-235.779528,138.616593,-0.024334,24.273975,0.682827,441237.658474,0.971233,44.701184,18.051203,2.777451,0.080483,0.025931,191.986432,32.000000,209.224147,186.510205,192.172775,175.724390,32.000000,171.181046,69.834631,67.297931,92.217034,82.964604,23.467732,56.468354,0.000000,43.857824,21.227848,0.000000,31.391646,28.833519,36.766777,59.497077,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.647767,84.957294,138.874252,2286.150838,94.630251,91.233210,28.846156,14.231083,138.134010,1.600509,83.354350,35.702515,165.798601,139.384244,163.754735,138.517826,81.188420,137.187182,-0.000515,0.029387,32.000000,-235.772523,138.770085,-0.024366,24.291468,0.679620,441182.429794,0.955917,44.513748,18.039641,2.769253,0.081231,0.024830,192.458002,32.000000,209.237869,144.705510,193.758725,176.246826,32.000000,171.006176,69.841418,67.300161,92.194922,82.964604,23.463155,56.468354,0.000000,43.817148,21.227848,0.000000,31.403425,28.846156,36.618722,59.492110,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.515262,84.949016,138.915154,-2284.042501,94.611793,91.233524,28.819490,14.238790,138.193526,1.600474,83.361411,35.641348,165.860616,139.413482,163.761033,138.646951,81.124710,137.248267,-0.000512,0.029410,32.000000,-235.773012,138.663253,-0.024334,24.312658,0.687505,441368.288468,0.981795,45.054344,18.015450,2.797190,0.090708,0.031536,193.146721,32.000000,208.295435,248.816596,197.668850,175.828461,32.000000,171.236819,69.860840,67.284258,92.179315,82.964604,23.516313,56.468354,0.000000,43.868419,21.227848,0.000000,31.375320,28.819490,36.754085,59.484105,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.584422,84.946533,138.977780,-2284.042501,94.626109,91.233537,28.604799,14.233795,138.240341,1.600573,83.392113,35.666729,165.883913,139.362812,163.704145,138.605938,81.176178,137.311018,-0.000513,0.029410,32.000000,-235.773745,138.601969,-0.024300,24.316278,0.687505,441368.288468,0.981795,45.054344,18.015450,2.797190,0.099590,0.028836,193.342744,32.000000,208.504985,199.599101,196.392058,175.569305,32.000000,171.698070,69.882125,67.309354,92.239040,82.964604,23.574694,56.468354,0.000000,43.990210,21.227848,0.000000,31.354780,28.604799,36.586587,59.488540,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.671049,84.932737,138.965993,2286.150838,94.632933,91.242378,29.380318,14.234794,138.194924,1.600521,83.427830,35.703464,165.794125,139.471801,163.718750,138.641000,81.159006,137.310547,-0.000513,0.029428,32.000000,-235.768648,138.715058,-0.024341,24.338779,0.688251,441409.605228,0.991421,45.109344,18.087176,2.802852,0.084917,0.022753,192.257755,32.000000,209.415872,213.480458,192.191579,175.770166,32.000000,171.220323,69.874219,67.314745,92.224912,82.964604,23.565526,56.468354,0.000000,43.802946,21.227848,0.000000,31.321765,29.380318,36.615200,59.498926,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.760935,84.922528,138.942202,2286.150838,94.585528,91.243628,29.374475,14.238790,138.255469,1.600626,83.311826,35.680820,165.815351,139.535827,163.743778,138.650863,81.169652,137.245003,-0.000512,0.029432,32.000000,-235.767111,138.671085,-0.024378,24.356482,0.688251,441409.605228,0.991421,45.109344,18.087176,2.802852,0.083632,0.027586,192.428511,32.000000,209.373611,198.869719,193.686113,176.362651,32.000000,170.892537,69.866643,67.286332,92.207524,82.964604,23.528018,56.468354,0.000000,43.584099,21.227848,0.000000,31.294727,29.374475,36.608084,59.478922,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.697614,84.918113,138.897105,-2284.042501,94.631400,91.243573,29.627880,14.230085,138.241861,1.600842,83.357977,35.792644,165.860566,139.489766,163.791729,138.673449,81.161371,137.311388,-0.000509,0.029424,32.000000,-235.775161,138.815749,-0.024426,24.353650,0.686290,441424.652162,0.963498,45.005632,18.104121,2.797726,0.105112,0.032611,193.344143,32.000000,208.370216,236.693708,197.648487,175.864002,32.000000,171.170543,69.884025,67.271297,92.241400,82.964604,23.569971,56.468354,0.000000,43.900944,21.227848,0.000000,31.266092,29.627880,36.686293,59.491501,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.187808,84.933565,139.052359,2286.150838,94.613732,91.256309,29.064345,14.231654,138.252092,1.600933,83.502608,35.741096,165.862335,139.426249,163.720010,138.678442,81.194784,137.391967,-0.000507,0.029398,32.000000,-235.778508,138.743245,-0.024439,24.363537,0.684313,441356.735558,0.961802,44.902254,18.061997,2.792194,0.092033,0.019616,192.293287,32.000000,209.007325,198.420168,193.894472,175.444478,32.000000,171.791145,69.856522,67.328214,92.258223,82.964604,23.607937,56.468354,0.000000,43.860651,21.227848,0.000000,31.255824,29.064345,36.602361,59.491619,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.386698,84.928322,139.015472,2286.150838,94.631780,91.260091,29.503964,14.236078,138.229222,1.601262,83.467647,35.849155,165.782417,139.486788,163.767008,138.695578,81.204937,137.360804,-0.000505,0.029398,32.000000,-235.770806,138.833816,-0.024487,24.340799,0.685115,441396.498361,0.954876,44.963460,18.102161,2.794845,0.092463,0.031468,192.282996,32.000000,209.292678,190.457291,192.296365,175.619773,32.000000,171.288488,69.837988,67.316700,92.273910,82.964604,23.583228,56.468354,0.000000,43.983415,21.227848,0.000000,31.241722,29.503964,36.742346,59.482905,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.106977,84.939635,139.032797,-2284.042501,94.624457,91.268813,29.206094,14.234223,138.223118,1.601458,83.369107,35.905615,165.838588,139.562092,163.755449,138.737238,81.228701,137.321077,-0.000506,0.029401,32.000000,-235.771842,138.864104,-0.024454,24.352129,0.685236,441426.018069,0.963391,44.894541,18.168883,2.794176,0.088799,0.024465,192.896572,32.000000,208.466261,178.909340,196.252574,176.287440,32.000000,170.704115,69.848019,67.312609,92.268266,82.964604,23.593475,56.468354,0.000000,43.907286,21.227848,0.000000,31.214936,29.206094,36.479691,59.495533,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.814181,84.955914,138.994389,-2284.042501,94.635485,91.278992,29.467436,14.235650,138.228794,1.601585,83.406050,35.809742,165.853340,139.566618,163.815607,138.715359,81.165680,137.330013,-0.000504,0.029374,32.000000,-235.774185,138.815604,-0.024423,24.335632,0.675869,441085.189649,0.944935,44.262969,18.082320,2.758972,0.101121,0.025584,193.476650,32.000000,208.388342,222.197049,197.716531,175.848959,32.000000,171.350441,69.851522,67.296974,92.290134,82.964604,23.618177,56.468354,0.000000,43.845426,21.227848,0.000000,31.211008,29.467436,36.780937,59.477909,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.973782,84.965572,139.069960,2286.150838,94.646602,91.293038,28.734856,14.231797,138.297180,1.601510,83.528026,35.886946,165.839920,139.568801,163.691538,138.806849,81.203659,137.429491,-0.000503,0.029354,32.000000,-235.775579,138.836714,-0.024553,24.355590,0.679894,441232.557665,0.960445,44.561873,18.039482,2.774719,0.092197,0.026916,192.513899,32.000000,208.979608,238.631187,193.839779,175.326560,32.000000,171.685090,69.822936,67.322417,92.309039,82.964604,23.618500,56.468354,0.000000,43.868875,21.227848,0.000000,31.223092,28.734856,36.657093,59.482846,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.777746,84.978540,139.025809,2286.150838,94.657486,91.307050,29.300890,14.242357,138.292541,1.601806,83.540122,35.924633,165.780219,139.733353,163.741182,138.786606,81.246170,137.347494,-0.000503,0.029374,32.000000,-235.765674,138.778585,-0.024576,24.339697,0.684667,441549.772453,0.958110,44.880510,18.106795,2.790257,0.137717,0.034031,192.501068,32.000000,209.303779,214.065736,192.148904,175.861708,32.000000,171.231136,69.838039,67.324245,92.338081,82.964604,23.679646,56.468354,0.000000,43.920162,21.227848,0.000000,31.226622,29.300890,36.776021,59.480338,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.554539,84.974953,139.065334,2286.150838,94.680138,91.323585,29.496077,14.234794,138.375032,1.602121,83.364775,35.850795,165.833867,139.487951,163.761590,138.860369,81.188298,137.394943,-0.000504,0.029375,32.000000,-235.774221,138.885232,-0.024555,24.365897,0.682194,441488.343777,0.979324,44.725186,18.116566,2.782858,0.083316,0.034299,192.987125,32.000000,208.479040,202.089324,196.274945,176.356154,32.000000,170.642874,69.821614,67.310685,92.294678,82.964604,23.691940,56.468354,0.000000,43.675756,21.227848,0.000000,31.222244,29.496077,36.614320,59.496831,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.612513,84.978540,139.181410,-2284.042501,94.693763,91.340130,28.823377,14.240217,138.354468,1.602348,83.532666,35.937437,165.876925,139.603973,163.743637,138.773057,81.227588,137.427464,-0.000505,0.029352,32.000000,-235.771913,138.920024,-0.024569,24.385252,0.685510,441590.560636,0.964665,44.940854,18.034698,2.792931,0.092518,0.033660,193.245615,32.000000,208.357906,194.427312,196.321180,175.441073,32.000000,171.765038,69.842416,67.316563,92.297088,82.964604,23.716846,56.468354,0.000000,43.474900,21.227848,0.000000,31.209550,28.823377,36.623711,59.499083,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.962416,84.971642,139.125214,2286.150838,94.664503,91.361664,29.432459,14.233938,138.408007,1.602636,83.513473,35.855462,165.838971,139.585297,163.664337,138.811760,81.240147,137.486971,-0.000504,0.029344,32.000000,-235.777045,138.886008,-0.024587,24.358029,0.688461,441873.675010,0.963103,45.168808,18.115346,2.806309,0.087042,0.021357,192.420912,32.000000,209.028274,170.741044,193.804578,175.244776,32.000000,171.948950,69.823543,67.328854,92.290891,82.964604,23.733347,56.468354,0.000000,43.864497,21.227848,0.000000,31.199327,29.432459,36.774407,59.485403,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.822793,84.964192,139.135663,2286.150838,94.710108,91.375641,29.719068,14.238361,138.409489,1.603426,83.409289,36.011927,165.839789,139.539967,163.771652,138.851550,81.264758,137.453033,-0.000507,0.029328,32.000000,-235.767539,138.982453,-0.024344,24.355433,0.687730,441862.924808,0.984526,45.112180,18.091663,2.805369,0.090801,0.029055,192.186703,32.000000,209.260107,273.892278,193.759774,176.417143,32.000000,170.787229,69.822791,67.328516,92.251715,82.964604,23.754611,56.468354,0.000000,43.791639,21.227848,0.000000,31.182494,29.719068,36.619309,59.493851,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.729492,84.958950,139.183742,2286.150838,94.764813,91.389526,28.603055,14.233081,138.399633,1.603985,83.363262,35.974484,165.892521,139.697813,163.797518,138.889296,81.185951,137.518273,-0.000508,0.029301,32.000000,-235.776426,138.937525,-0.024336,24.315674,0.683094,441770.708834,0.957080,44.742992,18.107656,2.784597,0.081287,0.030249,193.405394,32.000000,208.309800,297.321316,197.812244,175.928107,32.000000,171.286293,69.846441,67.301035,92.252735,82.964604,23.789124,56.468354,0.000000,43.579019,21.227848,0.000000,31.158150,28.603055,36.780057,59.497352,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.129470,84.934117,139.127249,2286.150838,94.776170,91.408581,29.147671,14.232653,138.439247,1.603969,83.471814,35.995498,165.898690,139.658561,163.760207,138.845190,81.246811,137.575795,-0.000507,0.029274,32.000000,-235.776690,138.852092,-0.024274,24.286485,0.685409,441852.993442,0.950845,44.879874,18.066763,2.792611,0.089853,0.027325,193.265283,32.000000,208.325064,180.070395,196.550075,175.538438,32.000000,171.585244,69.821743,67.314977,92.280086,82.964604,23.788377,56.468354,0.000000,43.766641,21.227848,0.000000,31.151262,29.147671,36.683138,59.492386,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.580548,84.923080,139.217563,-2284.042501,94.796713,91.427642,29.546061,14.234937,138.371579,1.603727,83.502099,35.989010,165.797118,139.597062,163.776495,138.800861,81.281478,137.559469,-0.000506,0.029231,32.000000,-235.772276,138.909359,-0.024216,24.260075,0.688270,442095.864794,0.990082,44.971252,18.176867,2.798817,0.083953,0.032582,192.291005,32.000000,209.444857,237.681774,192.127961,175.857859,32.000000,171.381706,69.839773,67.343883,92.288042,82.964604,23.774176,56.468354,0.000000,43.470452,21.227848,0.000000,31.095678,29.546061,36.635450,59.497028,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.741483,84.941842,139.125440,-2284.042501,94.794846,91.444198,28.786563,14.233795,138.392011,1.604084,83.421624,36.095077,165.872851,139.674873,163.779674,138.826937,81.268202,137.567795,-0.000507,0.029210,32.000000,-235.772926,138.967118,-0.024216,24.235344,0.682893,441862.834366,0.963364,44.533184,18.143592,2.775358,0.084324,0.032496,192.991558,32.000000,208.609988,355.688204,196.396059,176.337692,32.000000,170.580370,69.834990,67.319105,92.291912,82.964604,23.900331,56.468354,0.000000,43.515414,21.227848,0.000000,31.092448,28.786563,36.654598,59.502791,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.983738,84.994543,139.082172,-2284.042501,94.813403,91.462066,28.749482,14.232082,138.363985,1.604440,83.478155,36.064938,165.887603,139.625202,163.815085,138.828321,81.208994,137.444142,-0.000507,0.029218,32.000000,-235.774310,138.958063,-0.024202,24.225090,0.692510,442143.572505,0.961907,45.089914,18.101097,2.807907,0.086115,0.028225,193.301605,32.000000,208.269375,216.608719,197.852036,176.107265,32.000000,171.406342,69.840568,67.294313,92.310668,82.964604,23.910720,56.468354,0.000000,43.871844,21.227848,0.000000,31.119948,28.749482,36.726278,59.488176,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.830896,85.022136,139.124037,-2284.042501,94.860910,91.479884,29.330107,14.239646,138.382008,1.604664,83.680786,35.943526,165.862145,139.535052,163.705945,138.817142,81.282156,137.467540,-0.000506,0.029214,32.000000,-235.769369,138.926795,-0.024167,24.225194,0.690468,442192.310382,0.984063,44.941719,18.118366,2.796970,0.097803,0.033908,192.478411,32.000000,209.075917,191.760181,193.830284,175.285389,32.000000,171.863241,69.803188,67.307190,92.316205,82.964604,23.888738,56.468354,0.000000,43.874520,21.227848,0.000000,31.130246,29.330107,36.703241,59.479945,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.625674,85.047797,139.052978,-2284.042501,94.903154,91.488440,28.644932,14.238790,138.331631,1.605097,83.539227,36.051827,165.801290,139.591943,163.763055,138.858660,81.250998,137.575892,-0.000507,0.029215,32.000000,-235.770062,138.922839,-0.024354,24.192936,0.687101,442326.250855,0.980495,44.743880,18.118260,2.782548,0.087062,0.024837,192.136122,32.000000,209.241429,213.852966,194.117557,176.308273,32.000000,170.721336,69.806635,67.309814,92.297160,82.964604,23.949029,56.468354,0.000000,43.626017,21.227848,0.000000,31.193004,28.644932,36.790988,59.494559,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.763808,85.035932,139.055885,2286.150838,94.909305,91.491068,29.428656,14.231369,138.436001,1.604809,83.555696,36.113280,165.889760,139.614864,163.786875,138.797946,81.209077,137.386458,-0.000506,0.029214,32.000000,-235.778138,138.889150,-0.024275,24.205027,0.693606,442617.051157,0.992147,45.167775,18.139452,2.802037,0.084925,0.029864,193.183926,32.000000,208.239389,206.341141,197.748432,176.054527,32.000000,171.041856,69.812249,67.273401,92.303069,82.964604,23.964416,56.468354,0.000000,43.759314,21.227848,0.000000,31.198818,29.428656,36.756652,59.478332,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.127195,85.053867,139.143735,2286.150838,94.953216,91.496091,29.456865,14.234508,138.287797,1.604645,83.663599,36.076298,165.880618,139.615883,163.744339,138.832051,81.216899,137.458321,-0.000507,0.029199,32.000000,-235.775326,138.913337,-0.024324,24.183810,0.693606,442617.051157,0.992147,45.167775,18.139452,2.802037,0.088575,0.020729,193.092814,32.000000,208.380343,199.844979,196.455823,175.374865,32.000000,171.530070,69.790069,67.286538,92.305131,82.964604,23.918984,56.468354,0.000000,43.749339,21.227848,0.000000,31.206127,29.456865,36.741465,59.492602,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.549308,85.051108,139.185410,-2284.042501,94.957836,91.508722,28.986274,14.235365,138.255312,1.604968,83.722555,35.991225,165.839830,139.543006,163.722571,138.737728,81.269063,137.264921,-0.000509,0.029186,32.000000,-235.775945,138.797697,-0.024301,24.151735,0.691171,442620.192598,0.962834,45.012682,18.090494,2.794318,0.086520,0.034352,192.187620,32.000000,209.223515,170.207803,192.264089,175.824158,32.000000,171.227286,69.789218,67.312326,92.347346,82.964604,23.940013,56.468354,0.000000,43.474978,21.227848,0.000000,31.237181,28.986274,36.740365,59.489229,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.603584,85.065732,139.072704,-2284.042501,94.945252,91.511348,29.324724,14.240074,138.214586,1.605563,83.568188,36.144239,165.825787,139.481486,163.774489,138.720435,81.233973,137.344884,-0.000509,0.029227,32.000000,-235.769597,138.911560,-0.024255,24.154515,0.686760,442479.741424,0.954483,44.655278,18.117159,2.775813,0.085250,0.041163,193.176198,32.000000,208.469760,189.822196,196.189940,176.489911,32.000000,170.793002,69.753713,67.272554,92.287220,82.964604,23.942432,56.468354,0.000000,43.505898,21.227848,0.000000,31.268823,29.324724,36.628626,59.493468,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.907762,85.107949,139.026702,2286.150838,94.890709,91.514026,29.474653,14.239931,138.194994,1.605463,83.669382,36.109497,165.898222,139.450349,163.752988,138.696823,81.213321,137.277813,-0.000510,0.029224,32.000000,-235.765806,138.780401,-0.024224,24.186852,0.696777,442721.055420,0.982318,45.250399,17.972153,2.809028,0.093769,0.021038,193.145048,32.000000,208.188832,199.177458,197.792525,175.865747,32.000000,171.331950,69.776400,67.282403,92.318985,82.964604,23.933156,56.468354,0.000000,43.906740,21.227848,0.000000,31.319194,29.474653,36.620996,59.483180,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.552301,85.116779,138.945221,2286.150838,94.884894,91.521765,29.216514,14.237505,138.097121,1.605625,83.762067,36.044695,165.856242,139.457547,163.691402,138.652675,81.259833,137.277183,-0.000508,0.029219,32.000000,-235.775608,138.737511,-0.024284,24.157217,0.689650,442739.464791,0.958745,44.935760,18.034086,2.785673,0.086220,0.030507,192.602251,32.000000,208.979292,141.239448,193.846017,175.439665,32.000000,171.847315,69.762604,67.283969,92.274751,82.964604,23.915791,56.468354,0.000000,43.684908,21.227848,0.000000,31.382578,29.216514,36.602067,59.491569,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.440755,85.117606,138.830722,2286.150838,94.892329,91.514069,29.447200,14.228372,138.159247,1.605737,83.679944,36.073410,165.809030,139.341240,163.761440,138.692761,81.264110,137.299881,-0.000510,0.029204,32.000000,-235.779004,138.711899,-0.024335,24.161150,0.689650,442739.464791,0.958745,44.935760,18.034086,2.785673,0.092721,0.029818,192.442995,32.000000,209.262301,208.807967,193.999919,176.391999,32.000000,170.638328,69.786170,67.296781,92.257140,82.964604,23.971420,56.468354,0.000000,43.880987,21.227848,0.000000,31.419397,29.447200,36.556066,59.492209,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.121861,85.107949,138.779894,-2284.042501,94.882257,91.506928,29.519976,14.234223,138.207591,1.606045,83.692744,36.109150,165.902981,139.370418,163.805004,138.571000,81.227495,137.147552,-0.000510,0.029235,32.000000,-235.771514,138.675818,-0.024359,24.186485,0.695598,442876.438016,0.974804,45.312960,17.987273,2.804012,0.096121,0.024558,193.207982,32.000000,208.073200,118.919628,197.861343,176.100463,32.000000,171.221629,69.777946,67.269383,92.264649,82.964604,23.903998,56.468354,0.000000,43.995794,21.227848,0.000000,31.440016,29.519976,36.447923,59.493822,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.702124,85.116227,138.836871,-2284.042501,94.910961,91.499266,29.630826,14.231940,138.048408,1.606240,83.778873,36.121811,165.877394,139.269769,163.696109,138.595445,81.256333,137.179713,-0.000509,0.029238,32.000000,-235.778551,138.540887,-0.024202,24.226270,0.685153,442576.705644,0.952788,44.714855,17.957329,2.768850,0.088835,0.049617,192.591837,32.000000,208.809998,213.085208,193.844584,175.272876,32.000000,172.089817,69.772380,67.292109,92.268869,82.964604,23.893874,56.468354,0.000000,43.668456,21.227848,0.000000,31.491855,29.630826,36.499793,59.490861,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
