OSU 80 Ton Compressor Load Stand
50.212188,85.114571,138.804470,-2284.042501,94.864329,91.490369,29.061402,14.236792,138.098859,1.606434,83.724471,36.131211,165.817194,139.391583,163.733252,138.502510,81.255849,137.188156,-0.000508,0.029247,32.000000,-235.768453,138.667782,-0.024081,24.198129,0.685153,442576.705644,0.952788,44.714855,17.957329,2.768850,0.090179,0.037534,192.230579,32.000000,209.103824,273.476269,192.248023,175.947156,32.000000,171.143907,69.784852,67.309613,92.270412,82.964604,23.914216,56.468354,0.000000,43.872749,21.227848,0.000000,31.525801,29.061402,36.785999,59.490743,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.563394,85.096084,138.830533,2286.150838,94.865844,91.477595,29.682817,14.233224,138.151514,1.605978,83.543244,36.220233,165.905197,139.337283,163.784729,138.478570,81.239496,137.123373,-0.000509,0.029291,32.000000,-235.773169,138.583450,-0.024133,24.247434,0.690624,442700.318326,0.957813,45.156897,17.943947,2.793379,0.100309,0.035600,193.134814,32.000000,208.215517,203.030438,196.262328,176.572151,32.000000,170.880531,69.773350,67.283091,92.212208,82.964604,23.893406,56.468354,0.000000,43.746143,21.227848,0.000000,31.561734,29.682817,36.632735,59.499034,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.599073,85.087530,138.774365,2286.150838,94.828147,91.470054,28.938686,14.233367,138.082849,1.605795,83.705066,36.166446,165.922452,139.283268,163.766031,138.507071,81.183435,137.222276,-0.000509,0.029301,32.000000,-235.773026,138.649836,-0.024121,24.225326,0.683468,442412.297363,0.965783,44.628494,17.948489,2.764358,0.085124,0.024320,193.415912,32.000000,208.321597,199.427668,196.326650,175.490388,32.000000,171.725998,69.741030,67.283979,92.251059,82.964604,23.852610,56.468354,0.000000,43.947000,21.227848,0.000000,31.569708,28.938686,36.554966,59.491648,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.075504,85.087254,138.786105,-2284.042501,94.800997,91.465071,28.832154,14.233795,138.068405,1.605605,83.668483,36.237210,165.818935,139.347642,163.781118,138.509944,81.263182,137.126719,-0.000507,0.029310,32.000000,-235.774401,138.596421,-0.024149,24.252024,0.691910,442666.177470,0.958749,45.280738,17.933707,2.801070,0.087748,0.021104,192.267766,32.000000,209.117784,199.863140,192.196879,175.854100,32.000000,171.153897,69.745278,67.300311,92.238028,82.964604,23.913821,56.468354,0.000000,43.940328,21.227848,0.000000,31.596329,28.832154,36.591429,59.483898,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.844023,85.085875,138.846009,-2284.042501,94.823399,91.456180,29.154645,14.240217,138.043120,1.605929,83.514258,36.200910,165.896713,139.301536,163.802845,138.503653,81.220468,137.127590,-0.000508,0.029338,32.000000,-235.768307,138.463342,-0.024187,24.236839,0.683679,442309.560175,0.975997,44.741929,17.911628,2.771537,0.080264,0.028362,193.070834,32.000000,208.158479,209.632009,196.350827,176.673389,32.000000,170.688946,69.751067,67.293628,92.277118,82.964604,23.836793,56.468354,0.000000,43.941917,21.227848,0.000000,31.634317,29.154645,36.476463,59.491687,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.966290,85.086151,138.802687,2286.150838,94.781435,91.436363,29.351885,14.232796,138.057926,1.605704,83.626473,36.391501,165.895901,139.285633,163.770909,138.504545,81.177772,137.177631,-0.000509,0.029351,32.000000,-235.776875,138.612391,-0.024183,24.235291,0.683679,442309.560175,0.975997,44.741929,17.911628,2.771537,0.094680,0.031374,193.582175,32.000000,208.228371,212.553772,196.370569,175.609289,32.000000,171.705096,69.726092,67.279820,92.306118,82.964604,23.855719,56.468354,0.000000,43.990783,21.227848,0.000000,31.661030,29.351885,36.745501,59.500775,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.657781,85.061041,138.857480,2286.150838,94.779106,91.426795,29.137551,14.236934,138.064680,1.605727,83.601700,36.255618,165.850307,139.352739,163.763072,138.569311,81.234646,137.066847,-0.000510,0.029417,32.000000,-235.774376,138.577861,-0.024385,24.264193,0.685669,442370.123216,0.960673,44.853500,18.021508,2.777927,0.096147,0.021517,192.392661,32.000000,209.052598,196.867865,192.401443,175.858042,32.000000,171.399379,69.737755,67.297761,92.317806,82.964604,23.813211,56.468354,0.000000,43.726063,21.227848,0.000000,31.684133,29.137551,36.470226,59.493212,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.716435,85.040899,138.855019,2286.150838,94.768201,91.411505,29.597933,14.233367,138.020580,1.605376,83.468798,36.253675,165.821113,139.224868,163.805048,138.481321,81.242538,137.138207,-0.000511,0.029426,32.000000,-235.775648,138.485535,-0.024361,24.241061,0.685669,442370.123216,0.960673,44.853500,18.021508,2.777927,0.094454,0.025352,192.793288,32.000000,208.972401,183.597894,193.766157,176.496580,32.000000,170.831354,69.720716,67.282754,92.299722,82.964604,23.809632,56.468354,0.000000,43.606144,21.227848,0.000000,31.664894,29.597933,36.766557,59.481076,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.714057,85.047521,138.862501,-2284.042501,94.790813,91.407709,29.143127,14.236792,138.071565,1.604976,83.510619,36.299659,165.901579,139.232698,163.803223,138.554826,81.125894,137.036832,-0.000512,0.029412,32.000000,-235.771732,138.530239,-0.024341,24.277620,0.689682,442341.393783,0.974066,45.147699,17.911382,2.796288,0.083188,0.020452,193.534906,32.000000,208.069762,198.883345,197.824837,175.965040,32.000000,171.250451,69.722431,67.249922,92.324840,82.964604,23.799909,56.468354,0.000000,43.709459,21.227848,0.000000,31.681893,29.143127,36.627232,59.502811,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.098577,85.058558,138.721133,2286.150838,94.786543,91.401341,29.640760,14.232511,137.978701,1.604811,83.625169,36.396901,165.849481,139.207700,163.734122,138.433852,81.208801,137.063730,-0.000513,0.029400,32.000000,-235.772243,138.581758,-0.024343,24.267209,0.689289,442203.008519,0.957489,45.066733,17.937795,2.792940,0.096855,0.021374,192.547299,32.000000,208.678914,196.331603,193.876066,175.539173,32.000000,172.059103,69.703633,67.296843,92.344845,82.964604,23.806887,56.468354,0.000000,43.855821,21.227848,0.000000,31.701000,29.640760,36.580571,59.488383,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.496757,85.067112,138.717840,2286.150838,94.762562,91.397004,29.034892,14.235365,138.057390,1.604660,83.490242,36.349074,165.835648,139.217731,163.779499,138.431654,81.233480,137.169589,-0.000513,0.029395,32.000000,-235.772339,138.557038,-0.024383,24.275837,0.688300,442393.762532,0.972457,45.075821,18.005700,2.793224,0.101078,0.027786,192.683094,32.000000,209.021781,209.459860,194.036272,176.480056,32.000000,171.059692,69.759674,67.317247,92.323932,82.964604,23.789191,56.468354,0.000000,43.508095,21.227848,0.000000,31.742586,29.034892,36.467952,59.489022,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.915122,85.040899,138.701802,2286.150838,94.682630,91.392026,28.752248,14.234080,137.994163,1.604064,83.502616,36.396684,165.910630,139.249235,163.847542,138.420428,81.188241,137.110843,-0.000514,0.029401,32.000000,-235.774279,138.434690,-0.024385,24.224617,0.682061,442049.238039,0.948174,44.689453,17.935728,2.768964,0.085420,0.021286,193.626843,32.000000,208.106760,210.005293,197.791017,176.043522,32.000000,171.222109,69.759456,67.284974,92.358505,82.964604,23.778676,56.468354,0.000000,43.881081,21.227848,0.000000,31.762006,28.752248,36.623051,59.480918,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.718082,85.033725,138.729760,-2284.042501,94.695100,91.389438,29.066184,14.232653,138.014800,1.603470,83.587619,36.485572,165.868537,139.175869,163.726978,138.356743,81.212239,136.983558,-0.000514,0.029373,32.000000,-235.777182,138.549432,-0.024380,24.210534,0.690898,442284.877065,0.980634,45.321037,17.961935,2.802564,0.094354,0.025155,192.566778,32.000000,208.826673,210.434690,193.806829,175.528046,32.000000,171.797268,69.681610,67.307643,92.338941,82.964604,23.762620,56.468354,0.000000,43.728797,21.227848,0.000000,31.748238,29.066184,36.584533,59.494510,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.860711,85.021032,138.668384,2286.150838,94.696625,91.384252,29.290213,14.233367,137.968280,1.603027,83.474036,36.381676,165.854672,139.176909,163.804194,138.389890,81.242094,137.125311,-0.000516,0.029368,32.000000,-235.777615,138.567930,-0.024490,24.208724,0.685837,442107.350798,0.981211,44.861103,17.978939,2.778753,0.086926,0.024354,192.605415,32.000000,209.061909,200.917372,193.894056,176.618776,32.000000,170.869707,69.723090,67.325514,92.358719,82.964604,23.748957,56.468354,0.000000,43.907410,21.227848,0.000000,31.740288,29.290213,36.490256,59.484046,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.400122,85.021860,138.665612,2286.150838,94.685555,91.379134,28.925695,14.234651,137.892585,1.603152,83.520881,36.400991,165.915377,139.176073,163.791560,138.372757,81.173926,137.104232,-0.000518,0.029391,32.000000,-235.775839,138.454351,-0.024450,24.157033,0.689330,442137.309108,0.974719,45.057853,17.893732,2.790328,0.087357,0.033718,193.770436,32.000000,208.000303,218.346035,197.606960,175.924629,32.000000,171.383646,69.693331,67.257371,92.357712,82.964604,23.740053,56.468354,0.000000,43.623027,21.227848,0.000000,31.751604,28.925695,36.593630,59.496221,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.861884,85.039795,138.719998,2286.150838,94.649092,91.381723,29.301269,14.234080,137.951015,1.603366,83.578784,36.440542,165.859470,139.217589,163.763634,138.399730,81.203319,137.007186,-0.000518,0.029413,32.000000,-235.775427,138.430122,-0.024154,24.106653,0.686855,441979.270939,0.964196,44.897486,17.932041,2.781115,0.090689,0.026224,192.625950,32.000000,208.738370,199.447602,193.939230,175.330622,32.000000,171.760216,69.690228,67.317950,92.389970,82.964604,23.676138,56.468354,0.000000,43.883888,21.227848,0.000000,31.773003,29.301269,36.618869,59.492986,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.657538,85.036760,138.771035,2286.150838,94.634602,91.382436,29.398464,14.231512,137.986691,1.602994,83.434274,36.472572,165.815055,139.092349,163.761105,138.339956,81.194173,136.981763,-0.000519,0.029406,32.000000,-235.773570,138.358374,-0.024136,24.128814,0.695315,442293.680330,0.986114,45.376365,17.990075,2.806989,0.097396,0.022258,192.555424,32.000000,208.926784,193.165881,193.731575,176.519204,32.000000,170.724533,69.652974,67.284337,92.338082,82.964604,23.610416,56.468354,0.000000,43.883062,21.227848,0.000000,31.790312,29.398464,36.561422,59.495582,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.617036,85.031241,138.766159,-2284.042501,94.647982,91.376066,28.758192,14.235365,137.891010,1.601931,83.437679,36.441989,165.938944,139.111046,163.839932,138.336964,81.178776,137.001940,-0.000521,0.029417,32.000000,-235.771684,138.385069,-0.024090,24.131646,0.690014,442054.150183,0.963824,44.915038,17.914018,2.782085,0.085781,0.017840,193.682559,32.000000,208.005662,189.482306,197.778302,176.065370,32.000000,171.325930,69.694997,67.296091,92.384334,82.964604,23.637385,56.468354,0.000000,43.829037,21.227848,0.000000,31.808005,28.758192,36.542493,59.495956,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.129175,85.003925,138.822126,2286.150838,94.682798,91.373574,29.628464,14.230227,137.871491,1.601190,83.490315,36.560141,165.884649,139.181274,163.746130,138.421953,81.184011,136.941791,-0.000523,0.029386,32.000000,-235.778788,138.514538,-0.024032,24.101591,0.692750,442167.379428,0.964903,45.123670,17.910934,2.794561,0.086756,0.026753,192.771426,32.000000,208.770973,195.001354,193.829445,175.489154,32.000000,171.946811,69.664208,67.318082,92.368479,82.964604,23.644865,56.468354,0.000000,43.937086,21.227848,0.000000,31.783241,29.628464,36.616447,59.496152,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.459761,84.973022,138.793132,2286.150838,94.653221,91.362187,29.445861,14.233938,137.949402,1.600430,83.328551,36.461354,165.893466,139.131152,163.831835,138.353790,81.231163,136.957254,-0.000523,0.029397,32.000000,-235.771144,138.438137,-0.023956,24.162881,0.686480,441877.387560,0.947532,44.603296,17.901865,2.769288,0.087190,0.027944,192.546795,32.000000,208.886396,194.018558,194.067738,176.471307,32.000000,170.983150,69.710107,67.334556,92.365310,82.964604,23.619738,56.468354,0.000000,43.602435,21.227848,0.000000,31.780880,29.445861,36.591869,59.495592,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.494410,84.968883,138.807401,-2284.042501,94.683489,91.354621,29.606231,14.228658,137.967656,1.600179,83.341477,36.513089,165.901877,139.137780,163.836518,138.443201,81.182385,136.991479,-0.000524,0.029398,32.000000,-235.780194,138.511826,-0.023912,24.150870,0.686480,441877.387560,0.947532,44.603296,17.901865,2.769288,0.090634,0.023094,193.416070,32.000000,208.227157,187.919385,196.318083,176.467864,32.000000,170.610722,69.714046,67.304372,92.383046,82.964604,23.607845,56.468354,0.000000,43.801847,21.227848,0.000000,31.747632,29.606231,36.611899,59.483839,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.108308,84.985162,138.737095,2286.150838,94.698434,91.344418,29.577554,14.228800,137.973519,1.599284,83.390381,36.446957,165.886929,139.117695,163.752166,138.387279,81.122017,137.039941,-0.000526,0.029409,32.000000,-235.782346,138.415052,-0.024133,24.146411,0.694643,442023.883644,0.967143,45.265434,17.862154,2.806183,0.085776,0.027356,193.306921,32.000000,208.030896,197.606973,196.351681,175.565943,32.000000,171.722967,69.669229,67.268585,92.382063,82.964604,23.592736,56.468354,0.000000,43.985175,21.227848,0.000000,31.749875,29.577554,36.616961,59.487911,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.595965,84.970814,138.781494,-2284.042501,94.754717,91.341897,29.143646,14.229799,137.902933,1.599311,83.411587,36.574333,165.808565,139.194548,163.800344,138.322434,81.226136,136.884228,-0.000527,0.029423,32.000000,-235.781019,138.467283,-0.024156,24.160626,0.694468,442050.688617,0.961089,45.225249,17.927397,2.804507,0.093506,0.032604,192.546693,32.000000,208.970197,195.156100,192.047034,175.923161,32.000000,171.189402,69.679810,67.326651,92.407244,82.964604,23.561457,56.468354,0.000000,43.823616,21.227848,0.000000,31.730355,29.143646,36.494584,59.495966,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.082425,84.961709,138.762125,2286.150838,94.788824,91.334327,28.824826,14.234651,137.948808,1.599287,83.259896,36.576748,165.866369,139.140348,163.779549,138.396063,81.169644,137.058198,-0.000527,0.029420,32.000000,-235.776331,138.394634,-0.024204,24.172401,0.684855,441832.637858,0.949244,44.606029,18.011073,2.768744,0.081253,0.032566,193.285892,32.000000,208.200171,192.221311,196.305714,176.444156,32.000000,170.687050,69.659279,67.304814,92.363997,82.964604,23.555587,56.468354,0.000000,43.999223,21.227848,0.000000,31.707004,28.824826,36.605736,59.484528,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.843959,84.947085,138.740186,-2284.042501,94.732600,91.329280,28.896606,14.233367,137.874140,1.599899,83.433293,36.643688,165.889785,139.217201,163.750530,138.404395,81.184175,136.987863,-0.000525,0.029426,32.000000,-235.778763,138.456492,-0.024156,24.232905,0.692410,441865.662083,0.974058,45.121637,17.832040,2.798242,0.132454,0.028616,193.386316,32.000000,208.121716,184.367227,196.448906,175.414888,32.000000,171.429971,69.690249,67.305067,92.410688,82.964604,23.563322,56.468354,0.000000,43.689689,21.227848,0.000000,31.666122,28.896606,36.533762,59.492877,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.929167,84.942946,138.668103,2286.150838,94.737329,91.324171,28.647679,14.232225,137.869076,1.600256,83.350654,36.572048,165.852306,139.175441,163.765076,138.360227,81.208027,137.080421,-0.000523,0.029439,32.000000,-235.775970,138.487004,-0.024244,24.271379,0.684520,441685.921958,0.974414,44.609250,17.972224,2.770675,0.098683,0.041029,192.450665,32.000000,208.886112,195.667695,193.981110,176.321772,32.000000,170.430289,69.697635,67.299153,92.424132,82.964604,23.518110,56.468354,0.000000,43.922060,21.227848,0.000000,31.654341,28.647679,36.559148,59.484518,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.053617,84.933565,138.686693,-2284.042501,94.702118,91.325178,28.712380,14.231512,137.909712,1.600688,83.326859,36.671883,165.895222,139.158089,163.830971,138.336370,81.199976,137.093583,-0.000522,0.029451,32.000000,-235.776848,138.539643,-0.024294,24.324591,0.686238,441731.744106,0.976924,44.840868,17.923866,2.783490,0.092686,0.031239,193.262954,32.000000,207.946954,193.788950,197.720145,176.019738,32.000000,171.057152,69.763525,67.307788,92.469141,82.964604,23.495644,56.468354,0.000000,43.910696,21.227848,0.000000,31.616909,28.712380,36.503975,59.485934,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.045277,84.942394,138.766809,2286.150838,94.714218,91.314666,29.453111,14.228515,138.038282,1.600924,83.380205,36.726389,165.838681,139.280700,163.727794,138.394001,81.191590,137.133519,-0.000523,0.029468,32.000000,-235.776403,138.465998,-0.024323,24.332983,0.683471,441621.580474,0.983534,44.748639,17.944528,2.777297,0.088690,0.028753,192.621337,32.000000,208.687522,215.360685,193.845438,175.386810,32.000000,172.084739,69.707420,67.318540,92.425286,82.964604,23.466209,56.468354,0.000000,43.987770,21.227848,0.000000,31.587311,29.453111,36.537211,59.481508,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.562814,84.929702,138.941515,2286.150838,94.738239,91.303167,28.935373,14.232939,137.965564,1.600938,83.262274,36.741047,165.787353,139.254292,163.770457,138.448786,81.234280,137.111661,-0.000523,0.029483,32.000000,-235.776568,138.540254,-0.024415,24.360075,0.680397,441548.363382,0.954143,44.628236,17.986489,2.772825,0.088075,0.037924,192.349282,32.000000,209.008603,379.468049,194.025467,176.226495,32.000000,170.758273,69.722686,67.320113,92.418925,82.964604,23.487425,56.468354,0.000000,43.557352,21.227848,0.000000,31.560662,28.935373,36.439265,59.501748,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.929180,84.913147,138.818605,2286.150838,94.731443,91.298115,29.560780,14.237648,138.089419,1.601306,83.325235,36.806345,165.869483,139.336650,163.811168,138.469793,81.145107,137.195705,-0.000522,0.029452,32.000000,-235.770876,138.578737,-0.024408,24.347224,0.680397,441548.363382,0.954143,44.628236,17.986489,2.772825,0.097170,0.022318,193.170352,32.000000,207.973732,274.710547,197.731556,175.968772,32.000000,171.127287,69.728735,67.276227,92.428309,82.964604,23.517448,56.468354,0.000000,43.788416,21.227848,0.000000,31.522011,29.560780,36.754745,59.481676,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.805731,84.929702,138.795574,2286.150838,94.789183,91.293114,29.379963,14.237363,138.049745,1.601559,83.540320,36.835948,165.870205,139.296562,163.731650,138.536492,81.194372,137.159507,-0.000522,0.029457,32.000000,-235.773620,138.655137,-0.024454,24.357138,0.687662,441634.364164,0.981265,45.114959,17.933292,2.803342,0.082877,0.026758,192.575665,32.000000,208.792359,193.697349,193.686781,175.428916,32.000000,171.777760,69.715839,67.317826,92.409032,82.964604,23.472936,56.468354,0.000000,43.909761,21.227848,0.000000,31.502117,29.379963,36.511092,59.484862,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.055351,84.967227,138.987172,2286.150838,94.790903,91.295591,28.701392,14.240359,138.079382,1.601697,83.350342,36.818153,165.823964,139.348986,163.785784,138.507382,81.230641,137.141119,-0.000522,0.029463,32.000000,-235.766033,138.651281,-0.024386,24.376230,0.681828,441570.685706,0.952814,44.718825,18.062857,2.780310,0.086626,0.032689,192.336917,32.000000,209.073610,194.272020,193.938707,176.391623,32.000000,170.465526,69.689843,67.344621,92.381775,82.964604,23.510416,56.468354,0.000000,43.731304,21.227848,0.000000,31.500580,28.701392,36.596932,59.494008,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.114330,84.957570,138.907630,-2284.042501,94.859068,91.295617,28.948592,14.231512,138.163857,1.601729,83.372845,36.875742,165.914281,139.246503,163.803960,138.662979,81.174743,137.203771,-0.000524,0.029455,32.000000,-235.783077,138.598707,-0.024381,24.378984,0.680016,441413.450019,0.978773,44.642679,17.951092,2.776670,0.097983,0.024620,193.167208,32.000000,207.971228,212.509407,197.875341,175.955449,32.000000,171.155217,69.666379,67.296948,92.440994,82.964604,23.559607,56.468354,0.000000,43.961056,21.227848,0.000000,31.497861,28.948592,36.790181,59.493418,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.770443,84.943222,138.977400,2286.150838,94.852256,91.302015,28.693686,14.231940,138.215931,1.602761,83.470401,36.923602,165.833796,139.437790,163.705648,138.679868,81.185606,137.264761,-0.000523,0.029459,32.000000,-235.776420,138.768820,-0.024383,24.366448,0.680016,441413.450019,0.978773,44.642679,17.951092,2.776670,0.090633,0.024802,192.434335,32.000000,208.860720,220.898415,193.838422,175.380414,32.000000,172.045971,69.660905,67.339329,92.411696,82.964604,23.566920,56.468354,0.000000,43.733336,21.227848,0.000000,31.462970,28.693686,36.512926,59.499703,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.736095,84.926943,139.003211,2286.150838,94.837721,91.305778,28.724484,14.233652,138.222220,1.604287,83.197485,36.925802,165.852282,139.536889,163.808172,138.719229,81.231125,137.330301,-0.000523,0.029435,32.000000,-235.777330,138.834980,-0.024380,24.377227,0.678652,441471.436988,0.969161,44.572232,18.037097,2.771815,0.095369,0.030626,192.960359,32.000000,208.284919,218.502978,196.201593,176.689871,32.000000,170.589343,69.680590,67.317859,92.393169,82.964604,23.579294,56.468354,0.000000,43.763809,21.227848,0.000000,31.434175,28.724484,36.614980,59.488216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.674900,84.913147,138.980918,2286.150838,94.872945,91.323594,29.041716,14.233367,138.268678,1.604514,83.442193,36.958816,165.939358,139.512461,163.755608,138.680154,81.220592,137.333770,-0.000524,0.029404,32.000000,-235.772370,138.789010,-0.024559,24.392595,0.684537,441631.708585,0.985098,44.913100,18.055533,2.792368,0.089796,0.024270,193.445710,32.000000,208.339717,212.545018,196.286798,175.295921,32.000000,171.748458,69.694210,67.340676,92.437347,82.964604,23.606892,56.468354,0.000000,43.676700,21.227848,0.000000,31.379931,29.041716,36.511312,59.494048,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.819322,84.925287,139.081570,2286.150838,94.849837,91.341807,29.116481,14.229514,138.245049,1.605265,83.470595,36.890151,165.783838,139.528346,163.771058,138.723402,81.203818,137.364197,-0.000523,0.029394,32.000000,-235.782124,138.799189,-0.024573,24.385042,0.684873,441568.633823,0.984777,44.932403,18.041488,2.794816,0.088143,0.029332,192.055384,32.000000,209.173124,193.440509,192.191396,175.880768,32.000000,171.039619,69.670634,67.342841,92.418763,82.964604,23.571859,56.468354,0.000000,43.896913,21.227848,0.000000,31.353579,29.116481,36.598766,59.488481,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.620554,84.955638,139.122544,2286.150838,94.790195,91.349497,29.057276,14.235079,138.259767,1.605363,83.372444,37.046296,165.855863,139.433752,163.831259,138.761237,81.206684,137.294182,-0.000524,0.029365,32.000000,-235.773116,138.812912,-0.024527,24.377227,0.684046,441748.836566,0.970147,44.844562,18.085067,2.791719,0.083852,0.025221,192.959012,32.000000,208.355413,200.382881,196.316116,176.499187,32.000000,170.611686,69.697432,67.318099,92.401783,82.964604,23.618195,56.468354,0.000000,43.812770,21.227848,0.000000,31.344813,29.057276,36.553352,59.499860,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.545622,84.962537,139.135570,-2284.042501,94.773516,91.362145,29.026740,14.232368,138.238587,1.605572,83.482927,36.908599,165.903554,139.523533,163.721962,138.696105,81.170819,137.315957,-0.000524,0.029374,32.000000,-235.775172,138.803348,-0.024461,24.310377,0.684046,441748.836566,0.970147,44.844562,18.085067,2.791719,0.086923,0.018787,193.322299,32.000000,208.287058,194.169093,196.351360,175.426254,32.000000,171.774716,69.637453,67.319975,92.432269,82.964604,23.656795,56.468354,0.000000,43.843236,21.227848,0.000000,31.346610,29.026740,36.455846,59.499742,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.491906,84.979368,139.002800,2286.150838,94.743712,91.369299,28.916185,14.237791,138.311673,1.605446,83.467338,37.056479,165.822358,139.464358,163.816420,138.739013,81.280368,137.283671,-0.000524,0.029368,32.000000,-235.767946,138.800613,-0.024478,24.282053,0.690783,442079.202942,0.979250,45.165658,18.094905,2.808231,0.087011,0.030884,192.470251,32.000000,209.192373,190.769704,193.933402,176.467700,32.000000,170.799712,69.698853,67.373636,92.435730,82.964604,23.716895,56.468354,0.000000,43.579969,21.227848,0.000000,31.348108,28.916185,36.787467,59.481371,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.600213,85.015238,139.008188,-2284.042501,94.723638,91.378190,28.728052,14.234080,138.203363,1.605614,83.494105,37.005987,165.910762,139.539764,163.821428,138.674512,81.203805,137.362071,-0.000527,0.029321,32.000000,-235.775263,138.821540,-0.024431,24.167261,0.690783,442079.202942,0.979250,45.165658,18.094905,2.808231,0.086785,0.033001,193.433681,32.000000,208.216031,193.810072,197.817436,175.947855,32.000000,171.080962,69.686548,67.295111,92.431283,82.964604,23.688800,56.468354,0.000000,43.810829,21.227848,0.000000,31.362076,28.728052,36.547262,59.490261,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.605589,85.029586,139.097850,-2284.042501,94.682077,91.374315,29.234989,14.231654,138.218588,1.605709,83.615384,37.109308,165.890178,139.577630,163.711176,138.721142,81.239865,137.386906,-0.000528,0.029293,32.000000,-235.780475,138.827924,-0.024480,24.174316,0.691837,441969.374862,0.984261,45.238338,17.969853,2.808597,0.100152,0.024139,192.329083,32.000000,208.953305,200.474096,193.744613,175.529995,32.000000,171.671634,69.668684,67.322987,92.408268,82.964604,23.686102,56.468354,0.000000,43.972207,21.227848,0.000000,31.399729,29.234989,36.631855,59.488157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.724172,85.043934,139.124610,-2284.042501,94.720620,91.385730,29.297728,14.235793,138.258029,1.605929,83.501624,37.081446,165.866018,139.588294,163.795696,138.713546,81.291234,137.423366,-0.000530,0.029297,32.000000,-235.770600,138.865836,-0.024390,24.248431,0.693777,442069.933365,0.971291,45.170413,18.059921,2.804076,0.087764,0.032526,192.499269,32.000000,209.210977,194.099440,194.042247,176.190960,32.000000,170.868128,69.683382,67.333146,92.414522,82.964604,23.762703,56.468354,0.000000,43.885841,21.227848,0.000000,31.429177,29.297728,36.724077,59.481548,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.740162,85.049176,139.189536,2286.150838,94.720264,91.397184,29.566339,14.234080,138.339016,1.606365,83.620763,37.167775,165.920644,139.522636,163.781467,138.741007,81.256350,137.431122,-0.000531,0.029275,32.000000,-235.776738,138.898224,-0.024386,24.330335,0.693777,442069.933365,0.971291,45.170413,18.059921,2.804076,0.083326,0.027160,193.346321,32.000000,208.410168,192.151925,196.293665,175.421915,32.000000,171.912445,69.642722,67.313187,92.409992,82.964604,23.781917,56.468354,0.000000,43.767452,21.227848,0.000000,31.453110,29.566339,36.752030,59.485364,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.647549,85.079252,139.084110,2286.150838,94.740805,91.409795,29.315675,14.233652,138.378139,1.606651,83.665577,37.138758,165.867737,139.554180,163.786545,138.726074,81.244281,137.288837,-0.000531,0.029317,32.000000,-235.771265,138.859617,-0.024012,24.361465,0.690087,441997.143961,0.966872,45.061749,18.026052,2.797927,0.084317,0.026538,192.422772,32.000000,209.310431,202.511203,192.070994,175.785198,32.000000,171.291988,69.658307,67.337556,92.423140,82.964604,23.799857,56.468354,0.000000,43.834484,21.227848,0.000000,31.495665,29.315675,36.786220,59.492386,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.690137,85.068767,139.040771,-2284.042501,94.741125,91.417315,29.732962,14.229656,138.319229,1.606616,83.505477,37.204123,165.906818,139.570902,163.807351,138.726804,81.189901,137.400253,-0.000531,0.029316,32.000000,-235.775425,138.816463,-0.024004,24.356613,0.687942,442111.928864,0.957888,45.050423,18.064656,2.798333,0.078006,0.029399,193.090649,32.000000,208.478233,187.037623,196.415908,176.421982,32.000000,170.512817,69.639000,67.290306,92.418767,82.964604,23.829166,56.468354,0.000000,43.943603,21.227848,0.000000,31.525372,29.732962,36.748949,59.496487,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.820653,85.084219,139.142251,-2284.042501,94.752075,91.422604,29.787356,14.236221,138.347694,1.606399,83.653976,37.132068,165.924036,139.583665,163.776618,138.766453,81.224787,137.383474,-0.000530,0.029312,32.000000,-235.772466,138.782727,-0.024050,24.278617,0.688089,442271.918015,0.968225,45.176527,18.008421,2.801430,0.089458,0.040571,193.265359,32.000000,208.337016,210.153296,196.313515,175.615241,32.000000,171.674614,69.648562,67.333613,92.452808,82.964604,23.871601,56.468354,0.000000,43.966859,21.227848,0.000000,31.554315,29.787356,36.630020,59.496310,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.968972,85.101602,139.249301,-2284.042501,94.759380,91.437727,29.038418,14.231512,138.320267,1.606077,83.563315,37.202892,165.926204,139.686619,163.847407,138.794829,81.263854,137.466915,-0.000528,0.029312,32.000000,-235.774061,138.824355,-0.024064,24.227371,0.687413,442370.958645,0.953809,45.121866,18.116291,2.798156,0.090863,0.032356,192.405554,32.000000,209.127226,213.024858,193.968645,176.331692,32.000000,170.719561,69.656365,67.352259,92.406890,82.964604,23.942330,56.468354,0.000000,43.915739,21.227848,0.000000,31.606035,29.038418,36.753204,59.481027,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.650876,85.104638,139.095626,2286.150838,94.778498,91.440205,29.310885,14.229799,138.334408,1.605252,83.640041,37.111514,165.930705,139.557668,163.781429,138.782686,81.172637,137.417373,-0.000527,0.029331,32.000000,-235.776921,138.834716,-0.024036,24.237337,0.688201,442291.636293,0.949467,45.002116,18.073352,2.792863,0.079575,0.033902,193.573231,32.000000,208.083793,245.253076,197.727899,176.038393,32.000000,171.430187,69.640605,67.293581,92.419105,82.964604,23.964039,56.468354,0.000000,43.888701,21.227848,0.000000,31.668809,29.310885,36.772353,59.486160,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.887814,85.130023,139.069113,-2284.042501,94.785553,91.441417,29.507775,14.229228,138.297063,1.605134,83.794122,37.371168,165.895846,139.574062,163.742357,138.831008,81.245530,137.435248,-0.000528,0.029366,32.000000,-235.780606,138.817993,-0.024046,24.286196,0.688076,442247.827317,0.971037,44.866183,18.074328,2.786715,0.089619,0.036613,192.789389,32.000000,208.971568,283.376855,193.725229,175.554014,32.000000,171.857920,69.639691,67.338453,92.465609,82.964604,23.895587,56.468354,0.000000,43.726315,21.227848,0.000000,31.747548,29.507775,36.600453,59.484164,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.108865,85.135818,139.073480,2286.150838,94.806402,91.440115,29.706594,14.228800,138.328506,1.605604,83.556566,37.288384,165.936493,139.549491,163.807855,138.730674,81.232884,137.361851,-0.000527,0.029368,32.000000,-235.778084,138.865044,-0.024089,24.356613,0.691895,442573.187120,0.968694,45.198462,18.141772,2.801474,0.109052,0.030600,193.325792,32.000000,208.343820,205.389685,196.324392,176.516504,32.000000,170.616439,69.649935,67.315425,92.465250,82.964604,23.908156,56.468354,0.000000,43.928967,21.227848,0.000000,31.816242,29.706594,36.702141,59.495071,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.165828,85.108501,139.058827,-2284.042501,94.808089,91.444725,29.490726,14.233081,138.267248,1.605280,83.648420,37.358452,165.941520,139.526530,163.785523,138.759891,81.187240,137.385721,-0.000528,0.029351,32.000000,-235.776262,138.899020,-0.024068,24.384282,0.681547,442285.662442,0.946438,44.756110,18.054876,2.775427,0.082579,0.021568,193.483085,32.000000,208.332149,223.519271,196.166076,175.654327,32.000000,171.734680,69.600718,67.289800,92.488503,82.964604,24.004410,56.468354,0.000000,43.876303,21.227848,0.000000,31.845437,29.490726,36.623711,59.496467,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.497361,85.109880,139.017273,2286.150838,94.821138,91.452263,28.925972,14.228658,138.333756,1.605646,83.609704,37.272322,165.888163,139.556363,163.825020,138.776981,81.250097,137.338365,-0.000527,0.029377,32.000000,-235.779702,138.881543,-0.024120,24.363720,0.681547,442285.662442,0.946438,44.756110,18.054876,2.775427,0.090236,0.036655,192.500189,32.000000,209.065794,222.250790,192.171098,176.133195,32.000000,171.387365,69.624937,67.305760,92.527116,82.964604,24.035948,56.468354,0.000000,43.609870,21.227848,0.000000,31.888420,28.925972,36.726645,59.485000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.188091,85.098291,139.068355,2286.150838,94.816806,91.473918,29.295083,14.229086,138.313428,1.605007,83.531941,37.348934,165.946059,139.595126,163.860562,138.720692,81.224809,137.366544,-0.000526,0.029345,32.000000,-235.781241,138.910851,-0.024199,24.224381,0.679839,442328.259532,0.952184,44.670131,18.111977,2.771983,0.090499,0.029186,193.510696,32.000000,208.021005,214.355702,197.802136,176.028935,32.000000,171.277793,69.634401,67.289856,92.523169,82.964604,23.985414,56.468354,0.000000,43.789322,21.227848,0.000000,31.921249,29.295083,36.598106,59.494687,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.220906,85.066284,139.145132,2286.150838,94.857292,91.490915,29.289500,14.233938,138.289842,1.604874,83.614686,37.399918,165.917913,139.488562,163.774980,138.705661,81.256355,137.358337,-0.000524,0.029347,32.000000,-235.779175,138.834613,-0.024201,24.166501,0.690352,442575.938618,0.985009,45.363177,18.026388,2.808580,0.086151,0.026463,192.788091,32.000000,208.990033,231.172490,193.794233,175.501890,32.000000,172.157052,69.627653,67.332210,92.469021,82.964604,24.035674,56.468354,0.000000,43.456031,21.227848,0.000000,31.927795,29.289500,36.654012,59.497411,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.367094,85.047521,138.950187,2286.150838,94.900526,91.514981,29.509281,14.236078,138.202582,1.604439,83.438808,37.348779,165.913032,139.572593,163.870196,138.653530,81.324442,137.234945,-0.000520,0.029380,32.000000,-235.773101,138.717811,-0.024174,24.279273,0.684235,442381.219577,0.958367,44.637008,18.065203,2.770943,0.091983,0.021150,192.561692,32.000000,209.195336,209.142505,193.772445,176.410393,32.000000,170.682516,69.613102,67.317204,92.435591,82.964604,24.048566,56.468354,0.000000,43.764304,21.227848,0.000000,31.946638,29.509281,36.795684,59.487095,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.773262,85.056351,139.037744,2286.150838,94.837062,91.518764,28.790050,14.224662,138.186099,1.604172,83.528225,37.451556,165.935834,139.471130,163.762199,138.616851,81.195671,137.328493,-0.000520,0.029391,32.000000,-235.783042,138.819789,-0.024052,24.417694,0.685834,442354.686603,0.957978,44.571240,18.029716,2.770661,0.084277,0.018809,193.516468,32.000000,208.221478,194.144204,196.303981,175.297873,32.000000,171.697223,69.570744,67.287217,92.427295,82.964604,24.046570,56.468354,0.000000,43.782696,21.227848,0.000000,31.958796,28.790050,36.787907,59.499241,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.571868,85.050280,139.127287,2286.150838,94.896091,91.528863,28.987908,14.229371,138.264355,1.604302,83.526131,37.482743,165.868276,139.559034,163.798709,138.679092,81.226312,137.325530,-0.000519,0.029426,32.000000,-235.778005,138.762662,-0.023922,24.322467,0.679650,442259.764365,0.948071,44.402283,17.902376,2.758749,0.093180,0.031143,192.293289,32.000000,209.073640,215.190546,192.392884,175.933084,32.000000,171.288315,69.604110,67.295282,92.454315,82.964604,24.077698,56.468354,0.000000,43.692469,21.227848,0.000000,31.984435,28.987908,36.782038,59.492740,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.192310,85.033449,139.012265,-2284.042501,94.903551,91.535238,29.482292,14.234223,138.296174,1.604374,83.413985,37.410762,165.959788,139.475635,163.874700,138.689485,81.207265,137.308834,-0.000517,0.029447,32.000000,-235.776267,138.810261,-0.023919,24.200778,0.685159,442796.180686,0.984335,45.023309,18.076072,2.793422,0.091821,0.027367,193.378440,32.000000,208.095404,186.047081,197.996646,176.062574,32.000000,171.239761,69.616844,67.262677,92.484828,82.964604,24.140576,56.468354,0.000000,43.716468,21.227848,0.000000,31.984042,29.482292,36.768538,59.483495,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.611342,85.001166,139.020933,2286.150838,94.900654,91.539179,29.589483,14.230227,138.194443,1.604394,83.537146,37.482299,165.893443,139.521229,163.787568,138.777572,81.246441,137.407027,-0.000517,0.029413,32.000000,-235.778460,138.786197,-0.023917,24.230912,0.691409,442881.313986,0.981995,45.226130,18.044009,2.806577,0.080071,0.021176,192.716526,32.000000,208.933773,186.225186,193.804250,175.536912,32.000000,171.906217,69.579735,67.293319,92.455593,82.964604,24.120637,56.468354,0.000000,43.465851,21.227848,0.000000,31.980055,29.589483,36.826792,59.487311,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.434319,85.012754,138.994216,-2284.042501,94.855755,91.543793,29.449050,14.233509,138.216357,1.604826,83.402007,37.488181,165.919224,139.438544,163.845659,138.701321,81.254132,137.383864,-0.000516,0.029403,32.000000,-235.772391,138.741347,-0.023913,24.288163,0.684914,442628.135443,0.952686,44.567822,18.055039,2.769593,0.093987,0.030152,193.156233,32.000000,208.399588,195.879349,196.248795,176.559849,32.000000,170.874863,69.617484,67.268314,92.474507,82.964604,24.113505,56.468354,0.000000,43.733684,21.227848,0.000000,31.975475,29.449050,36.686513,59.481921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
