OSU 80 Ton Compressor Load Stand
49.910928,85.001166,138.998567,-2284.042501,94.850782,91.541351,28.804535,14.232082,138.223265,1.604797,83.480821,37.474733,165.943261,139.487360,163.789143,138.710977,81.240345,137.331179,-0.000517,0.029399,32.000000,-235.780211,138.730783,-0.023901,24.392858,0.692887,442819.885584,0.961201,45.136021,18.063002,2.802201,0.093276,0.029866,193.665932,32.000000,208.328652,204.654841,196.319239,175.460593,32.000000,171.894722,69.622578,67.273422,92.508999,82.964604,24.108674,56.468354,0.000000,43.710186,21.227848,0.000000,31.989234,28.804535,36.754672,59.485629,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.202157,84.978816,139.074652,2286.150838,94.840295,91.556591,29.497050,14.231940,138.254176,1.605120,83.369551,37.478327,165.846663,139.416583,163.794291,138.657214,81.258218,137.264598,-0.000517,0.029366,32.000000,-235.777075,138.723951,-0.024157,24.316776,0.678759,442449.590621,0.948863,44.298562,18.044194,2.755945,0.087915,0.022845,192.683613,32.000000,209.168026,200.351812,193.986322,176.380029,32.000000,170.700765,69.611256,67.279552,92.425582,82.964604,24.158849,56.468354,0.000000,43.912632,21.227848,0.000000,31.974915,29.497050,36.734496,59.491953,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.520897,84.979920,138.990189,2286.150838,94.867332,91.577050,28.679569,14.235507,138.225873,1.605404,83.406290,37.491641,165.949485,139.489806,163.851250,138.680665,81.234300,137.256249,-0.000515,0.029324,32.000000,-235.774819,138.698640,-0.024151,24.161334,0.683664,442696.677830,0.981027,44.825704,18.032689,2.784933,0.094875,0.041006,193.495090,32.000000,208.180409,195.993768,197.819240,175.796674,32.000000,171.093978,69.622014,67.257870,92.477159,82.964604,24.177216,56.468354,0.000000,43.721751,21.227848,0.000000,31.936481,28.679569,36.793630,59.488334,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.789827,85.010823,138.931624,2286.150838,94.857733,91.569449,29.448221,14.231654,138.185900,1.605074,83.475515,37.551788,165.840805,139.444029,163.802666,138.681864,81.275522,137.247825,-0.000514,0.029337,32.000000,-235.780475,138.692829,-0.024092,24.180794,0.681873,442572.520565,0.952106,44.503059,17.982843,2.770292,0.085627,0.030327,192.376548,32.000000,209.354128,205.698790,192.302934,175.720945,32.000000,171.498729,69.593960,67.310081,92.460860,82.964604,24.141044,56.468354,0.000000,43.811350,21.227848,0.000000,31.968218,29.448221,36.618355,59.497785,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.750189,85.005304,138.974504,-2284.042501,94.846073,91.558160,29.407391,14.233224,138.201689,1.605527,83.368888,37.580810,165.916363,139.503346,163.808296,138.674470,81.242401,137.238131,-0.000516,0.029323,32.000000,-235.776939,138.680856,-0.024104,24.306233,0.696373,443040.924039,0.994011,45.208742,18.002751,2.806698,0.079643,0.038048,193.011971,32.000000,208.388153,194.945803,196.447359,176.573625,32.000000,170.525673,69.594382,67.307590,92.446348,82.964604,24.158751,56.468354,0.000000,43.847179,21.227848,0.000000,31.966259,29.407391,36.742493,59.492209,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.131188,85.016893,138.967619,2286.150838,94.874338,91.546909,29.302031,14.233224,138.288638,1.605622,83.465612,37.614759,165.906550,139.506119,163.763587,138.648231,81.256108,137.256741,-0.000517,0.029317,32.000000,-235.775627,138.776630,-0.024105,24.352469,0.691406,442839.778236,0.962419,44.960627,17.957483,2.790362,0.086741,0.020122,192.467969,32.000000,208.843398,203.053583,193.999028,175.395173,32.000000,171.952558,69.588471,67.341625,92.446138,82.964604,24.169292,56.468354,0.000000,43.590732,21.227848,0.000000,31.983626,29.302031,36.695317,59.494687,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.265039,84.948189,139.062322,2286.150838,94.853939,91.530451,28.776029,14.230798,138.230970,1.605999,83.382207,37.594790,165.869940,139.453450,163.870491,138.648901,81.274268,137.222319,-0.000517,0.029351,32.000000,-235.774939,138.779589,-0.024110,24.328394,0.688555,442855.269163,0.964452,44.996161,17.985947,2.793447,0.085034,0.024136,192.648306,32.000000,209.142160,200.409415,193.918933,176.535940,32.000000,170.716416,69.628788,67.369978,92.454772,82.964604,24.141561,56.468354,0.000000,43.865941,21.227848,0.000000,31.913077,28.776029,36.634202,59.488029,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.558005,84.971918,139.069374,-2284.042501,94.824549,91.508893,28.732534,14.230227,138.219449,1.606515,83.423693,37.635478,165.915272,139.347989,163.782456,138.660554,81.218294,137.268436,-0.000518,0.029369,32.000000,-235.779608,138.758460,-0.023836,24.267497,0.681403,442608.810559,0.959893,44.614191,17.981179,2.772079,0.090227,0.026286,193.325196,32.000000,208.205471,219.930273,196.504824,175.643879,32.000000,171.840617,69.603550,67.312204,92.422950,82.964604,24.159782,56.468354,0.000000,43.622131,21.227848,0.000000,31.904142,28.732534,36.616007,59.497451,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.631405,84.963640,138.949524,2286.150838,94.865016,91.503958,29.314252,14.237505,138.211691,1.606494,83.417671,37.614654,165.850960,139.462604,163.805347,138.641592,81.253568,137.245024,-0.000518,0.029386,32.000000,-235.769543,138.927428,-0.023865,24.197001,0.680290,442351.550345,0.974295,44.407766,17.946483,2.766581,0.097318,0.032113,192.563474,32.000000,209.143330,197.548393,192.195082,175.845236,32.000000,171.254784,69.616440,67.323464,92.426650,82.964604,24.221887,56.468354,0.000000,43.634127,21.227848,0.000000,31.901912,29.314252,36.643887,59.490714,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.385779,84.948189,139.074584,2286.150838,94.884278,91.496388,29.469693,14.233224,138.181750,1.606015,83.367212,37.769724,165.944616,139.391931,163.823122,138.730209,81.238661,137.286124,-0.000516,0.029333,32.000000,-235.778250,138.728172,-0.023893,24.205105,0.692616,442711.360423,0.990621,45.162171,18.024610,2.806194,0.084131,0.024278,193.626532,32.000000,208.120783,209.960753,197.775762,176.034624,32.000000,171.279786,69.666838,67.321968,92.428911,82.964604,24.206476,56.468354,0.000000,43.595928,21.227848,0.000000,31.875554,29.469693,36.635670,59.504482,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.562112,84.968607,138.963288,-2284.042501,94.911828,91.476510,28.621575,14.234794,138.103889,1.605748,83.456797,37.683415,165.854123,139.332002,163.793895,138.670825,81.262358,137.330789,-0.000514,0.029299,32.000000,-235.772910,138.702821,-0.023945,24.284360,0.696934,442670.743703,0.969287,45.317636,18.012737,2.816086,0.088004,0.024590,192.462229,32.000000,209.278866,217.134882,192.327950,175.935689,32.000000,171.483683,69.672671,67.374853,92.436947,82.964604,24.233754,56.468354,0.000000,43.578258,21.227848,0.000000,31.860677,28.621575,36.767878,59.489170,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.637782,84.968883,138.972656,-2284.042501,94.912543,91.475240,29.346573,14.234080,138.187673,1.605745,83.278110,37.716489,165.870624,139.394255,163.824310,138.657562,81.240437,137.251230,-0.000514,0.029331,32.000000,-235.771493,138.760029,-0.023966,24.335501,0.696934,442670.743703,0.969287,45.317636,18.012737,2.816086,0.096919,0.031917,193.169923,32.000000,208.498962,87.961355,196.493567,176.445920,32.000000,170.657545,69.679776,67.346598,92.374872,82.964604,24.207996,56.468354,0.000000,43.409153,21.227848,0.000000,31.855729,29.346573,36.597225,59.497814,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.571798,84.943222,138.998712,2286.150838,94.947836,91.469135,28.694304,14.235793,138.268162,1.605454,83.426093,37.800070,165.925877,139.410159,163.770965,138.630264,81.248968,137.180301,-0.000514,0.029318,32.000000,-235.768797,138.682120,-0.024186,24.265819,0.691299,442473.550610,0.994013,45.154593,18.010489,2.803821,0.093531,0.031543,192.667713,32.000000,208.973094,210.862290,194.039752,175.440687,32.000000,171.999338,69.686720,67.352312,92.342461,82.964604,24.238856,56.468354,0.000000,43.778106,21.227848,0.000000,31.841864,28.694304,36.610358,59.489081,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.628773,84.935496,138.951777,2286.150838,94.899446,91.457745,29.367985,14.237791,138.057364,1.605985,83.314746,37.726372,165.870237,139.363056,163.825046,138.644811,81.262675,137.248738,-0.000511,0.029319,32.000000,-235.771716,138.715607,-0.024190,24.190629,0.688734,442468.080348,0.967850,45.076293,17.994203,2.799735,0.089163,0.022854,192.386261,32.000000,209.090599,110.354917,193.973415,176.447269,32.000000,170.610865,69.701761,67.356156,92.273110,82.964604,24.259318,56.468354,0.000000,43.708820,21.227848,0.000000,31.786385,29.367985,36.624371,59.497569,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.668507,84.954259,138.906501,-2284.042501,94.934838,91.439999,29.081800,14.235793,138.117146,1.605649,83.344621,37.876416,165.939111,139.413585,163.784233,138.555620,81.191292,137.178342,-0.000508,0.029312,32.000000,-235.768305,138.760436,-0.024186,24.185908,0.691757,442424.029734,0.991145,45.119144,17.951595,2.803988,0.087976,0.037170,193.218401,32.000000,208.256342,239.280393,196.652907,175.488006,32.000000,171.653672,69.688956,67.342066,92.253157,82.964604,24.264229,56.468354,0.000000,43.497624,21.227848,0.000000,31.756316,29.081800,36.745647,59.493448,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.894174,84.945981,138.999336,2286.150838,94.853619,91.425818,29.107438,14.234080,138.076535,1.605514,83.322577,37.904917,165.921469,139.382999,163.828788,138.589926,81.273036,137.232948,-0.000507,0.029337,32.000000,-235.778049,138.617591,-0.024263,24.320893,0.691908,442349.925556,0.975600,45.029791,18.008330,2.796672,0.090176,0.036393,192.379805,32.000000,209.064368,255.206239,194.186529,176.345807,32.000000,170.794814,69.756958,67.367802,92.226733,82.964604,24.198921,56.468354,0.000000,43.837511,21.227848,0.000000,31.719578,29.107438,36.816227,59.482099,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.573569,84.942394,138.860486,-2284.042501,94.856214,91.436096,29.293039,14.238219,138.203252,1.605503,83.305970,37.880953,165.927301,139.323355,163.775767,138.628616,81.188308,137.257001,-0.000503,0.029368,32.000000,-235.767026,138.771836,-0.024251,24.351473,0.691908,442349.925556,0.975600,45.029791,18.008330,2.796672,0.101662,0.026392,193.344066,32.000000,208.149121,249.636543,196.462058,175.466478,32.000000,171.576260,69.760108,67.313103,92.197642,82.964604,24.255935,56.468354,0.000000,43.537082,21.227848,0.000000,31.701590,29.293039,36.500747,59.496388,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.012178,84.955914,138.959020,-2284.042501,94.810189,91.438299,29.588780,14.235935,138.200805,1.605325,83.381403,37.891178,165.841719,139.334611,163.826079,138.631222,81.266497,137.243944,-0.000500,0.029357,32.000000,-235.770949,138.725663,-0.024343,24.273345,0.684983,442022.858163,0.969817,44.787836,17.952821,2.785883,0.096056,0.028761,192.173292,32.000000,208.981366,224.233823,192.456834,176.042109,32.000000,171.423129,69.744828,67.359801,92.216636,82.964604,24.181177,56.468354,0.000000,43.798882,21.227848,0.000000,31.672186,29.588780,36.579324,59.484321,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.591742,84.929426,138.873325,2286.150838,94.765870,91.430647,29.267141,14.235935,138.098983,1.605097,83.343673,37.957290,165.915249,139.393826,163.832300,138.599441,81.195657,137.190891,-0.000501,0.029332,32.000000,-235.775211,138.661378,-0.024067,24.210246,0.688370,442368.342744,0.970497,45.116479,18.049104,2.801099,0.098802,0.026352,193.249266,32.000000,207.979808,285.839607,197.932643,176.056530,32.000000,171.143250,69.744658,67.308431,92.187108,82.964604,24.236089,56.468354,0.000000,43.407558,21.227848,0.000000,31.656066,29.267141,36.727379,59.494805,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.602813,84.944602,138.891528,-2284.042501,94.773031,91.428026,28.732176,14.238647,138.103983,1.604230,83.383986,37.940346,165.846104,139.401921,163.820352,138.594981,81.248633,137.268203,-0.000499,0.029295,32.000000,-235.771680,138.624931,-0.024031,24.197211,0.684461,442049.730323,0.951763,44.675898,17.964642,2.778504,0.084857,0.026316,192.091316,32.000000,209.024760,235.531910,192.265549,175.824158,32.000000,171.052355,69.751770,67.332213,92.203440,82.964604,24.210741,56.468354,0.000000,43.590342,21.227848,0.000000,31.608711,28.732176,36.753644,59.491294,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.585251,84.917286,138.949643,-2284.042501,94.741652,91.420280,29.509743,14.238361,138.080980,1.604179,83.257619,37.992366,165.891697,139.298050,163.839435,138.562100,81.184544,137.240820,-0.000500,0.029262,32.000000,-235.768359,138.643246,-0.024052,24.224513,0.692103,442304.801845,0.970884,45.084634,18.009994,2.800332,0.088883,0.037526,193.035196,32.000000,208.287936,207.677760,196.302079,176.503035,32.000000,170.792422,69.753387,67.337998,92.152676,82.964604,24.231293,56.468354,0.000000,43.362638,21.227848,0.000000,31.569449,29.509743,36.551297,59.496870,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.529883,84.917837,138.915130,2286.150838,94.714393,91.411439,29.407168,14.231512,138.157646,1.604048,83.458071,37.939384,165.904995,139.368685,163.764278,138.584098,81.219426,137.245560,-0.000500,0.029253,32.000000,-235.775045,138.686323,-0.024029,24.266212,0.692074,442262.968434,0.962901,45.079234,18.045095,2.802237,0.084174,0.038051,192.550929,32.000000,208.795519,261.419587,193.935207,175.624904,32.000000,171.837195,69.736185,67.353214,92.179849,82.964604,24.162333,56.468354,0.000000,43.713988,21.227848,0.000000,31.513836,29.407168,36.535597,59.503233,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.595149,84.947085,138.685189,2286.150838,94.656129,91.419810,29.380309,14.233081,138.107733,1.603932,83.294703,37.983837,165.899226,139.278741,163.840983,138.578985,81.200683,137.275371,-0.000502,0.029266,32.000000,-235.777245,138.627687,-0.024115,24.329050,0.688812,442107.668522,0.979218,44.955600,17.953991,2.791743,0.098725,0.018520,193.044464,32.000000,208.224911,204.044351,196.239103,176.614034,32.000000,170.715638,69.749705,67.332224,92.188432,82.964604,24.207359,56.468354,0.000000,43.708975,21.227848,0.000000,31.509219,29.380309,36.541246,59.482295,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.166514,84.961709,138.901116,2286.150838,94.575876,91.417570,28.929201,14.235079,138.184586,1.603733,83.443864,38.101003,165.887288,139.348763,163.727027,138.560448,81.198532,137.134206,-0.000503,0.029257,32.000000,-235.770822,138.654974,-0.024209,24.322467,0.688812,442107.668522,0.979218,44.955600,17.953991,2.791743,0.089702,0.027291,192.452419,32.000000,208.695368,204.921745,193.887275,175.369322,32.000000,172.072774,69.716118,67.314359,92.196012,82.964604,24.125399,56.468354,0.000000,43.797691,21.227848,0.000000,31.495893,28.929201,36.603095,59.493251,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.203569,84.923632,138.795275,-2284.042501,94.634589,91.417980,29.246404,14.239646,138.087984,1.603582,83.249858,37.988939,165.887782,139.266220,163.853132,138.523292,81.257778,137.147751,-0.000503,0.029243,32.000000,-235.769205,138.697720,-0.024263,24.277489,0.687702,442263.847091,0.966998,45.098754,18.045551,2.796346,0.082332,0.029669,192.753980,32.000000,209.087579,210.772034,193.873441,176.348614,32.000000,170.774180,69.749457,67.328646,92.188614,82.964604,24.235761,56.468354,0.000000,43.740706,21.227848,0.000000,31.434200,29.246404,36.597299,59.486396,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.136364,84.913147,138.847939,-2284.042501,94.678914,91.400243,28.874336,14.227516,138.068663,1.603064,83.473801,38.055592,165.951001,139.295850,163.793529,138.412397,81.216063,137.189164,-0.000504,0.029236,32.000000,-235.780188,138.558816,-0.024256,24.216514,0.680458,441835.614379,0.958657,44.446422,17.927142,2.764650,0.094065,0.028491,193.588559,32.000000,208.206817,213.873510,196.344423,175.403982,32.000000,171.844985,69.730378,67.317420,92.253763,82.964604,24.148200,56.468354,0.000000,43.812470,21.227848,0.000000,31.373511,28.874336,36.629727,59.487576,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.613182,84.964744,138.759107,2286.150838,94.619766,91.387423,29.450022,14.235935,138.028869,1.602528,83.425998,38.110306,165.860085,139.190734,163.829117,138.420165,81.237408,137.100456,-0.000504,0.029269,32.000000,-235.772588,138.550267,-0.024286,24.161019,0.680458,441835.614379,0.958657,44.446422,17.927142,2.764650,0.088163,0.027677,192.549805,32.000000,209.079071,214.606614,193.967559,176.387621,32.000000,171.125718,69.730757,67.327791,92.243708,82.964604,24.145654,56.468354,0.000000,43.832164,21.227848,0.000000,31.394417,29.450022,36.624591,59.498749,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.638361,84.984334,138.717790,2286.150838,94.676527,91.367138,28.625427,14.241216,137.980214,1.603042,83.578069,38.027058,165.951344,139.076768,163.773249,138.411592,81.167794,137.034073,-0.000507,0.029260,32.000000,-235.768783,138.499910,-0.024321,24.138150,0.683289,441842.776583,0.972202,44.505115,17.988759,2.769406,0.080618,0.030917,193.457027,32.000000,208.201536,191.543766,196.205659,175.540871,32.000000,171.993497,69.733663,67.279504,92.255426,82.964604,24.056738,56.468354,0.000000,43.933744,21.227848,0.000000,31.403760,28.625427,36.598326,59.494707,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.993585,85.007236,138.625162,-2284.042501,94.639714,91.338227,29.265755,14.234651,137.858754,1.602955,83.479413,38.080108,165.858531,139.165143,163.799439,138.329568,81.202894,136.943276,-0.000509,0.029246,32.000000,-235.773708,138.437545,-0.024326,24.134583,0.692361,442053.452670,0.964030,45.097689,17.924779,2.796819,0.090829,0.038585,192.541671,32.000000,208.996216,283.787692,194.015099,176.292622,32.000000,170.773740,69.707450,67.304833,92.242779,82.964604,24.073013,56.468354,0.000000,43.858878,21.227848,0.000000,31.426622,29.265755,36.518869,59.496693,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.692440,85.029586,138.572913,2286.150838,94.642278,91.310225,29.244205,14.233795,137.960209,1.603029,83.520096,38.103942,165.936339,139.117796,163.828323,138.338654,81.154298,136.929198,-0.000510,0.029252,32.000000,-235.773253,138.487921,-0.024333,24.118559,0.692310,442086.111272,0.991084,45.091145,17.962474,2.794568,0.095804,0.024880,193.482920,32.000000,208.052935,229.369940,197.772275,175.721689,32.000000,171.067046,69.751877,67.278206,92.284151,82.964604,23.938864,56.468354,0.000000,43.622188,21.227848,0.000000,31.433355,29.244205,36.576242,59.500883,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.395166,85.050832,138.642164,2286.150838,94.629479,91.278516,29.074752,14.235793,137.843715,1.602647,83.652303,38.116498,165.874380,139.137901,163.838573,138.336740,81.229649,136.854799,-0.000512,0.029232,32.000000,-235.771419,138.420250,-0.024290,24.132748,0.686367,441742.281037,0.961719,44.746408,17.883697,2.772859,0.092059,0.032452,192.425786,32.000000,209.118761,228.442731,192.241294,175.899568,32.000000,171.155281,69.767790,67.297496,92.300741,82.964604,23.932958,56.468354,0.000000,43.546586,21.227848,0.000000,31.490117,29.074752,36.594584,59.494303,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.803791,85.075113,138.642605,-2284.042501,94.631023,91.248074,28.622003,14.233652,137.808560,1.602745,83.566508,38.119068,165.930241,139.071652,163.853329,138.273156,81.160214,136.851026,-0.000515,0.029224,32.000000,-235.779461,138.371120,-0.024337,24.163642,0.690972,441860.726888,0.968475,45.080296,17.925519,2.788612,0.087481,0.027007,193.530830,32.000000,208.058819,209.980417,197.900559,175.633622,32.000000,171.233920,69.840154,67.283491,92.291206,82.964604,23.865230,56.468354,0.000000,43.988783,21.227848,0.000000,31.544760,28.622003,36.485340,59.501080,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
