OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Tuesday, December 3, 2019
3:35:44 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
50.145140,90.197659,140.143289,2286.150838,94.359347,91.062343,29.599188,14.232653,139.486390,1.607480,89.074188,42.634646,170.438356,140.673372,168.094046,139.949858,80.825770,138.590336,-0.000527,0.029698,32.000000,-235.779804,139.911155,-0.024339,24.432013,0.688311,447017.889823,0.983449,49.704209,19.037292,2.793613,0.091329,0.030767,197.586188,32.000000,214.082472,149.805336,198.863348,180.530536,32.000000,177.133950,69.659223,66.978754,93.040683,82.964604,21.655640,56.468354,0.000000,43.333465,21.227848,0.000000,26.212604,29.599188,36.887833,59.498690,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.419336,90.176947,140.165413,-2284.042501,94.387902,91.085217,28.940885,14.237933,139.475980,1.607487,89.043232,42.645124,170.418368,140.718292,168.115076,139.895162,80.868032,138.521995,-0.000527,0.029710,32.000000,-235.771246,139.919699,-0.024349,24.424932,0.688311,447017.889823,0.983449,49.704209,19.037292,2.793613,0.087871,0.025921,197.116628,32.000000,214.273397,345.258864,197.570467,180.973312,32.000000,176.265617,69.657282,66.977639,93.067013,82.964604,21.727892,56.468354,0.000000,43.222485,21.227848,0.000000,26.227803,28.940885,36.900379,59.483584,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.321803,90.169490,140.158050,-2284.042501,94.391923,91.108096,29.210564,14.227373,139.487321,1.607777,88.878841,42.666564,170.396795,140.645580,168.128916,139.910678,80.885265,138.469808,-0.000528,0.029738,32.000000,-235.779019,139.947807,-0.024364,24.465897,0.686138,447040.771021,0.972772,49.478117,18.974902,2.779993,0.087136,0.027725,197.665436,32.000000,214.352071,462.243786,199.306654,181.354102,32.000000,175.929592,69.635724,66.955180,93.047651,82.964604,21.728628,56.468354,0.000000,43.192484,21.227848,0.000000,26.260458,29.210564,36.947041,59.496290,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.552298,90.175014,140.149614,2286.150838,94.412151,91.130948,29.474848,14.241929,139.552542,1.608065,88.888625,42.666176,170.423133,140.616581,168.124335,139.880904,80.828443,138.455144,-0.000526,0.029744,32.000000,-235.762824,139.879152,-0.024237,24.442372,0.686573,447158.580792,0.966028,49.570748,18.932770,2.785235,0.089548,0.024861,198.065239,32.000000,213.344729,148.952813,201.683141,181.660239,32.000000,176.038758,69.648896,66.932163,93.056246,82.964604,21.832618,56.468354,0.000000,43.203342,21.227848,0.000000,26.284535,29.474848,36.814172,59.496113,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.140400,90.175014,140.184679,2286.150838,94.457713,91.153801,28.884766,14.233224,139.359316,1.607732,88.927291,42.627095,170.457512,140.663992,168.131923,139.916203,80.790732,138.441379,-0.000526,0.029743,32.000000,-235.774152,139.833247,-0.024090,24.476964,0.683932,447268.858400,0.952919,49.339976,18.982596,2.772369,0.088275,0.021712,198.413251,32.000000,213.294961,-84.966324,203.116374,180.750420,32.000000,176.275460,69.655256,66.931881,93.092581,82.964604,21.853990,56.468354,0.000000,43.076029,21.227848,0.000000,26.321826,28.884766,36.850856,59.495789,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.065394,90.152645,140.051214,2286.150838,94.469407,91.176699,29.412081,14.238076,139.441965,1.608012,88.984122,42.649977,170.493473,140.594295,168.062316,139.815934,80.805898,138.396932,-0.000526,0.029753,32.000000,-235.772742,139.985268,-0.024138,24.511058,0.689461,447636.592057,0.981233,49.762823,19.013736,2.795843,0.089065,0.020043,198.349032,32.000000,213.409410,432.946988,201.270490,180.461461,32.000000,177.047258,69.621871,66.927124,93.105516,82.964604,21.950179,56.468354,0.000000,42.965415,21.227848,0.000000,26.331145,29.412081,36.963255,59.480368,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.311608,90.144636,140.117165,-2284.042501,94.525921,91.209734,29.252122,14.232225,139.419280,1.607916,89.029222,42.602380,170.434065,140.566259,168.078169,139.754508,80.860754,138.462907,-0.000525,0.029734,32.000000,-235.777610,139.940422,-0.024183,24.473345,0.689115,447730.470163,0.965386,49.817741,18.977357,2.797366,0.089177,0.018203,197.366622,32.000000,213.997860,358.678090,199.010805,180.533698,32.000000,177.050521,69.658177,66.934394,93.120430,82.964604,22.001481,56.468354,0.000000,42.970232,21.227848,0.000000,26.360477,29.252122,36.961421,59.469638,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.335105,90.144912,139.990013,2286.150838,94.560590,91.232643,29.334889,14.232939,139.262276,1.608018,88.977050,42.586200,170.409129,140.596172,168.105066,139.731915,80.876537,138.400283,-0.000524,0.029721,32.000000,-235.775749,139.892677,-0.024187,24.495349,0.689115,447730.470163,0.965386,49.817741,18.977357,2.797366,0.088203,0.019668,197.447079,32.000000,214.286993,368.577938,197.507281,180.784137,32.000000,176.399684,69.658191,66.947319,93.150538,82.964604,22.057106,56.468354,0.000000,43.143937,21.227848,0.000000,26.387168,29.334889,36.633836,59.498139,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.963457,90.131657,140.076748,2286.150838,94.596144,91.251115,28.828415,14.229799,139.355728,1.608054,88.882620,42.463994,170.430961,140.618970,168.132930,139.778647,80.892382,138.468316,-0.000523,0.029738,32.000000,-235.777741,139.920049,-0.024169,24.493277,0.687035,447675.092463,0.965886,49.556364,18.953989,2.784987,0.085506,0.019178,197.596219,32.000000,214.137002,172.934671,199.431706,181.466492,32.000000,176.058489,69.686264,66.972567,93.145160,82.964604,22.131806,56.468354,0.000000,43.002339,21.227848,0.000000,26.414177,28.828415,36.801333,59.485944,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.222314,90.131657,139.985879,2286.150838,94.615745,91.262022,29.346171,14.235935,139.339964,1.607792,88.842967,42.405480,170.459861,140.529840,168.115236,139.816727,80.856998,138.490940,-0.000523,0.029762,32.000000,-235.773735,139.847706,-0.024131,24.526427,0.685622,447748.887954,0.962920,49.532512,18.908317,2.781161,0.094112,0.020406,197.968581,32.000000,213.300291,423.377901,201.671168,181.497687,32.000000,175.556280,69.650818,66.934508,93.130461,82.964604,22.161902,56.468354,0.000000,43.304483,21.227848,0.000000,26.426487,29.346171,36.779910,59.491186,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.041910,90.118677,140.024056,2286.150838,94.638200,91.270925,29.120500,14.235507,139.292956,1.607370,88.934853,42.542636,170.479268,140.461877,168.135443,139.638815,80.836105,138.349309,-0.000521,0.029783,32.000000,-235.772033,139.807630,-0.024205,24.489238,0.691804,447969.347994,0.987851,49.901932,18.924941,2.803584,0.086070,0.018621,198.491540,32.000000,213.243634,-249.461432,203.056635,180.978935,32.000000,176.487540,69.683661,66.924563,93.131266,82.964604,22.252121,56.468354,0.000000,43.192007,21.227848,0.000000,26.437450,29.120500,36.617328,59.501109,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.137440,90.126962,139.942265,2286.150838,94.627714,91.282412,29.135695,14.233509,139.308609,1.607327,89.016162,42.417673,170.484810,140.524151,168.075658,139.622313,80.863044,138.259977,-0.000520,0.029804,32.000000,-235.773539,139.654221,-0.024189,24.541979,0.686619,447964.852689,0.965157,49.635163,18.971120,2.787324,0.088104,0.020922,198.300227,32.000000,213.331140,568.112146,201.227571,180.559002,32.000000,176.769801,69.692329,66.914519,93.125112,82.964604,22.252730,56.468354,0.000000,43.241413,21.227848,0.000000,26.459350,29.135695,36.908743,59.488953,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.531242,90.133037,140.012387,-2284.042501,94.622207,91.286194,29.130622,14.237363,139.197893,1.607398,88.984636,42.409993,170.455653,140.436654,168.088240,139.660880,80.825673,138.289459,-0.000520,0.029816,32.000000,-235.767555,139.758906,-0.024198,24.547985,0.690610,448110.796835,0.976476,49.807991,18.924413,2.798136,0.088043,0.018530,197.428130,32.000000,213.979666,559.224383,198.976410,180.305025,32.000000,177.190839,69.684732,66.941046,93.143196,82.964604,22.307779,56.468354,0.000000,43.184667,21.227848,0.000000,26.490781,29.130622,36.752104,59.479119,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.885682,90.133037,139.824411,-2284.042501,94.607687,91.284914,29.058857,14.231226,139.213330,1.607026,88.897317,42.403370,170.396224,140.410779,168.088766,139.530228,80.890116,138.300300,-0.000520,0.029804,32.000000,-235.775166,139.644106,-0.024198,24.531488,0.687397,448084.988373,0.974107,49.717821,18.854810,2.791173,0.097862,0.033524,197.463477,32.000000,214.253264,290.388746,197.444355,180.972107,32.000000,176.322183,69.704410,66.928305,93.153427,82.964604,22.362483,56.468354,0.000000,42.934827,21.227848,0.000000,26.520826,29.058857,36.838897,59.489012,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.954247,90.121439,139.892353,2286.150838,94.600690,91.283670,29.569050,14.232653,139.145296,1.607487,88.806465,42.475132,170.413455,140.355601,168.122845,139.467116,80.883801,138.199701,-0.000518,0.029823,32.000000,-235.776690,139.738044,-0.024168,24.545231,0.690927,448175.042255,0.982027,49.983672,18.846998,2.802897,0.086951,0.019750,197.442625,32.000000,214.064177,116.950022,199.483000,181.449352,32.000000,175.893441,69.731918,66.947575,93.152855,82.964604,22.406972,56.468354,0.000000,42.944912,21.227848,0.000000,26.533462,29.569050,36.731267,59.486209,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.452415,90.093547,139.883619,2286.150838,94.593694,91.287504,29.031526,14.233509,139.098756,1.607341,88.787953,42.429694,170.444817,140.431006,168.138609,139.576516,80.860894,138.308296,-0.000518,0.029823,32.000000,-235.774358,139.658626,-0.024160,24.517694,0.690927,448175.042255,0.982027,49.983672,18.846998,2.802897,0.099003,0.025403,198.193441,32.000000,213.510288,-280.731213,201.689426,181.558300,32.000000,175.856987,69.741141,66.929343,93.178736,82.964604,22.416384,56.468354,0.000000,43.240363,21.227848,0.000000,26.555873,29.031526,36.647555,59.498041,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.017157,90.062341,139.754652,2286.150838,94.571537,91.283675,29.292089,14.232653,139.105254,1.606815,88.808839,42.410644,170.463297,140.279910,168.145191,139.413333,80.829688,138.176031,-0.000517,0.029822,32.000000,-235.776362,139.552532,-0.024310,24.500306,0.683056,447928.953301,0.971013,49.360805,18.880040,2.772585,0.082389,0.023257,198.415827,32.000000,213.135562,-91.296636,202.896633,180.943625,32.000000,176.540951,69.746383,66.938350,93.186741,82.964604,22.435957,56.468354,0.000000,43.035451,21.227848,0.000000,26.546199,29.292089,36.870519,59.475716,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.492261,90.062341,139.812850,2286.150838,94.546216,91.282424,29.226463,14.232082,139.022638,1.606677,88.898290,42.401302,170.485721,140.183910,168.035124,139.469804,80.823520,138.151138,-0.000517,0.029822,32.000000,-235.775458,139.497956,-0.024263,24.501381,0.689358,448127.118739,0.971280,49.777188,18.848055,2.794134,0.094380,0.018727,198.222387,32.000000,213.378143,367.578390,201.050302,180.511513,32.000000,176.885023,69.716174,66.914704,93.196008,82.964604,22.461132,56.468354,0.000000,43.173907,21.227848,0.000000,26.529486,29.226463,36.941025,59.487852,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.044901,90.073388,139.716777,2286.150838,94.523100,91.274087,28.756554,14.229942,138.961496,1.606834,88.896119,42.396725,170.424760,140.190905,168.068465,139.394649,80.875792,138.015793,-0.000519,0.029837,32.000000,-235.779073,139.520615,-0.024276,24.471169,0.689358,448127.118739,0.971280,49.777188,18.848055,2.794134,0.088716,0.032021,197.627990,32.000000,214.074900,-97.666332,198.821578,180.328679,32.000000,176.916267,69.719200,66.951890,93.208777,82.964604,22.469464,56.468354,0.000000,43.124436,21.227848,0.000000,26.552338,28.756554,36.637210,59.507443,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.200207,90.076425,139.734341,2286.150838,94.520939,91.270857,29.509768,14.233367,138.989764,1.606724,88.911463,42.383419,170.419371,140.212926,168.082477,139.307784,80.895482,138.078147,-0.000518,0.029840,32.000000,-235.775157,139.436098,-0.024264,24.429364,0.689519,447998.598625,0.988700,49.759616,18.725336,2.791828,0.091286,0.029213,197.194011,32.000000,214.250349,-3.809244,197.468272,181.047640,32.000000,176.468409,69.734361,66.987922,93.223347,82.964604,22.538691,56.468354,0.000000,43.129285,21.227848,0.000000,26.565881,29.509768,36.805662,59.485423,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.928208,90.065379,139.668751,-2284.042501,94.508948,91.269578,29.144853,14.232939,138.932459,1.607007,88.778435,42.344168,170.446617,140.122126,168.140041,139.239720,80.923310,138.078046,-0.000518,0.029815,32.000000,-235.773782,139.433059,-0.024274,24.382000,0.688427,447880.941808,0.960230,49.602675,18.735468,2.783541,0.095959,0.031103,197.479835,32.000000,214.264100,372.498106,199.145347,181.511528,32.000000,175.788842,69.755601,66.994656,93.188586,82.964604,22.533802,56.468354,0.000000,43.071517,21.227848,0.000000,26.582918,29.144853,36.629800,59.493143,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.933633,90.065379,139.723724,-2284.042501,94.509774,91.263235,29.195341,14.233938,138.852884,1.607005,88.723706,42.366609,170.471857,140.057059,168.130252,139.298088,80.877938,137.991385,-0.000516,0.029824,32.000000,-235.771635,139.345137,-0.024257,24.377279,0.693522,447939.524401,0.977914,49.872062,18.707592,2.797392,0.087800,0.028116,198.202736,32.000000,213.491259,374.384988,201.505569,181.530606,32.000000,175.962896,69.738492,66.969579,93.194333,82.964604,22.602388,56.468354,0.000000,43.173916,21.227848,0.000000,26.584995,29.195341,36.645574,59.495572,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.094084,90.044944,139.588437,2286.150838,94.498491,91.251709,29.574988,14.234508,138.956420,1.606503,88.803381,42.414774,170.512601,140.055998,168.162146,139.246179,80.833972,137.920293,-0.000516,0.029825,32.000000,-235.773359,139.379318,-0.024265,24.364691,0.693522,447939.524401,0.977914,49.872062,18.707592,2.797392,0.096412,0.030026,198.302777,32.000000,213.164492,510.920292,203.104337,180.997745,32.000000,176.381635,69.760667,66.961427,93.229742,82.964604,22.595778,56.468354,0.000000,43.099964,21.227848,0.000000,26.576067,29.574988,36.601701,59.502279,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.971503,90.039144,139.599355,-2284.042501,94.490750,91.236361,29.291306,14.235222,138.891432,1.606416,88.804381,42.361396,170.479153,139.971560,168.087535,139.260257,80.834169,137.965408,-0.000516,0.029797,32.000000,-235.772318,139.436974,-0.024297,24.287980,0.690939,447903.368558,0.960025,49.680468,18.721461,2.786525,0.085398,0.026199,198.314564,32.000000,213.454111,309.939828,201.566087,180.282098,32.000000,176.628163,69.733758,66.975657,93.225493,82.964604,22.664873,56.468354,0.000000,43.207840,21.227848,0.000000,26.581168,29.291306,36.758046,59.485413,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.897597,90.012081,139.495934,2286.150838,94.448580,91.227400,29.051386,14.239503,138.778201,1.606443,88.813060,42.445434,170.434684,140.006346,168.055639,139.237484,80.851182,137.852482,-0.000517,0.029777,32.000000,-235.767053,139.257865,-0.024350,24.308147,0.690939,447903.368558,0.960025,49.680468,18.721461,2.786525,0.087307,0.026710,197.589107,32.000000,214.132160,209.158092,199.038468,180.491747,32.000000,177.111319,69.707433,66.982560,93.228939,82.964604,22.692400,56.468354,0.000000,43.134814,21.227848,0.000000,26.588392,29.051386,36.765457,59.493772,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.807858,89.990818,139.512888,2286.150838,94.437611,91.213343,28.932933,14.234080,138.754147,1.606299,88.756091,42.392579,170.409015,140.023924,168.102712,139.204844,80.891595,137.847222,-0.000516,0.029755,32.000000,-235.778213,139.282463,-0.024357,24.279299,0.694835,447805.601797,0.981132,49.850397,18.671792,2.795644,0.087731,0.023195,197.204730,32.000000,214.211267,352.662398,197.569508,180.892690,32.000000,176.443515,69.716178,67.004659,93.222341,82.964604,22.701049,56.468354,0.000000,43.053393,21.227848,0.000000,26.564485,28.932933,36.692896,59.486662,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.924961,89.990818,139.457311,2286.150838,94.406472,91.199346,29.728424,14.234937,138.753532,1.605992,88.664821,42.249191,170.437272,140.013035,168.089599,139.085748,80.868897,137.813308,-0.000516,0.029729,32.000000,-235.775062,139.184119,-0.024304,24.303558,0.694835,447805.601797,0.981132,49.850397,18.671792,2.795644,0.088983,0.029582,197.587018,32.000000,214.189878,438.821368,199.211911,181.142762,32.000000,176.018765,69.723185,66.987954,93.192283,82.964604,22.725933,56.468354,0.000000,43.215018,21.227848,0.000000,26.543562,29.728424,36.768538,59.481489,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.032382,89.973144,139.460394,-2284.042501,94.372640,91.180870,28.833093,14.233224,138.704750,1.605733,88.589618,42.394971,170.445825,139.827479,168.080999,139.011347,80.834678,137.791681,-0.000516,0.029733,32.000000,-235.773660,139.161033,-0.024292,24.323463,0.696966,447683.272021,0.986857,49.921958,18.628860,2.801022,0.086194,0.020583,198.149525,32.000000,213.418365,334.623168,201.510424,181.605202,32.000000,175.788910,69.721096,66.964203,93.192873,82.964604,22.735131,56.468354,0.000000,43.209461,21.227848,0.000000,26.523712,28.833093,36.743153,59.482315,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.578575,89.966792,139.258015,-2284.042501,94.345937,91.162387,29.681293,14.238504,138.577155,1.606108,88.650741,42.210037,170.497684,139.873051,168.110225,139.092901,80.815267,137.743581,-0.000517,0.029704,32.000000,-235.765266,139.201392,-0.024385,24.359183,0.691761,447495.821909,0.985103,49.672285,18.659181,2.787403,0.083123,0.018868,198.313423,32.000000,213.196847,398.695568,203.162996,180.756701,32.000000,176.293249,69.756075,66.965149,93.220991,82.964604,22.763587,56.468354,0.000000,43.079803,21.227848,0.000000,26.518756,29.681293,36.637284,59.489897,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.831901,89.968725,139.254039,2286.150838,94.334495,91.142178,29.061220,14.234651,138.620208,1.606414,88.741059,42.210732,170.508622,139.767733,168.054729,138.967303,80.843552,137.573222,-0.000518,0.029647,32.000000,-235.773381,139.070438,-0.024458,24.379692,0.696496,447641.922557,0.966166,50.135676,18.655553,2.808835,0.104270,0.031487,198.473101,32.000000,213.493868,455.187589,201.548008,180.426738,32.000000,177.022786,69.742118,66.984877,93.216972,82.964604,22.824525,56.468354,0.000000,43.180676,21.227848,0.000000,26.506494,29.061220,36.594070,59.503951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.927074,89.968725,139.241340,2286.150838,94.326015,91.120687,28.950006,14.233509,138.615962,1.607502,88.769305,42.220149,170.468836,139.777358,168.073829,138.900481,80.864062,137.668882,-0.000518,0.029608,32.000000,-235.775014,139.019533,-0.024452,24.407649,0.691886,447376.185200,0.981174,49.874982,18.545619,2.794476,0.092402,0.019308,197.525356,32.000000,213.898733,-139.544468,199.051796,180.386515,32.000000,176.959855,69.760029,66.989522,93.216598,82.964604,22.725044,56.468354,0.000000,43.195408,21.227848,0.000000,26.502470,28.950006,36.752397,59.487527,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.326389,89.971763,139.198807,-2284.042501,94.295408,91.097205,29.554566,14.236221,138.557384,1.607539,88.830518,42.259084,170.419248,139.737819,168.077874,138.895532,80.889403,137.508843,-0.000517,0.029592,32.000000,-235.770500,139.005276,-0.024403,24.435921,0.689427,447191.913089,0.982692,49.776580,18.570965,2.788894,0.085670,0.010569,197.266717,32.000000,214.285035,600.180735,197.620407,180.776587,32.000000,176.406545,69.808935,66.981539,93.236740,82.964604,22.807374,56.468354,0.000000,43.195870,21.227848,0.000000,26.499819,29.554566,36.760688,59.469717,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.541131,90.003244,139.119218,2286.150838,94.273858,91.073726,28.838105,14.232368,138.465765,1.607240,88.639841,42.262703,170.407118,139.666921,168.082513,138.823554,80.844744,137.540739,-0.000517,0.029593,32.000000,-235.775664,138.971075,-0.024422,24.418874,0.682250,446849.571163,0.954135,49.368312,18.468892,2.765921,0.092719,0.023949,197.640046,32.000000,214.345758,146.685740,199.227015,181.546623,32.000000,175.968995,69.797075,66.952566,93.185027,82.964604,22.749134,56.468354,0.000000,42.897371,21.227848,0.000000,26.494608,28.838105,36.692089,59.486701,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.635640,89.989161,139.079109,-2284.042501,94.246855,91.053353,28.966771,14.233938,138.470277,1.606875,88.601377,42.236496,170.430698,139.661640,168.121466,138.812086,80.851540,137.520598,-0.000517,0.029565,32.000000,-235.773766,138.929571,-0.024434,24.377332,0.694070,447213.760055,0.994340,50.211034,18.528849,2.808156,0.101074,0.025543,198.006215,32.000000,213.436000,426.505124,201.613998,181.696312,32.000000,175.922389,69.822526,66.959363,93.210309,82.964604,22.791449,56.468354,0.000000,42.865742,21.227848,0.000000,26.525611,28.966771,36.606763,59.492169,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.023698,89.989161,139.178806,-2284.042501,94.216462,91.032997,29.354738,14.236506,138.468923,1.606851,88.698739,42.204141,170.488061,139.606299,168.150981,138.716378,80.829630,137.371353,-0.000517,0.029550,32.000000,-235.770870,138.979293,-0.024450,24.338491,0.693433,447041.308493,0.987643,50.098794,18.512394,2.802001,0.083694,0.026848,198.478911,32.000000,213.232768,292.457619,202.978819,180.888098,32.000000,176.321878,69.805531,66.977708,93.228288,82.964604,22.734081,56.468354,0.000000,43.281627,21.227848,0.000000,26.510875,29.354738,36.689521,59.494638,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.800374,89.963755,138.952409,2286.150838,94.209990,91.010148,28.920553,14.234366,138.312170,1.606404,88.735451,42.165289,170.483322,139.579036,168.064832,138.717497,80.807540,137.309956,-0.000516,0.029520,32.000000,-235.775305,138.871099,-0.024410,24.314966,0.693433,447041.308493,0.987643,50.098794,18.512394,2.802001,0.082401,0.016420,198.423060,32.000000,213.340851,581.686484,201.475877,180.443582,32.000000,176.879788,69.786552,66.951585,93.217412,82.964604,22.737400,56.468354,0.000000,43.094602,21.227848,0.000000,26.482776,28.920553,36.626132,59.495454,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.155457,89.973144,139.080881,-2284.042501,94.206206,90.984644,29.573073,14.228087,138.295922,1.606065,88.799529,42.239904,170.462899,139.531650,168.062648,138.673733,80.856683,137.352486,-0.000517,0.029501,32.000000,-235.777486,138.701987,-0.024369,24.337101,0.688983,446797.003818,0.966245,49.697259,18.462691,2.782257,0.096194,0.030741,197.459982,32.000000,213.987300,292.703340,199.124490,180.495514,32.000000,176.880814,69.787031,66.974553,93.240422,82.964604,22.707060,56.468354,0.000000,43.179956,21.227848,0.000000,26.476087,29.573073,36.704855,59.495661,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.365557,89.985295,138.950027,-2284.042501,94.147120,90.954155,29.363324,14.239360,138.237244,1.606142,88.605270,42.154852,170.430775,139.489907,168.115195,138.649641,80.845665,137.343844,-0.000517,0.029496,32.000000,-235.768343,138.726314,-0.024377,24.264193,0.686162,446432.825008,0.955857,49.545450,18.426581,2.772996,0.083595,0.028619,197.533740,32.000000,214.261995,-785.557477,199.143577,181.468451,32.000000,176.067497,69.801030,66.989849,93.196033,82.964604,22.767359,56.468354,0.000000,43.326184,21.227848,0.000000,26.478547,29.363324,36.727672,59.486544,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.186334,89.965136,139.019681,-2284.042501,94.099441,90.926224,29.190644,14.234508,138.242852,1.605732,88.555130,42.217575,170.475743,139.484403,168.121454,138.613497,80.835275,137.215746,-0.000518,0.029494,32.000000,-235.774343,138.748709,-0.024369,24.256063,0.684230,446252.215427,0.977269,49.338413,18.433203,2.758721,0.104756,0.024387,198.033544,32.000000,213.520157,-183.621182,201.525728,181.541555,32.000000,175.726765,69.817948,66.975591,93.214466,82.964604,22.725175,56.468354,0.000000,43.250607,21.227848,0.000000,26.487568,29.190644,36.604929,59.492533,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.832665,89.965136,138.943803,-2284.042501,94.045763,90.900793,28.983271,14.234366,138.253006,1.605417,88.597257,42.231889,170.515850,139.433528,168.159057,138.572284,80.786320,137.287266,-0.000518,0.029495,32.000000,-235.773010,138.760967,-0.024352,24.253204,0.684230,446252.215427,0.977269,49.338413,18.433203,2.758721,0.088145,0.025109,198.429300,32.000000,213.440568,595.266177,202.929056,180.915496,32.000000,176.467899,69.806623,66.951735,93.235667,82.964604,22.760538,56.468354,0.000000,42.939621,21.227848,0.000000,26.462905,28.983271,36.629580,59.506508,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.098404,89.943872,138.933962,2286.150838,94.036868,90.876608,29.602535,14.235222,138.162010,1.605193,88.674028,42.187912,170.476551,139.325415,168.070364,138.515445,80.815990,137.198503,-0.000520,0.029471,32.000000,-235.772646,138.743712,-0.024355,24.251080,0.687234,446157.588708,0.967099,49.505659,18.382317,2.770070,0.093175,0.027672,198.208458,32.000000,213.454734,193.090412,201.435726,180.634679,32.000000,176.916819,69.785231,66.970665,93.220492,82.964604,22.749955,56.468354,0.000000,43.177326,21.227848,0.000000,26.434627,29.602535,36.746161,59.485865,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.255728,89.924818,138.884963,-2284.042501,93.984935,90.851173,28.783012,14.240074,138.121590,1.604975,88.709782,42.236947,170.417925,139.358814,168.050036,138.530402,80.827334,137.194703,-0.000520,0.029455,32.000000,-235.770253,138.590627,-0.024369,24.235816,0.692098,446281.715040,0.981183,49.870602,18.465628,2.788207,0.084039,0.014586,197.425608,32.000000,214.120834,106.503154,199.004506,180.302984,32.000000,176.794615,69.775917,66.984224,93.227235,82.964604,22.726709,56.468354,0.000000,42.987131,21.227848,0.000000,26.424269,28.783012,36.442053,59.487911,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.064756,89.914048,138.873606,2286.150838,93.956190,90.830846,29.419996,14.237077,138.015464,1.604948,88.706298,42.093604,170.388179,139.277354,168.124758,138.440212,80.883187,137.260920,-0.000519,0.029442,32.000000,-235.768660,138.599377,-0.024398,24.285331,0.687869,445962.799999,0.954875,49.574945,18.393319,2.773221,0.095182,0.016998,197.279003,32.000000,214.331770,64.728928,197.578510,180.905150,32.000000,176.518607,69.791323,67.014256,93.235862,82.964604,22.722790,56.468354,0.000000,43.302998,21.227848,0.000000,26.391993,29.419996,36.728333,59.498680,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.839879,89.914048,138.793497,2286.150838,93.940175,90.805507,29.353730,14.234794,138.134125,1.604714,88.551210,42.095707,170.409146,139.367726,168.143168,138.414786,80.867339,137.292428,-0.000519,0.029439,32.000000,-235.770779,138.619773,-0.024392,24.281318,0.686712,445603.419834,0.960944,49.579803,18.356106,2.773880,0.096996,0.020153,197.306356,32.000000,214.280982,251.112284,199.176236,181.368591,32.000000,175.707388,69.796016,67.014800,93.231138,82.964604,22.705154,56.468354,0.000000,42.995298,21.227848,0.000000,26.366392,29.353730,36.770152,59.499703,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.672485,89.915429,138.746566,2286.150838,93.901700,90.781357,28.902295,14.235935,138.062537,1.604241,88.537749,42.118290,170.433092,139.138370,168.113038,138.387569,80.802460,137.079561,-0.000520,0.029439,32.000000,-235.777178,138.520083,-0.024566,24.346595,0.686712,445603.419834,0.960944,49.579803,18.356106,2.773880,0.100813,0.019562,198.005918,32.000000,213.616992,267.699558,201.512873,181.348233,32.000000,175.958519,69.779956,66.988692,93.217653,82.964604,22.689807,56.468354,0.000000,43.250903,21.227848,0.000000,26.351949,28.902295,36.703975,59.500490,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.534449,89.909906,138.733217,2286.150838,93.861731,90.762317,29.336026,14.233652,138.042275,1.604065,88.602589,42.066788,170.474110,139.171159,168.125043,138.398324,80.793786,137.075155,-0.000521,0.029429,32.000000,-235.772576,138.488594,-0.024545,24.334111,0.689916,445680.343191,0.985933,49.986834,18.349681,2.793228,0.089080,0.019919,198.457684,32.000000,213.250319,265.912449,202.833179,181.069147,32.000000,176.445572,69.776283,66.971682,93.218390,82.964604,22.649290,56.468354,0.000000,43.220700,21.227848,0.000000,26.336342,29.336026,36.636477,59.488993,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.962703,89.920123,138.686636,2286.150838,93.841417,90.745797,28.751634,14.234651,137.963353,1.603926,88.618901,42.060478,170.501986,139.226479,168.123500,138.415621,80.814866,137.040731,-0.000522,0.029406,32.000000,-235.776659,138.514882,-0.024543,24.357584,0.692151,445659.350027,0.974050,50.124639,18.356236,2.800742,0.095309,0.026323,198.237584,32.000000,213.365645,-725.960782,201.571491,180.606719,32.000000,176.809544,69.774982,66.996612,93.267852,82.964604,22.676776,56.468354,0.000000,43.223376,21.227848,0.000000,26.314382,28.751634,36.754085,59.507462,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.806184,89.920123,138.730693,2286.150838,93.791389,90.724201,29.343854,14.238504,137.991395,1.603484,88.651317,42.028919,170.447458,139.190529,168.078529,138.340429,80.819949,136.973248,-0.000522,0.029392,32.000000,-235.769364,138.498504,-0.024570,24.346097,0.684660,445355.506481,0.984534,49.691177,18.318604,2.775803,0.101029,0.023316,197.564323,32.000000,214.022741,185.631089,199.159675,180.510650,32.000000,177.112519,69.773139,67.023079,93.239340,82.964604,22.611870,56.468354,0.000000,43.059533,21.227848,0.000000,26.308880,29.343854,36.788787,59.478951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.110757,89.897755,138.685028,-2284.042501,93.771169,90.696269,28.934815,14.236364,137.943492,1.603476,88.666068,41.928179,170.399736,139.093612,168.131866,138.315798,80.863201,137.088967,-0.000523,0.029389,32.000000,-235.771012,138.407442,-0.024586,24.337022,0.684660,445355.506481,0.984534,49.691177,18.318604,2.775803,0.088298,0.016153,197.319395,32.000000,214.204675,569.771049,197.540304,181.039290,32.000000,176.291890,69.761454,67.026347,93.241195,82.964604,22.627685,56.468354,0.000000,43.295658,21.227848,0.000000,26.271161,28.934815,36.600087,59.494028,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.235760,89.888918,138.669473,2286.150838,93.768432,90.665815,29.207637,14.236792,137.923981,1.603395,88.538815,42.048811,170.398828,139.091920,168.143649,138.295039,80.825663,136.902158,-0.000524,0.029377,32.000000,-235.773207,138.312096,-0.024588,24.316041,0.682588,444935.207241,0.974609,49.516100,18.293462,2.767570,0.092327,0.023678,197.318799,32.000000,214.183720,-2.489930,199.303205,181.315209,32.000000,175.783047,69.771648,67.044902,93.241339,82.964604,22.594308,56.468354,0.000000,42.975398,21.227848,0.000000,26.252293,29.207637,36.547409,59.498503,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.795728,89.884776,138.568527,2286.150838,93.766209,90.636566,29.408439,14.234080,137.863413,1.602830,88.528435,41.979013,170.433125,139.118897,168.151528,138.226484,80.816346,136.873165,-0.000522,0.029380,32.000000,-235.773296,138.324395,-0.024617,24.274080,0.696137,445243.203536,0.983617,50.414843,18.241142,2.816438,0.091654,0.017249,198.175747,32.000000,213.449138,193.352309,201.385559,181.508258,32.000000,175.812603,69.773766,67.026206,93.249520,82.964604,22.577192,56.468354,0.000000,43.082067,21.227848,0.000000,26.223259,29.408439,36.565824,59.503204,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.910064,89.884776,138.616024,2286.150838,93.723251,90.609899,28.596793,14.234366,137.886252,1.602575,88.570945,41.978486,170.499834,139.032889,168.156065,138.217805,80.758766,136.849291,-0.000520,0.029349,32.000000,-235.769240,138.405281,-0.024626,24.271929,0.696137,445243.203536,0.983617,50.414843,18.241142,2.816438,0.087850,0.023463,198.247401,32.000000,213.274375,288.260955,202.982137,181.011324,32.000000,176.329723,69.779640,66.997953,93.245658,82.964604,22.527451,56.468354,0.000000,43.158373,21.227848,0.000000,26.198250,28.596793,36.781451,59.490271,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.052630,89.878425,138.465202,2286.150838,93.661500,90.579445,29.480599,14.235507,137.857485,1.602047,88.607819,41.896297,170.457089,138.996022,168.051968,138.123768,80.777388,136.856146,-0.000520,0.029358,32.000000,-235.774491,138.357801,-0.024712,24.251735,0.686432,444765.237612,0.989423,49.710208,18.282592,2.777316,0.095543,0.018164,198.318696,32.000000,213.418612,148.915656,201.576166,180.408963,32.000000,176.876146,69.757311,67.002619,93.245036,82.964604,22.534438,56.468354,0.000000,43.376000,21.227848,0.000000,26.170462,29.480599,36.552618,59.482856,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.930189,89.885605,138.596636,-2284.042501,93.608885,90.538837,29.441446,14.231083,137.758758,1.601634,88.701843,41.908280,170.433447,138.916233,168.073815,138.146235,80.797966,136.766347,-0.000519,0.029337,32.000000,-235.776293,138.272287,-0.024734,24.193959,0.683873,444510.083264,0.956484,49.556683,18.267269,2.766392,0.084966,0.019534,197.647600,32.000000,214.061125,-7836610.096241,198.942542,180.412246,32.000000,177.194028,69.752957,67.043639,93.269364,82.964604,22.497947,56.468354,0.000000,43.474668,21.227848,0.000000,26.147923,29.441446,36.591209,59.495021,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.386965,89.884776,138.422401,2286.150838,93.569549,90.510817,29.411414,14.234508,137.660034,1.601394,88.712695,41.868659,170.393135,138.918027,168.064758,138.053340,80.814319,136.846822,-0.000519,0.029303,32.000000,-235.769262,138.187280,-0.024677,24.152601,0.697916,444704.676481,0.988459,50.394703,18.249517,2.813369,0.085185,0.020514,197.174341,32.000000,214.234768,-1537523.088395,197.464442,180.932028,32.000000,176.429695,69.749116,67.043949,93.263677,82.964604,22.491911,56.468354,0.000000,43.086790,21.227848,0.000000,26.126812,29.411414,36.702434,59.485619,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.410462,89.891956,138.426033,-2284.042501,93.534519,90.485447,28.986828,14.237648,137.760583,1.601250,88.603384,41.814458,170.390143,138.892619,168.081549,138.025513,80.829822,136.819109,-0.000519,0.029303,32.000000,-235.773990,138.158767,-0.024655,24.120867,0.697916,444704.676481,0.988459,50.394703,18.249517,2.813369,0.085848,0.023948,197.415102,32.000000,214.393809,-99778.561438,198.847430,181.452388,32.000000,175.696400,69.762799,67.058926,93.239786,82.964604,22.426472,56.468354,0.000000,43.348725,21.227848,0.000000,26.104749,28.986828,36.537357,59.489563,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.580386,89.891956,138.356218,-2284.042501,93.491715,90.460037,29.222006,14.237791,137.719376,1.600812,88.512068,41.896794,170.431345,138.853612,168.120247,137.988497,80.785791,136.672171,-0.000520,0.029292,32.000000,-235.772536,138.170983,-0.024708,24.127555,0.696092,444425.702921,0.971915,50.252989,18.225850,2.802812,0.086374,0.014054,198.172266,32.000000,213.468123,300.518547,201.303054,181.509372,32.000000,175.802236,69.777593,67.032128,93.252109,82.964604,22.379699,56.468354,0.000000,43.406737,21.227848,0.000000,26.091302,29.222006,36.629067,59.481872,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.667470,89.895546,138.406984,2286.150838,93.465431,90.430848,29.553093,14.235935,137.621256,1.600819,88.561019,41.692866,170.468589,138.879814,168.125855,137.928459,80.733522,136.667541,-0.000521,0.029286,32.000000,-235.775702,138.150202,-0.024687,24.088295,0.696485,444271.501629,0.985387,50.235692,18.197005,2.801553,0.098545,0.026366,198.271128,32.000000,213.207129,404.428860,202.785977,181.025788,32.000000,176.157579,69.768884,67.003819,93.266006,82.964604,22.343060,56.468354,0.000000,43.453104,21.227848,0.000000,26.075051,29.553093,36.728406,59.489170,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.379787,89.891404,138.370208,-2284.042501,93.421545,90.399143,28.819188,14.234937,137.643792,1.600222,88.669031,41.716720,170.459317,138.823515,168.079967,137.981080,80.729802,136.683030,-0.000522,0.029298,32.000000,-235.774079,138.107760,-0.024692,24.110193,0.693148,444141.785673,0.973583,50.058959,18.170260,2.790543,0.090347,0.029088,198.403187,32.000000,213.435227,415.753165,201.840051,180.368529,32.000000,176.587530,69.746513,67.027597,93.250626,82.964604,22.323396,56.468354,0.000000,43.278905,21.227848,0.000000,26.055775,28.819188,36.576976,59.484341,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.427817,89.902450,138.285771,2286.150838,93.412561,90.370007,29.431848,14.233367,137.571454,1.600072,88.816510,41.727009,170.455487,138.804491,168.086580,137.908940,80.810040,136.629876,-0.000522,0.029310,32.000000,-235.774829,138.010743,-0.024677,24.152339,0.692980,444051.711616,0.960559,49.972155,18.220297,2.786673,0.082242,0.017959,197.497799,32.000000,214.059983,711.539811,199.239471,180.405904,32.000000,177.365646,69.765072,67.065370,93.281269,82.964604,22.222171,56.468354,0.000000,43.490703,21.227848,0.000000,26.031734,29.431848,36.608084,59.490173,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
