OSU 80 Ton Compressor Load Stand
49.437606,89.902450,138.187178,2286.150838,93.377086,90.342208,29.490642,14.235222,137.597334,1.599944,88.836022,41.722529,170.399283,138.779920,168.099674,137.959200,80.786039,136.534929,-0.000522,0.029327,32.000000,-235.771990,138.082430,-0.024672,24.156640,0.696317,444030.669129,0.990834,50.267093,18.231481,2.802163,0.102634,0.025607,197.133642,32.000000,214.332526,458.313753,197.526622,180.967139,32.000000,176.519019,69.760534,67.083303,93.285473,82.964604,22.223802,56.468354,0.000000,43.437552,21.227848,0.000000,26.023720,29.490642,36.616961,59.488167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.374665,89.929512,138.257039,-2284.042501,93.367929,90.318061,28.796897,14.238076,137.531871,1.599562,88.701846,41.802216,170.389620,138.769398,168.075797,137.831508,80.820089,136.519011,-0.000522,0.029352,32.000000,-235.771267,138.020836,-0.024653,24.188609,0.693745,443740.657549,0.968907,50.228114,18.125628,2.797732,0.094035,0.028725,197.512518,32.000000,214.363310,243.840124,198.853507,181.324766,32.000000,175.897883,69.744368,67.075413,93.237055,82.964604,22.187768,56.468354,0.000000,43.520699,21.227848,0.000000,26.033519,28.796897,36.491063,59.493133,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.526279,89.947462,138.214042,-2284.042501,93.328354,90.291382,29.495307,14.239218,137.559000,1.599219,88.625292,41.738870,170.437254,138.651620,168.096675,137.826294,80.743118,136.577613,-0.000521,0.029367,32.000000,-235.771601,137.937135,-0.024641,24.200516,0.693019,443523.238481,0.990909,50.310539,18.062127,2.800162,0.090137,0.014162,198.042629,32.000000,213.471432,257.341086,201.300246,181.618544,32.000000,175.827893,69.741428,67.050811,93.216093,82.964604,22.144691,56.468354,0.000000,43.495647,21.227848,0.000000,26.020511,29.495307,36.477636,59.499791,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.248782,89.959612,138.208018,-2284.042501,93.308049,90.269780,29.032733,14.231226,137.486941,1.598826,88.683776,41.732015,170.465667,138.672665,168.118818,137.784729,80.746015,136.526689,-0.000522,0.029388,32.000000,-235.777461,137.967486,-0.024643,24.237180,0.689984,443475.551502,0.964018,50.170690,18.167357,2.790721,0.089729,0.018983,198.245541,32.000000,213.245222,221.628111,202.841408,181.014124,32.000000,176.183273,69.749026,67.022623,93.229856,82.964604,22.079520,56.468354,0.000000,43.571679,21.227848,0.000000,26.028151,29.032733,36.535670,59.507689,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.339507,89.959612,138.103741,-2284.042501,93.263441,90.249318,29.226920,14.234651,137.435777,1.598482,88.783247,41.761917,170.474535,138.611002,168.093732,137.765011,80.780740,136.544642,-0.000522,0.029389,32.000000,-235.775184,137.951006,-0.024356,24.246857,0.689984,443475.551502,0.964018,50.170690,18.167357,2.790721,0.086847,0.021510,198.486766,32.000000,213.381289,244.031513,201.767110,180.460895,32.000000,176.925290,69.747288,67.058772,93.257227,82.964604,22.063838,56.468354,0.000000,43.588050,21.227848,0.000000,26.031685,29.226920,36.575142,59.507305,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.389535,89.967345,138.079423,-2284.042501,93.229781,90.218847,29.127555,14.237505,137.360182,1.598427,88.789034,41.690862,170.487700,138.579763,168.036736,137.789052,80.819392,136.550598,-0.000522,0.029409,32.000000,-235.770363,137.963812,-0.024348,24.263117,0.690658,443304.990445,0.976402,50.377285,18.113837,2.799050,0.087912,0.014439,197.448710,32.000000,213.840272,293.664899,199.194187,180.504813,32.000000,176.922348,69.736229,67.042681,93.225059,82.964604,21.999537,56.468354,0.000000,43.573395,21.227848,0.000000,26.032175,29.127555,36.492603,59.489789,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.257124,89.962926,138.081979,2286.150838,93.181804,90.185853,28.790680,14.234651,137.476637,1.598088,88.792238,41.701978,170.384263,138.650805,168.098802,137.746757,80.787420,136.361160,-0.000521,0.029387,32.000000,-235.776987,137.930611,-0.024344,24.220290,0.689091,443075.454467,0.978354,50.332879,18.078056,2.795722,0.092565,0.017119,197.123968,32.000000,214.328684,70.467883,197.561942,180.677005,32.000000,176.541704,69.750434,67.086078,93.215345,82.964604,21.931802,56.468354,0.000000,43.541875,21.227848,0.000000,26.026149,28.790680,36.540365,59.479325,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.223304,89.960441,138.024951,-2284.042501,93.146367,90.152779,29.344822,14.234794,137.337858,1.598017,88.734833,41.779766,170.439899,138.571668,168.119863,137.703873,80.780286,136.366037,-0.000522,0.029383,32.000000,-235.771435,137.827311,-0.024336,24.252024,0.692087,443021.700271,0.992288,50.466545,18.018635,2.803289,0.094870,0.025026,197.448541,32.000000,214.371424,222.948678,198.868987,181.409056,32.000000,176.043733,69.738981,67.093326,93.196192,82.964604,21.952336,56.468354,0.000000,43.443196,21.227848,0.000000,26.015040,29.344822,36.438312,59.490291,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.727491,89.960441,138.122086,-2284.042501,93.076959,90.124841,28.873821,14.237505,137.369334,1.597734,88.673033,41.741705,170.449821,138.474220,168.137652,137.716364,80.746978,136.513706,-0.000523,0.029378,32.000000,-235.769051,137.905891,-0.024352,24.219031,0.691162,442884.212338,0.973905,50.499374,18.028124,2.804057,0.085298,0.028644,197.915733,32.000000,213.477504,-19.226788,201.244856,181.425782,32.000000,175.897905,69.773283,67.059867,93.183143,82.964604,21.829653,56.468354,0.000000,43.661341,21.227848,0.000000,26.005492,28.873821,36.575508,59.493369,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.776128,89.957127,138.091419,-2284.042501,93.045465,90.084222,28.770886,14.239789,137.362301,1.597621,88.718335,41.616638,170.500279,138.544038,168.183766,137.703490,80.712312,136.379357,-0.000524,0.029368,32.000000,-235.769554,137.823658,-0.024339,24.137704,0.684696,442572.389106,0.978706,49.974818,18.132679,2.777580,0.090558,0.024081,198.214596,32.000000,213.345643,394.352229,202.859993,180.981833,32.000000,176.386762,69.779720,67.080065,93.205108,82.964604,21.812708,56.468354,0.000000,43.772383,21.227848,0.000000,25.992150,28.770886,36.571400,59.507925,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.613729,89.962374,138.029886,-2284.042501,92.999389,90.051188,29.456949,14.231369,137.305995,1.597121,88.795407,41.707792,170.504640,138.480318,168.104878,137.702567,80.731240,136.465127,-0.000523,0.029338,32.000000,-235.776007,137.855049,-0.024339,24.109406,0.685938,442457.331562,0.958487,49.927176,18.099703,2.774458,0.087395,0.023541,198.375432,32.000000,213.330355,-11.888831,201.733378,180.643769,32.000000,176.924091,69.766319,67.106594,93.183783,82.964604,21.816884,56.468354,0.000000,43.650471,21.227848,0.000000,25.989629,29.456949,36.587761,59.499113,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.108257,89.967897,138.004127,-2284.042501,92.948849,90.023213,29.451046,14.231797,137.279292,1.596853,88.890329,41.625377,170.461503,138.497385,168.087386,137.645464,80.763403,136.392260,-0.000522,0.029310,32.000000,-235.774432,137.807019,-0.024350,24.092753,0.688530,442291.696009,0.960915,50.094750,18.124984,2.782091,0.090281,0.015151,197.291562,32.000000,213.901362,321.795326,199.262238,180.427962,32.000000,177.181298,69.760571,67.100412,93.179950,82.964604,21.700583,56.468354,0.000000,43.470440,21.227848,0.000000,25.982685,29.451046,36.657827,59.505495,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
48.996941,89.981428,137.988034,-2284.042501,92.921881,89.988968,28.536351,14.237220,137.316749,1.596673,88.888684,41.562576,170.461939,138.514879,168.112093,137.667185,80.765419,136.342018,-0.000522,0.029299,32.000000,-235.772615,137.767410,-0.024319,24.103138,0.688530,442291.696009,0.960915,50.094750,18.124984,2.782091,0.088682,0.018581,197.293713,32.000000,214.371210,848.032706,197.507057,180.925150,32.000000,176.546836,69.775169,67.090490,93.174666,82.964604,21.686782,56.468354,0.000000,43.372869,21.227848,0.000000,25.982095,28.536351,36.565897,59.501758,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.321295,89.981428,137.926040,-2284.042501,92.864804,89.957223,29.510711,14.230798,137.285648,1.596486,88.766444,41.588804,170.434668,138.500138,168.167263,137.617737,80.766531,136.291358,-0.000522,0.029323,32.000000,-235.776742,137.803736,-0.024323,24.075313,0.696412,442338.570936,0.971454,50.627103,18.057662,2.810202,0.098211,0.028611,197.349544,32.000000,214.386226,1026.518344,198.762844,181.459688,32.000000,175.959404,69.778806,67.098302,93.160817,82.964604,21.599194,56.468354,0.000000,43.851625,21.227848,0.000000,25.990903,29.510711,36.322024,59.485826,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.274952,89.975353,137.901683,2286.150838,92.837177,89.926722,29.207164,14.233367,137.198326,1.596194,88.690888,41.625323,170.473136,138.449528,168.139375,137.489597,80.723747,136.424356,-0.000522,0.029315,32.000000,-235.774829,137.787542,-0.024299,24.104004,0.697498,442233.131926,1.004688,50.757211,18.031397,2.816258,0.090722,0.021635,197.750290,32.000000,213.414060,32.000000,201.258179,181.517852,32.000000,175.790012,69.774368,67.083440,93.137212,82.964604,21.597494,56.468354,0.000000,43.774355,21.227848,0.000000,25.981235,29.207164,36.595464,59.477584,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.148761,89.978943,137.963473,2286.150838,92.793017,89.896102,28.871039,14.235650,137.329071,1.596146,88.741679,41.612337,170.479119,138.411192,168.194658,137.587874,80.712276,136.223404,-0.000524,0.029303,32.000000,-235.771234,137.796677,-0.024269,24.101355,0.692287,441863.699905,0.974977,50.460364,18.112807,2.798616,0.092372,0.021994,198.340127,32.000000,213.374259,32.000000,202.827073,181.111953,32.000000,176.338956,69.788093,67.058901,93.150542,82.964604,21.472388,56.468354,0.000000,43.728580,21.227848,0.000000,25.976687,28.871039,36.507864,59.501384,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.002568,89.993027,137.914704,-2284.042501,92.780864,89.865642,29.604119,14.239503,137.256109,1.595999,88.861243,41.577530,170.497125,138.439514,168.130199,137.682343,80.701884,136.281943,-0.000524,0.029298,32.000000,-235.768037,137.794983,-0.024283,24.140117,0.694374,441792.990582,0.988720,50.595780,18.027260,2.807059,0.085275,0.017733,198.334552,32.000000,213.231760,401.496067,201.913774,180.518974,32.000000,177.061286,69.737188,67.052804,93.116058,82.964604,21.476109,56.468354,0.000000,43.705011,21.227848,0.000000,25.976268,29.604119,36.571767,59.494776,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.607549,89.993027,138.034229,-2284.042501,92.762357,89.832611,28.401671,14.239646,137.238600,1.595944,88.899107,41.618444,170.500501,138.375222,168.110436,137.584047,80.732179,136.388682,-0.000524,0.029270,32.000000,-235.771992,137.795942,-0.024257,24.116750,0.695045,441745.218522,0.967031,50.762911,18.065924,2.814438,0.100658,0.025414,197.385554,32.000000,213.913968,97.691845,199.195238,180.440956,32.000000,176.949331,69.769177,67.091140,93.128964,82.964604,21.383728,56.468354,0.000000,43.923448,21.227848,0.000000,25.987716,28.401671,36.561128,59.484488,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.422266,90.028650,137.942850,2286.150838,92.756818,89.798272,28.976117,14.233224,137.267808,1.595643,88.934116,41.651007,170.440084,138.471570,168.130877,137.607124,80.730897,136.321861,-0.000524,0.029265,32.000000,-235.772677,137.821173,-0.024235,24.160416,0.686809,441254.216854,0.994403,50.131820,18.087160,2.782525,0.086837,0.018955,197.303421,32.000000,214.321548,399.175579,197.644390,180.727184,32.000000,176.694267,69.772807,67.094365,93.142646,82.964604,21.382759,56.468354,0.000000,43.792398,21.227848,0.000000,26.023025,28.976117,36.505443,59.487803,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.470261,90.016776,138.096372,-2284.042501,92.724211,89.769084,29.696244,14.240930,137.352166,1.595019,88.829358,41.677069,170.450429,138.519079,168.168505,137.675295,80.751410,136.350135,-0.000523,0.029272,32.000000,-235.769232,137.766389,-0.024236,24.184597,0.687726,441213.500952,0.978325,50.360094,18.056186,2.791107,0.083322,0.018018,197.309986,32.000000,214.149860,758.534049,198.762625,181.416342,32.000000,176.331449,69.756529,67.095523,93.104299,82.964604,21.308390,56.468354,0.000000,43.703154,21.227848,0.000000,26.028312,29.696244,36.552104,59.467759,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.734055,90.005177,137.928501,2286.150838,92.705910,89.740804,28.606838,14.234366,137.312587,1.595017,88.776421,41.746038,170.479682,138.609738,168.178421,137.731478,80.718089,136.380463,-0.000522,0.029264,32.000000,-235.777436,137.784625,-0.024274,24.254882,0.686824,441000.160060,0.953269,50.298262,18.049325,2.791503,0.099557,0.019899,197.878154,32.000000,213.495140,833.276733,201.253635,181.633732,32.000000,175.492219,69.749290,67.068691,93.087601,82.964604,21.309529,56.468354,0.000000,43.864346,21.227848,0.000000,26.019940,28.606838,36.446235,59.509301,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.010258,90.005177,138.113219,2286.150838,92.705100,89.719243,29.435503,14.236506,137.284001,1.594977,88.791632,41.629437,170.527810,138.545323,168.204651,137.691081,80.681520,136.435494,-0.000522,0.029274,32.000000,-235.769231,137.792149,-0.024289,24.225981,0.679795,440783.236020,0.983593,50.012751,18.097283,2.773321,0.093845,0.031142,198.386911,32.000000,213.245189,-55391.235831,202.917631,180.993073,32.000000,176.328427,69.753546,67.034653,93.083455,82.964604,21.212958,56.468354,0.000000,43.547922,21.227848,0.000000,26.010407,29.435503,36.392017,59.517307,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.226317,90.018157,138.037217,2286.150838,92.647991,89.693797,28.877715,14.236364,137.343187,1.595007,88.918640,41.669579,170.514286,138.490207,168.148901,137.677574,80.699187,136.331040,-0.000522,0.029290,32.000000,-235.772488,137.804407,-0.024245,24.227135,0.692336,441072.727124,0.970849,50.767003,18.160409,2.818047,0.084771,0.025050,197.446738,32.000000,213.964141,32.000000,199.406318,180.313371,32.000000,177.051181,69.761299,67.072411,93.083909,82.964604,21.205672,56.468354,0.000000,43.505864,21.227848,0.000000,26.025813,28.877715,36.631414,59.494894,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.576743,90.017328,137.979757,-2284.042501,92.624368,89.673875,29.351638,14.236934,137.317280,1.594979,88.918928,41.688342,170.479998,138.579355,168.187699,137.658098,80.732664,136.463999,-0.000523,0.029287,32.000000,-235.769458,137.906626,-0.024214,24.192045,0.688537,440894.616275,0.981528,50.557074,18.108603,2.804244,0.088002,0.020923,197.367824,32.000000,214.292081,32.000000,197.367901,180.958275,32.000000,176.654890,69.768735,67.098608,93.099953,82.964604,21.173798,56.468354,0.000000,43.677709,21.227848,0.000000,26.028313,29.351638,36.538238,59.491904,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.262777,90.022575,138.024641,2286.150838,92.640373,89.653992,29.278582,14.235222,137.325211,1.594944,88.822995,41.755503,170.510146,138.545181,168.204114,137.630309,80.732652,136.368097,-0.000522,0.029279,32.000000,-235.774613,137.778465,-0.024260,24.175706,0.683702,440516.961041,0.961215,50.188115,18.123017,2.783155,0.086999,0.031856,197.138611,32.000000,214.336805,32.000000,198.657595,181.521186,32.000000,176.019741,69.749214,67.092349,93.074895,82.964604,21.089782,56.468354,0.000000,43.674259,21.227848,0.000000,26.031511,29.278582,36.629800,59.507964,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.147241,90.036659,138.016533,-2284.042501,92.629808,89.637882,29.174515,14.237933,137.341324,1.594799,88.723640,41.734012,170.540382,138.606291,168.236671,137.730156,80.704184,136.500095,-0.000523,0.029260,32.000000,-235.770754,137.908114,-0.024203,24.119084,0.683702,440516.961041,0.961215,50.188115,18.123017,2.783155,0.087973,0.008780,197.906128,32.000000,213.461816,32.000000,201.220311,181.427693,32.000000,176.043942,69.768806,67.077444,93.075909,82.964604,21.111619,56.468354,0.000000,43.525981,21.227848,0.000000,26.040744,29.174515,36.522904,59.482895,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.834055,90.036659,138.014586,-2284.042501,92.587139,89.626010,29.632395,14.230085,137.384141,1.594633,88.767121,41.744356,170.580657,138.581477,168.242708,137.737138,80.659474,136.412585,-0.000523,0.029265,32.000000,-235.777947,137.768107,-0.024223,24.050109,0.689011,440568.848460,0.970012,50.520294,18.076751,2.801804,0.098109,0.031435,198.389883,32.000000,213.245550,32.000000,202.675113,181.311237,32.000000,176.510999,69.742728,67.060443,93.064949,82.964604,21.015319,56.468354,0.000000,43.942266,21.227848,0.000000,26.060244,29.632395,36.605516,59.472687,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.633865,90.024508,138.061196,2286.150838,92.563656,89.609662,29.022326,14.235507,137.483377,1.594695,88.850205,41.678956,170.618614,138.632413,168.231489,137.702957,80.646417,136.430414,-0.000524,0.029277,32.000000,-235.772360,137.868814,-0.024253,24.063354,0.692250,440609.189697,0.975788,50.655086,18.168908,2.808225,0.086379,0.017326,198.171465,32.000000,213.246274,32.000000,202.050686,180.515111,32.000000,176.861612,69.736066,67.069999,93.062578,82.964604,21.053207,56.468354,0.000000,43.912202,21.227848,0.000000,26.054527,29.022326,36.470667,59.490094,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.272578,90.016224,138.151925,-2284.042501,92.583097,89.590594,28.819074,14.232796,137.486386,1.594636,88.899487,41.638072,170.570642,138.601643,168.169570,137.872351,80.657593,136.479776,-0.000524,0.029308,32.000000,-235.774416,137.964324,-0.024255,24.048038,0.683678,440310.469806,0.946360,49.940687,18.171400,2.769483,0.090148,0.032372,197.572561,32.000000,213.912616,32.000000,199.450198,180.341795,32.000000,177.159258,69.692961,67.072144,93.028351,82.964604,20.948575,56.468354,0.000000,43.681558,21.227848,0.000000,26.059050,28.819074,36.496272,59.501325,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.207802,90.026165,138.186623,-2284.042501,92.583229,89.572818,29.665941,14.235650,137.468810,1.594635,88.976078,41.715647,170.493537,138.639733,168.217701,137.854344,80.712512,136.527522,-0.000523,0.029310,32.000000,-235.773365,137.948415,-0.024291,24.119582,0.686417,440329.889145,0.970240,50.135983,18.193060,2.781593,0.081759,0.026753,197.239538,32.000000,214.268096,32.000000,197.565451,180.934294,32.000000,176.820731,69.728208,67.097925,93.059075,82.964604,20.972637,56.468354,0.000000,43.855912,21.227848,0.000000,26.054043,29.665941,36.496198,59.492514,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.813013,90.026165,138.275042,-2284.042501,92.592885,89.557565,28.936779,14.235793,137.458329,1.594676,88.837152,41.709780,170.495809,138.700559,168.256939,137.856279,80.716726,136.629853,-0.000523,0.029328,32.000000,-235.772731,137.947579,-0.024308,24.159524,0.692647,440373.487250,0.984557,50.503711,18.205699,2.803830,0.083739,0.018323,197.161542,32.000000,214.209791,32.000000,198.693152,181.368605,32.000000,175.986404,69.736136,67.116288,92.993338,82.964604,20.926165,56.468354,0.000000,43.951060,21.227848,0.000000,26.067861,28.936779,36.636403,59.499359,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.504606,90.029479,138.204613,2286.150838,92.571519,89.548734,29.692655,14.235935,137.533980,1.594952,88.806084,41.828827,170.598283,138.752249,168.248808,138.002614,80.710548,136.599143,-0.000523,0.029349,32.000000,-235.771113,138.025875,-0.024296,24.234164,0.691629,440235.239248,0.957636,50.581293,18.173808,2.808226,0.096023,0.018697,198.078381,32.000000,213.499850,32.000000,201.085381,181.624577,32.000000,175.974379,69.759057,67.123874,93.005022,82.964604,20.913853,56.468354,0.000000,43.900529,21.227848,0.000000,26.076094,29.692655,36.643593,59.490488,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.352412,90.045220,138.305781,-2284.042501,92.557506,89.537187,29.373220,14.239360,137.533319,1.594959,88.758139,41.762078,170.595525,138.674274,168.255376,137.973606,80.664274,136.597181,-0.000523,0.029324,32.000000,-235.772277,138.068947,-0.024015,24.267340,0.681643,439877.378344,0.968786,49.951970,18.218931,2.775882,0.085289,0.020938,198.293617,32.000000,213.166905,32.000000,202.869352,181.278947,32.000000,176.209319,69.732324,67.064996,92.998174,82.964604,20.863662,56.468354,0.000000,43.799158,21.227848,0.000000,26.081534,29.373220,36.462523,59.491324,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.252425,90.025060,138.313191,2286.150838,92.560977,89.528296,29.017002,14.236934,137.559331,1.594921,88.844777,41.842983,170.584286,138.687345,168.242240,137.970528,80.647045,136.564719,-0.000524,0.029316,32.000000,-235.771589,138.054121,-0.023997,24.305735,0.685567,440098.507387,0.963794,50.449439,18.255635,2.802412,0.094940,0.028826,198.367264,32.000000,213.205602,32.000000,202.333996,180.527812,32.000000,176.912483,69.716889,67.092400,92.975932,82.964604,20.868431,56.468354,0.000000,43.867303,21.227848,0.000000,26.105081,29.017002,36.589522,59.499703,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.493438,90.025060,138.278590,2286.150838,92.534937,89.519400,29.385693,14.231226,137.557872,1.595223,88.942256,41.754919,170.557441,138.727802,168.176494,137.904518,80.670754,136.637366,-0.000524,0.029306,32.000000,-235.775494,137.965202,-0.024009,24.260049,0.685932,440105.996037,0.977611,50.533585,18.257213,2.808251,0.080168,0.023406,197.650314,32.000000,213.883659,32.000000,199.562244,180.300507,32.000000,177.222942,69.706885,67.105681,92.964162,82.964604,20.840736,56.468354,0.000000,43.974299,21.227848,0.000000,26.091477,29.385693,36.495538,59.503135,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.388912,90.024232,138.316688,-2284.042501,92.509191,89.511764,28.874044,14.230227,137.599531,1.595264,88.868142,41.753433,170.514086,138.718810,168.223744,138.037976,80.688822,136.561113,-0.000524,0.029326,32.000000,-235.782230,138.213346,-0.024031,24.199021,0.685932,440105.996037,0.977611,50.533585,18.257213,2.808251,0.085042,0.018463,197.204730,32.000000,214.071845,971.985716,197.739580,180.844153,32.000000,176.856473,69.720400,67.114658,92.952083,82.964604,20.800974,56.468354,0.000000,43.969683,21.227848,0.000000,26.095250,28.874044,36.487101,59.500175,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.359863,90.028650,138.430632,2286.150838,92.501032,89.504129,29.369444,14.231797,137.691481,1.595257,88.810082,41.807470,170.495563,138.810262,168.264533,138.043457,80.675691,136.693929,-0.000525,0.029327,32.000000,-235.774759,138.041315,-0.023987,24.196634,0.686778,439890.158226,0.979351,50.390414,18.213696,2.800562,0.097774,0.029990,197.252660,32.000000,214.249616,-99778.560121,198.553587,181.407417,32.000000,176.066164,69.733373,67.104771,92.938325,82.964604,20.789847,56.468354,0.000000,43.912963,21.227848,0.000000,26.099722,29.369444,36.525105,59.497824,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.493774,90.021194,138.411856,-2284.042501,92.538682,89.497809,29.271867,14.232939,137.644246,1.595308,88.726777,41.789931,170.586767,138.834568,168.278700,137.998639,80.691804,136.673849,-0.000524,0.029310,32.000000,-235.778371,138.212142,-0.024003,24.177070,0.687788,439895.410650,0.963368,50.425103,18.290843,2.804518,0.081757,0.031885,198.077019,32.000000,213.504759,32.000000,201.000568,181.778862,32.000000,176.005390,69.719239,67.120572,92.929164,82.964604,20.735864,56.468354,0.000000,43.982997,21.227848,0.000000,26.109277,29.271867,36.617841,59.494707,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.328743,90.021194,138.345313,-2284.042501,92.571026,89.493993,29.130130,14.234508,137.656766,1.595565,88.828155,41.809694,170.599356,138.814931,168.319321,138.089847,80.670709,136.765364,-0.000524,0.029308,32.000000,-235.771556,138.188259,-0.024034,24.152443,0.686161,439766.833887,0.963685,50.278221,18.265055,2.796551,0.086038,0.020178,198.153062,32.000000,213.133511,32.000000,202.781800,181.455046,32.000000,176.207749,69.713351,67.120911,92.958058,82.964604,20.772784,56.468354,0.000000,43.879562,21.227848,0.000000,26.106446,29.130130,36.545941,59.495071,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.336607,90.014843,138.433930,2286.150838,92.558882,89.495315,29.321523,14.236078,137.694782,1.596031,88.904058,41.823446,170.630466,138.902958,168.216120,138.034374,80.646671,136.758935,-0.000525,0.029334,32.000000,-235.777690,138.216260,-0.024082,24.161544,0.689010,439860.136300,0.971814,50.450090,18.330237,2.804558,0.092187,0.029825,198.408662,32.000000,213.262659,32.000000,202.280597,180.488091,32.000000,176.851156,69.692414,67.091582,92.958190,82.964604,20.671962,56.468354,0.000000,43.914771,21.227848,0.000000,26.103832,29.321523,36.513293,59.503391,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.384207,90.023404,138.414291,-2284.042501,92.567016,89.499071,29.219843,14.233652,137.742695,1.596173,88.935275,41.884371,170.576450,138.877531,168.210489,138.073019,80.691517,136.707700,-0.000525,0.029350,32.000000,-235.775035,138.143350,-0.024042,24.164219,0.689065,439896.589583,0.965306,50.435540,18.351179,2.805907,0.097621,0.022509,197.581931,32.000000,213.926264,32.000000,199.670272,180.546591,32.000000,177.351722,69.674945,67.113198,92.917568,82.964604,20.701159,56.468354,0.000000,43.833693,21.227848,0.000000,26.116278,29.219843,36.513513,59.497903,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.397326,90.022299,138.455443,-2284.042501,92.603319,89.504138,29.339439,14.232511,137.742207,1.596194,88.946518,41.856102,170.521944,138.872148,168.224157,138.115556,80.690656,136.731045,-0.000525,0.029360,32.000000,-235.776669,138.196866,-0.024015,24.154279,0.685122,439711.520541,0.961509,50.132054,18.317279,2.788607,0.086996,0.032409,197.031981,32.000000,214.151126,32.000000,197.711459,180.848043,32.000000,176.848532,69.657349,67.110122,92.942578,82.964604,20.677397,56.468354,0.000000,43.982814,21.227848,0.000000,26.120597,29.339439,36.660248,59.482767,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.202659,90.026441,138.422711,-2284.042501,92.644753,89.505405,29.095828,14.234080,137.697033,1.596211,88.852756,41.882525,170.527498,138.815645,168.286471,138.151351,80.723983,136.789749,-0.000525,0.029362,32.000000,-235.773624,138.235473,-0.024037,24.169621,0.685122,439711.520541,0.961509,50.132054,18.317279,2.788607,0.089278,0.018293,197.317269,32.000000,214.470961,32.000000,198.393821,181.356800,32.000000,176.110125,69.666031,67.146726,92.950396,82.964604,20.729159,56.468354,0.000000,43.689698,21.227848,0.000000,26.123646,29.095828,36.607790,59.476827,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.024192,90.026441,138.442229,-2284.042501,92.649518,89.511794,29.606267,14.232082,137.821536,1.596599,88.743513,41.854537,170.570866,138.862096,168.294488,138.121484,80.697752,136.854353,-0.000524,0.029375,32.000000,-235.774146,138.170496,-0.024055,24.214232,0.688539,439845.937861,0.963554,50.379717,18.293760,2.802894,0.101499,0.019102,197.937819,32.000000,213.544289,32.000000,201.133205,181.832069,32.000000,176.132235,69.668719,67.157333,92.913616,82.964604,20.633539,56.468354,0.000000,44.101204,21.227848,0.000000,26.132271,29.606267,36.551151,59.480997,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.863885,90.027822,138.475425,2286.150838,92.652668,89.516863,28.964199,14.232082,137.742269,1.596669,88.813016,41.923248,170.619753,138.935829,168.289003,138.129307,80.660237,136.827419,-0.000526,0.029386,32.000000,-235.773818,138.280628,-0.024180,24.286983,0.690921,439890.610756,0.975776,50.586942,18.288706,2.813318,0.089607,0.024526,198.209475,32.000000,213.170786,32.000000,202.746768,181.363666,32.000000,176.301853,69.653487,67.117907,92.938033,82.964604,20.656037,56.468354,0.000000,44.035137,21.227848,0.000000,26.138569,28.964199,36.587908,59.501424,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.642140,90.037487,138.392685,-2284.042501,92.687104,89.527044,28.978095,14.231226,137.730136,1.597317,88.878977,41.830940,170.622480,138.960910,168.233125,138.155831,80.630597,136.849253,-0.000525,0.029391,32.000000,-235.777625,138.171271,-0.024304,24.287245,0.677975,439754.211944,0.966371,49.900993,18.370592,2.777069,0.092368,0.019891,198.547543,32.000000,213.308835,32.000000,202.359764,180.713813,32.000000,177.031762,69.633280,67.100554,92.939107,82.964604,20.614970,56.468354,0.000000,43.730020,21.227848,0.000000,26.143703,28.978095,36.569199,59.502093,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.874027,90.043563,138.509591,2286.150838,92.728311,89.534648,29.165173,14.234651,137.812828,1.597359,88.974540,41.908599,170.604634,139.004627,168.201790,138.196252,80.674077,136.877654,-0.000527,0.029344,32.000000,-235.775511,138.199170,-0.024288,24.327450,0.680977,439967.272286,0.970681,50.140376,18.410743,2.787807,0.089890,0.021393,197.675045,32.000000,213.820408,32.000000,199.542775,180.643325,32.000000,177.166432,69.626252,67.128479,92.943601,82.964604,20.607668,56.468354,0.000000,43.926672,21.227848,0.000000,26.159956,29.165173,36.785706,59.493635,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.406520,90.043563,138.535342,2286.150838,92.756055,89.544821,28.906355,14.235935,137.841896,1.597475,89.021252,41.972746,170.559962,139.072141,168.236517,138.122077,80.714603,136.772505,-0.000527,0.029336,32.000000,-235.772424,138.307487,-0.024318,24.318926,0.677021,439832.223424,0.959728,49.906247,18.380934,2.777189,0.093725,0.016590,197.226862,32.000000,214.194073,32.000000,197.825831,180.643361,32.000000,176.754142,69.663620,67.162211,92.959730,82.964604,20.582902,56.468354,0.000000,43.734014,21.227848,0.000000,26.173489,28.906355,36.497005,59.497775,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.371761,90.063998,138.463121,2286.150838,92.762090,89.560780,29.433952,14.233795,137.858224,1.597794,88.918011,42.044352,170.539137,139.033623,168.309714,138.142264,80.710428,136.870268,-0.000527,0.029315,32.000000,-235.778007,138.359515,-0.024352,24.297185,0.684475,440026.069452,0.978287,50.391403,18.289782,2.803989,0.088693,0.027673,197.579085,32.000000,214.263982,32.000000,198.439714,181.451701,32.000000,176.283649,69.636666,67.149333,92.944300,82.964604,20.595797,56.468354,0.000000,43.662757,21.227848,0.000000,26.202521,29.433952,36.601554,59.494736,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.886935,90.075044,138.593786,-2284.042501,92.760779,89.576035,29.007563,14.235365,137.904412,1.598186,88.816723,41.928155,170.584549,139.053952,168.270130,138.226627,80.732422,136.946275,-0.000527,0.029300,32.000000,-235.768241,138.353416,-0.024361,24.264743,0.685414,440152.545320,0.961695,50.448051,18.341028,2.804500,0.089860,0.016975,197.958376,32.000000,213.553069,32.000000,201.019368,181.610073,32.000000,176.027594,69.635407,67.154732,92.938113,82.964604,20.525409,56.468354,0.000000,44.025880,21.227848,0.000000,26.214331,29.007563,36.651003,59.499565,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.700026,90.070902,138.623860,2286.150838,92.757277,89.593881,29.245928,14.236792,137.848636,1.598437,88.851259,42.049623,170.624141,139.076259,168.348652,138.312803,80.704436,136.941336,-0.000526,0.029304,32.000000,-235.770912,138.305569,-0.024393,24.205813,0.679356,439968.245730,0.965191,49.924383,18.355612,2.778158,0.091423,0.023113,198.474698,32.000000,213.314305,32.000000,202.838123,181.372791,32.000000,176.275096,69.646342,67.128227,92.980410,82.964604,20.556916,56.468354,0.000000,43.936708,21.227848,0.000000,26.238848,29.245928,36.588568,59.499899,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.629220,90.070902,138.665076,2286.150838,92.768525,89.611704,29.288239,14.235222,137.933035,1.598977,88.958956,41.958550,170.626048,139.154785,168.287848,138.298847,80.674212,137.031671,-0.000527,0.029304,32.000000,-235.776252,138.419026,-0.024403,24.237101,0.684096,440183.857050,0.961379,50.113747,18.381222,2.789211,0.093344,0.021601,198.778795,32.000000,213.209521,32.000000,202.180654,180.684556,32.000000,176.982047,69.607785,67.139102,92.968380,82.964604,20.555340,56.468354,0.000000,43.848176,21.227848,0.000000,26.248187,29.288239,36.620042,59.486564,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.642811,90.074216,138.687931,2286.150838,92.812816,89.623975,28.821794,14.229799,137.972230,1.599540,89.004231,42.037758,170.604574,139.206456,168.258850,138.331561,80.709589,136.924059,-0.000528,0.029284,32.000000,-235.777905,138.444767,-0.024371,24.173713,0.684609,440356.368371,0.961654,50.187199,18.454900,2.794021,0.092676,0.028745,197.530043,32.000000,213.735026,32.000000,199.621603,180.470497,32.000000,177.300189,69.629506,67.157556,92.980643,82.964604,20.528119,56.468354,0.000000,43.950692,21.227848,0.000000,26.264676,28.821794,36.607497,59.489494,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.788561,90.070626,138.668839,2286.150838,92.812891,89.646305,28.967457,14.236649,138.063904,1.599974,88.979152,42.056465,170.548417,139.267790,168.285419,138.399365,80.736122,137.039627,-0.000528,0.029300,32.000000,-235.771219,138.446396,-0.024371,24.161255,0.686412,440352.764451,0.977071,50.176408,18.367755,2.793716,0.100059,0.026781,197.487106,32.000000,214.261858,32.000000,197.736679,180.764498,32.000000,176.877206,69.652823,67.177195,92.996709,82.964604,20.617446,56.468354,0.000000,43.972327,21.227848,0.000000,26.279249,28.967457,36.585340,59.497126,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.640173,90.071731,138.740282,2286.150838,92.819991,89.661465,29.335604,14.238504,138.043205,1.600469,88.892648,42.030381,170.583574,139.329513,168.352399,138.370091,80.747736,136.982063,-0.000529,0.029298,32.000000,-235.769364,138.510578,-0.024361,24.171143,0.686412,440352.764451,0.977071,50.176408,18.367755,2.793716,0.091418,0.018267,197.553690,32.000000,214.311232,32.000000,198.372606,181.491527,32.000000,176.081059,69.662962,67.158637,92.985539,82.964604,20.525894,56.468354,0.000000,43.816744,21.227848,0.000000,26.292282,29.335604,36.760394,59.497077,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.505637,90.084434,138.693690,-2284.042501,92.855424,89.677967,29.466015,14.229656,138.048413,1.600484,88.768899,41.982224,170.612993,139.290161,168.337474,138.462290,80.758785,137.157187,-0.000528,0.029297,32.000000,-235.779031,138.580372,-0.024374,24.241166,0.684642,440348.032722,0.969331,50.021742,18.396817,2.785155,0.085434,0.023993,197.861214,32.000000,213.516003,32.000000,201.078545,181.738481,32.000000,175.972199,69.663385,67.176547,92.972598,82.964604,20.621882,56.468354,0.000000,43.773420,21.227848,0.000000,26.306587,29.466015,36.740805,59.486406,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.601696,90.084434,138.849978,-2284.042501,92.874623,89.701279,28.633611,14.233367,138.066015,1.600869,88.809195,42.105163,170.635988,139.181640,168.397112,138.454266,80.691996,137.116496,-0.000528,0.029322,32.000000,-235.776304,138.534972,-0.024375,24.253597,0.687064,440471.133551,0.960408,50.176659,18.357515,2.794919,0.085143,0.018093,198.513389,32.000000,213.358454,32.000000,202.845817,181.285170,32.000000,176.159271,69.666192,67.140227,92.985111,82.964604,20.525641,56.468354,0.000000,43.976764,21.227848,0.000000,26.333655,28.633611,36.543447,59.500086,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.840031,90.078082,138.737011,2286.150838,92.861870,89.720782,29.422476,14.237077,138.183968,1.601398,88.898906,42.028304,170.616118,139.338363,168.315596,138.461562,80.722552,137.219947,-0.000528,0.029320,32.000000,-235.772430,138.571151,-0.024404,24.272087,0.687029,440611.987863,0.959156,50.329123,18.430670,2.801574,0.095259,0.027789,198.587977,32.000000,213.269617,32.000000,202.049305,180.590798,32.000000,177.180713,69.640301,67.139239,92.976863,82.964604,20.601078,56.468354,0.000000,43.916553,21.227848,0.000000,26.342712,29.422476,36.741759,59.485108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.553004,90.075873,138.865599,2286.150838,92.885692,89.732669,28.976888,14.236078,138.098309,1.601947,89.032986,41.999691,170.656182,139.297072,168.332623,138.450621,80.756438,137.114147,-0.000528,0.029324,32.000000,-235.772117,138.520715,-0.024482,24.356823,0.686175,440795.417523,0.985241,50.229304,18.477902,2.799299,0.078092,0.014878,197.618777,32.000000,213.920140,32.000000,199.726772,180.470190,32.000000,177.054534,69.673764,67.182377,92.994121,82.964604,20.529396,56.468354,0.000000,43.799765,21.227848,0.000000,26.357121,28.976888,36.771106,59.488993,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.576430,90.087195,138.854980,-2284.042501,92.947448,89.746973,29.012811,14.233081,138.148429,1.602275,89.024451,42.099680,170.592707,139.386241,168.297722,138.504504,80.715396,137.209748,-0.000528,0.029326,32.000000,-235.772656,138.576455,-0.024442,24.371693,0.681658,440724.075520,0.954089,49.975928,18.497060,2.783646,0.093105,0.018690,197.468008,32.000000,214.358917,32.000000,197.720803,180.712229,32.000000,177.076435,69.655710,67.165519,92.992835,82.964604,20.558202,56.468354,0.000000,43.796234,21.227848,0.000000,26.368989,29.012811,36.551958,59.496526,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.999343,90.087195,138.833571,-2284.042501,93.018016,89.764773,29.501362,14.232082,138.194991,1.602370,88.908658,42.064569,170.543023,139.405144,168.335261,138.513610,80.736152,137.179692,-0.000527,0.029308,32.000000,-235.777588,138.639414,-0.024127,24.368782,0.683605,440996.246635,0.973398,50.258306,18.499314,2.800826,0.085396,0.018987,197.256866,32.000000,214.389446,32.000000,198.372465,181.614472,32.000000,176.268341,69.663830,67.146600,92.943004,82.964604,20.576757,56.468354,0.000000,43.951540,21.227848,0.000000,26.395319,29.501362,36.727819,59.480476,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
