OSU 80 Ton Compressor Load Stand
50.062195,90.111497,138.949748,2286.150838,93.030165,89.786042,28.912260,14.233795,138.201770,1.602665,88.781584,42.028758,170.614718,139.443560,168.371306,138.492994,80.779869,137.317384,-0.000525,0.029303,32.000000,-235.770959,138.535074,-0.024174,24.311163,0.677394,440854.896937,0.948762,49.820425,18.464117,2.776708,0.100924,0.028986,198.025828,32.000000,213.626714,32.000000,201.052565,181.555791,32.000000,175.728481,69.656590,67.181390,92.965111,82.964604,20.634213,56.468354,0.000000,44.013773,21.227848,0.000000,26.436375,28.912260,36.454452,59.496310,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.795439,90.104869,138.955408,2286.150838,93.037715,89.807308,29.127510,14.232939,138.184733,1.603151,88.874636,42.057791,170.646105,139.390666,168.384485,138.546573,80.684362,137.313753,-0.000524,0.029305,32.000000,-235.774110,138.724950,-0.024189,24.300830,0.678822,440886.418861,0.967070,49.779893,18.486542,2.775542,0.083459,0.014149,198.553432,32.000000,213.304613,32.000000,202.603153,181.352495,32.000000,176.383215,69.645094,67.124894,92.937987,82.964604,20.607059,56.468354,0.000000,43.675659,21.227848,0.000000,26.456951,29.127510,36.501334,59.497667,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.086350,90.131657,138.921259,2286.150838,93.033022,89.819999,29.085541,14.234937,138.208141,1.603301,89.003638,42.053778,170.651507,139.483689,168.340254,138.636090,80.742988,137.188586,-0.000524,0.029279,32.000000,-235.773915,138.693664,-0.024187,24.284911,0.678822,440886.418861,0.967070,49.779893,18.486542,2.775542,0.087893,0.025570,198.440992,32.000000,213.308046,32.000000,202.207819,180.813682,32.000000,176.834401,69.653192,67.160079,92.967119,82.964604,20.623353,56.468354,0.000000,43.928348,21.227848,0.000000,26.469903,29.085541,36.757826,59.485413,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.511795,90.131657,138.964849,2286.150838,93.061231,89.832631,28.856300,14.238076,138.237431,1.603436,89.097761,42.066502,170.702719,139.448820,168.286707,138.611034,80.738311,137.265510,-0.000523,0.029250,32.000000,-235.767661,138.760598,-0.024216,24.303532,0.683282,441267.002826,0.965670,50.048865,18.580304,2.790525,0.096006,0.016668,197.835084,32.000000,213.883571,32.000000,199.710038,180.236953,32.000000,177.250604,69.653425,67.186125,92.949578,82.964604,20.596816,56.468354,0.000000,43.662579,21.227848,0.000000,26.518422,28.856300,36.690769,59.501827,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.542155,90.149883,138.978221,2286.150838,93.067515,89.849158,29.604747,14.231654,138.228721,1.603828,89.053737,42.103126,170.608143,139.486116,168.294907,138.643727,80.759509,137.341852,-0.000523,0.029256,32.000000,-235.778672,138.761845,-0.024213,24.252863,0.687759,441460.842531,0.981088,50.369943,18.503187,2.806702,0.088385,0.032213,197.578288,32.000000,214.274327,32.000000,197.568506,180.857007,32.000000,177.118096,69.628089,67.200267,92.927656,82.964604,20.646597,56.468354,0.000000,43.543251,21.227848,0.000000,26.561442,29.604747,36.786513,59.490733,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.192301,90.137180,139.110662,2286.150838,93.106463,89.868263,29.009814,14.234508,138.252168,1.604272,88.949862,42.125960,170.576162,139.514255,168.344595,138.675592,80.808349,137.329361,-0.000523,0.029228,32.000000,-235.772868,138.747894,-0.024241,24.242215,0.687759,441460.842531,0.981088,50.369943,18.503187,2.806702,0.095238,0.027027,197.254048,32.000000,214.462927,32.000000,198.301121,181.494477,32.000000,176.042535,69.631867,67.174497,92.916434,82.964604,20.631359,56.468354,0.000000,43.963797,21.227848,0.000000,26.589101,29.009814,36.636697,59.503578,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.753306,90.129447,138.969859,-2284.042501,93.160778,89.887278,29.221915,14.236078,138.332351,1.604347,88.828416,42.096341,170.618997,139.523328,168.348347,138.627453,80.763971,137.349377,-0.000523,0.029213,32.000000,-235.777527,138.885538,-0.024220,24.260442,0.680267,441211.886680,0.962068,49.671564,18.463812,2.771554,0.095604,0.028428,198.155837,32.000000,213.725236,32.000000,201.017890,181.695902,32.000000,175.990146,69.624831,67.179097,92.895288,82.964604,20.649248,56.468354,0.000000,43.862669,21.227848,0.000000,26.602148,29.221915,36.622097,59.482315,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.705800,90.129447,139.152162,-2284.042501,93.191277,89.903792,29.189584,14.237648,138.297638,1.604415,88.898450,42.177993,170.650183,139.542190,168.383721,138.681013,80.754453,137.280427,-0.000523,0.029216,32.000000,-235.775137,138.779260,-0.024217,24.280400,0.685775,441572.900408,0.964339,50.117075,18.517801,2.793178,0.090688,0.023692,198.549473,32.000000,213.270532,32.000000,202.516328,181.574305,32.000000,176.251675,69.614770,67.131119,92.914184,82.964604,20.638868,56.468354,0.000000,43.839527,21.227848,0.000000,26.619045,29.189584,36.646014,59.490193,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.879361,90.126962,139.144376,2286.150838,93.211858,89.926703,29.403569,14.237363,138.396232,1.604999,89.001388,42.228063,170.644327,139.695733,168.287885,138.855440,80.765690,137.476847,-0.000523,0.029229,32.000000,-235.773128,138.864959,-0.024247,24.294116,0.686942,441691.247666,0.966577,50.166307,18.494210,2.799516,0.087380,0.020464,197.958815,32.000000,213.983660,32.000000,199.693602,180.401010,32.000000,177.175727,69.589144,67.158295,92.929308,82.964604,20.697795,56.468354,0.000000,43.870007,21.227848,0.000000,26.648190,29.403569,36.787540,59.484813,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.010391,90.136904,139.106572,2286.150838,93.225443,89.945708,28.698118,14.236934,138.442384,1.605306,88.986499,42.274417,170.570963,139.706886,168.312131,138.840344,80.793567,137.534206,-0.000524,0.029235,32.000000,-235.773064,138.930447,-0.024242,24.303060,0.684080,441699.902994,0.965853,49.989000,18.589512,2.789787,0.081458,0.021608,197.278716,32.000000,214.409975,32.000000,198.010764,180.791416,32.000000,177.093353,69.589538,67.181173,92.925288,82.964604,20.763241,56.468354,0.000000,43.888559,21.227848,0.000000,26.681833,28.698118,36.768318,59.496310,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.749195,90.103212,139.273338,2286.150838,93.280144,89.967245,29.451890,14.235507,138.445043,1.605651,88.872704,42.247000,170.569070,139.691920,168.356896,138.901827,80.769249,137.492295,-0.000525,0.029233,32.000000,-235.770557,138.977152,-0.024203,24.334662,0.684080,441699.902994,0.965853,49.989000,18.589512,2.789787,0.089359,0.017016,197.371203,32.000000,214.530027,32.000000,198.192818,181.275747,32.000000,176.122392,69.599467,67.192379,92.921909,82.964604,20.723498,56.468354,0.000000,43.694495,21.227848,0.000000,26.707097,29.451890,36.697225,59.491707,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.615646,90.103212,139.211240,2286.150838,93.338410,89.991422,29.012168,14.237220,138.486797,1.604781,88.755228,42.248388,170.633499,139.748443,168.397229,138.915600,80.786265,137.528614,-0.000523,0.029246,32.000000,-235.770320,138.970054,-0.024312,24.352915,0.681838,441702.621008,0.977164,49.858732,18.576892,2.781553,0.089784,0.029104,198.204261,32.000000,213.696722,-11239.386366,200.739959,181.537571,32.000000,176.102891,69.599903,67.186988,92.908793,82.964604,20.797286,56.468354,0.000000,43.734426,21.227848,0.000000,26.693606,29.012168,36.669932,59.507069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.416273,90.103212,139.240399,2286.150838,93.362792,90.015552,29.043573,14.237363,138.583858,1.604231,88.802615,42.111108,170.689974,139.746791,168.416899,138.878257,80.745121,137.480275,-0.000523,0.029247,32.000000,-235.769850,138.940175,-0.024438,24.331751,0.685790,441929.843306,0.957687,50.095101,18.581108,2.799509,0.093494,0.027181,198.342368,32.000000,213.256268,-99784.301526,202.466860,181.383087,32.000000,176.190623,69.593549,67.153137,92.925990,82.964604,20.794922,56.468354,0.000000,43.920410,21.227848,0.000000,26.712653,29.043573,36.725251,59.480151,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.300001,90.102936,139.199883,2286.150838,93.336211,90.037215,29.388241,14.234223,138.496875,1.604498,88.889063,42.172944,170.639646,139.749687,168.390700,138.976327,80.738766,137.648864,-0.000523,0.029292,32.000000,-235.774628,139.004746,-0.024422,24.372873,0.687162,442081.616729,0.975278,50.233600,18.581514,2.805793,0.091685,0.019752,198.560977,32.000000,213.542174,32.000000,202.525232,180.757947,32.000000,176.640735,69.576036,67.192196,92.976288,82.964604,20.887383,56.468354,0.000000,43.841030,21.227848,0.000000,26.731417,29.388241,36.655112,59.490114,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.134276,90.097965,139.346722,2286.150838,93.319657,90.063875,28.687053,14.234508,138.606827,1.605020,88.937548,42.238042,170.657592,139.775584,168.309398,138.935216,80.749953,137.587118,-0.000523,0.029309,32.000000,-235.776474,139.053001,-0.024378,24.394825,0.676120,441903.249893,0.957847,49.407522,18.599471,2.761815,0.097221,0.019443,197.784408,32.000000,213.935689,32.000000,199.930237,180.539706,32.000000,177.365165,69.537926,67.177292,92.955807,82.964604,20.823770,56.468354,0.000000,43.508870,21.227848,0.000000,26.750413,28.687053,36.744327,59.485639,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.358474,90.094099,139.263214,2286.150838,93.382589,90.086702,29.426119,14.231654,138.573901,1.605249,88.915765,42.165827,170.551968,139.803887,168.322205,138.991849,80.828993,137.568267,-0.000524,0.029306,32.000000,-235.775230,139.076578,-0.024399,24.417038,0.676667,442075.215127,0.949197,49.526588,18.686667,2.767393,0.094511,0.026943,197.368968,32.000000,214.350088,32.000000,198.021148,180.766562,32.000000,177.004753,69.527674,67.180334,92.971947,82.964604,20.902552,56.468354,0.000000,43.742977,21.227848,0.000000,26.763691,29.426119,36.742272,59.485403,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.785433,90.094099,139.423962,2286.150838,93.398850,90.109548,28.960682,14.240930,138.547384,1.605496,88.830084,42.196219,170.573027,139.834532,168.379154,139.082614,80.816871,137.610354,-0.000522,0.029334,32.000000,-235.770544,139.143123,-0.024372,24.426847,0.679426,442256.018143,0.976135,49.692084,18.645881,2.779470,0.092868,0.015374,197.497681,32.000000,214.605366,32.000000,198.145134,181.221784,32.000000,176.134102,69.554062,67.222616,92.982213,82.964604,20.893723,56.468354,0.000000,43.451091,21.227848,0.000000,26.777560,28.960682,36.691356,59.483731,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.852060,90.078358,139.376526,-2284.042501,93.386159,90.129846,28.574612,14.236649,138.719452,1.605602,88.688395,42.268609,170.623214,139.851294,168.376839,138.996355,80.783072,137.639700,-0.000523,0.029341,32.000000,-235.774005,139.057099,-0.024320,24.436655,0.684455,442521.563543,0.974687,50.048454,18.590103,2.800497,0.081219,0.029517,197.867853,32.000000,213.708057,32.000000,200.846651,181.699591,32.000000,176.213150,69.541107,67.204629,92.952917,82.964604,20.962659,56.468354,0.000000,43.423467,21.227848,0.000000,26.778755,28.574612,36.756946,59.487498,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.108218,90.064827,139.266244,2286.150838,93.427241,90.155237,29.374736,14.240217,138.673825,1.605791,88.720438,42.300116,170.668388,139.932347,168.373232,139.021762,80.787778,137.741212,-0.000521,0.029401,32.000000,-235.769454,139.231494,-0.024318,24.441690,0.684455,442521.563543,0.974687,50.048454,18.590103,2.800497,0.095612,0.026094,198.373985,32.000000,213.483090,32.000000,202.423994,181.367031,32.000000,176.214861,69.537511,67.171047,92.996345,82.964604,20.986135,56.468354,0.000000,43.720832,21.227848,0.000000,26.793215,29.374736,36.767878,59.492140,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.008150,90.067864,139.440691,-2284.042501,93.441420,90.177652,28.645518,14.239218,138.736730,1.605759,88.838592,42.385858,170.682440,139.948803,168.365671,139.059878,80.774723,137.750171,-0.000522,0.029423,32.000000,-235.767831,139.175184,-0.024306,24.439776,0.678755,442615.077703,0.954710,49.685787,18.681906,2.779309,0.092864,0.022840,198.644337,32.000000,213.459082,32.000000,202.434099,180.741693,32.000000,176.981646,69.490075,67.177603,93.017406,82.964604,21.029648,56.468354,0.000000,43.694398,21.227848,0.000000,26.792110,28.645518,36.775948,59.489534,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.399882,90.067864,139.545309,-2284.042501,93.477092,90.200107,29.542381,14.237363,138.742556,1.605964,88.847345,42.307658,170.651742,140.037646,168.288974,139.124192,80.767643,137.743582,-0.000523,0.029430,32.000000,-235.769686,139.228150,-0.024286,24.373634,0.681319,442796.521991,0.981372,49.792006,18.699254,2.788359,0.089620,0.013917,197.736912,32.000000,213.836979,32.000000,199.904947,180.618721,32.000000,177.040343,69.490300,67.197396,93.015675,82.964604,21.052666,56.468354,0.000000,43.625336,21.227848,0.000000,26.807381,29.542381,36.601260,59.493290,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.537904,90.054609,139.484531,2286.150838,93.496941,90.224187,29.196068,14.241501,138.744897,1.605993,88.887775,42.241785,170.568401,140.005244,168.322628,139.126212,80.795217,137.846318,-0.000523,0.029438,32.000000,-235.766859,139.269489,-0.024292,24.376702,0.681319,442796.521991,0.981372,49.792006,18.699254,2.788359,0.089288,0.021261,197.507537,32.000000,214.456713,32.000000,197.888301,180.606134,32.000000,176.915195,69.475001,67.201623,93.034386,82.964604,21.080325,56.468354,0.000000,43.760874,21.227848,0.000000,26.806287,29.196068,36.833762,59.482502,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.277863,90.049914,139.634698,2286.150838,93.516818,90.245719,29.143977,14.232082,138.814255,1.606255,88.756740,42.331129,170.593119,140.003656,168.379141,139.156886,80.852933,137.771113,-0.000524,0.029432,32.000000,-235.775949,139.305918,-0.024315,24.358842,0.675739,442733.362066,0.952470,49.234303,18.724806,2.759998,0.095163,0.025158,197.441767,32.000000,214.523408,32.000000,198.140009,181.368819,32.000000,176.377397,69.486373,67.200952,93.011317,82.964604,21.124988,56.468354,0.000000,43.298277,21.227848,0.000000,26.816365,29.143977,36.802507,59.505545,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.945990,90.064551,139.637568,-2284.042501,93.524041,90.265973,29.444143,14.235935,138.783950,1.606312,88.636644,42.305418,170.641633,139.974231,168.417329,139.316383,80.850098,137.829652,-0.000524,0.029429,32.000000,-235.773899,139.342403,-0.024299,24.373581,0.680978,442852.852075,0.959704,49.496313,18.631076,2.777260,0.091457,0.028636,197.978438,32.000000,213.783519,32.000000,200.830289,181.736367,32.000000,175.772960,69.474874,67.186924,92.998017,82.964604,21.122033,56.468354,0.000000,43.473426,21.227848,0.000000,26.821043,29.444143,36.719015,59.498090,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.350380,90.064551,139.566153,-2284.042501,93.524288,90.288807,28.670801,14.232511,138.791312,1.606319,88.689104,42.349100,170.651446,140.080590,168.404024,139.231469,80.756346,137.892992,-0.000524,0.029444,32.000000,-235.778472,139.255277,-0.024392,24.305131,0.685714,443126.926054,0.956962,49.852864,18.661944,2.795771,0.092733,0.020777,198.707872,32.000000,213.560733,32.000000,202.547226,181.429269,32.000000,176.337402,69.504501,67.148769,93.017058,82.964604,21.256620,56.468354,0.000000,43.605072,21.227848,0.000000,26.846190,28.670801,36.726205,59.497755,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.074617,90.062617,139.655933,2286.150838,93.583333,90.324422,28.666388,14.230941,138.865577,1.606609,88.749590,42.374333,170.655648,140.083751,168.375762,139.286127,80.786271,137.842777,-0.000527,0.029448,32.000000,-235.773157,139.401040,-0.024398,24.370697,0.681422,443215.162475,0.974529,49.436468,18.786021,2.771899,0.096906,0.016373,198.770646,32.000000,213.365108,32.000000,202.516729,180.848846,32.000000,176.794182,69.488843,67.166792,93.017887,82.964604,21.257144,56.468354,0.000000,43.611549,21.227848,0.000000,26.859968,28.666388,36.620189,59.493772,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.119101,90.067036,139.615883,-2284.042501,93.596834,90.346080,28.631863,14.232939,138.879669,1.606861,88.848383,42.319477,170.655074,140.127020,168.328525,139.272642,80.829324,137.986794,-0.000527,0.029444,32.000000,-235.775749,139.392759,-0.024402,24.376938,0.681422,443215.162475,0.974529,49.436468,18.786021,2.771899,0.083726,0.021957,197.744745,32.000000,213.934275,32.000000,200.057435,180.409869,32.000000,177.029179,69.483220,67.172811,93.005000,82.964604,21.289219,56.468354,0.000000,43.574097,21.227848,0.000000,26.876063,28.631863,36.743593,59.497460,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.969017,90.042182,139.722481,2286.150838,93.600294,90.365156,29.631839,14.236506,138.884217,1.607093,88.857788,42.369827,170.623781,140.170880,168.302375,139.265453,80.838883,137.931106,-0.000531,0.029414,32.000000,-235.770050,139.336121,-0.024078,24.361701,0.684332,443418.598563,0.955276,49.717911,18.732194,2.788946,0.094448,0.022396,197.672613,32.000000,214.442491,32.000000,197.892383,180.779942,32.000000,176.916396,69.493164,67.183615,93.009580,82.964604,21.358370,56.468354,0.000000,43.474175,21.227848,0.000000,26.888434,29.631839,36.674188,59.491068,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.125151,90.053504,139.646695,2286.150838,93.661239,90.384148,29.026533,14.234366,138.924570,1.607157,88.780948,42.333737,170.593643,140.213599,168.391985,139.289878,80.873846,137.913457,-0.000530,0.029399,32.000000,-235.776453,139.341649,-0.024099,24.368966,0.683536,443481.041897,0.981330,49.676784,18.757931,2.785682,0.089491,0.020288,197.397843,32.000000,214.459553,32.000000,198.157975,181.293440,32.000000,176.102017,69.511038,67.187799,93.004068,82.964604,21.409206,56.468354,0.000000,43.552235,21.227848,0.000000,26.872215,29.026533,36.795904,59.524329,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.960445,90.053504,139.779201,2286.150838,93.715314,90.408262,29.134809,14.240359,138.950994,1.607197,88.651313,42.416889,170.636516,140.176690,168.415184,139.431958,80.881796,137.947202,-0.000529,0.029397,32.000000,-235.767672,139.324800,-0.024105,24.347198,0.684086,443572.186607,0.968238,49.657021,18.678316,2.785961,0.085843,0.025722,198.121227,32.000000,213.947619,32.000000,200.975278,181.529443,32.000000,175.909488,69.517744,67.198687,92.980396,82.964604,21.443528,56.468354,0.000000,43.454956,21.227848,0.000000,26.892327,29.134809,36.847701,59.501099,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.951000,90.064551,139.743224,2286.150838,93.728257,90.434959,29.152836,14.227373,138.967263,1.607242,88.664617,42.373527,170.669631,140.157342,168.402101,139.306843,80.811342,137.935358,-0.000530,0.029413,32.000000,-235.781478,139.428799,-0.024043,24.359210,0.684086,443572.186607,0.968238,49.657021,18.678316,2.785961,0.086552,0.025845,198.674591,32.000000,213.467792,32.000000,202.508332,181.630275,32.000000,176.320520,69.533084,67.149122,93.022009,82.964604,21.455843,56.468354,0.000000,43.495621,21.227848,0.000000,26.913548,29.152836,36.985118,59.481302,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.260774,90.047429,139.712999,-2284.042501,93.720740,90.461720,28.886896,14.227516,138.998295,1.607537,88.742694,42.430522,170.663328,140.187011,168.362932,139.339418,80.814491,138.013856,-0.000531,0.029423,32.000000,-235.783302,139.405284,-0.024069,24.364691,0.687997,443753.366663,0.968320,49.826889,18.686514,2.797797,0.096360,0.022047,198.552216,32.000000,213.304564,32.000000,202.710462,180.719741,32.000000,176.767501,69.502390,67.138742,93.012591,82.964604,21.566631,56.468354,0.000000,43.537936,21.227848,0.000000,26.925461,28.886896,36.755919,59.495818,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.967048,90.049086,139.758814,2286.150838,93.672964,90.483263,29.590797,14.236078,138.955048,1.607978,88.747075,42.362414,170.681608,140.266207,168.290923,139.272196,80.836967,137.996137,-0.000532,0.029434,32.000000,-235.773593,139.469973,-0.024046,24.355249,0.683075,443986.417239,0.970913,49.511392,18.785710,2.779762,0.086590,0.026681,198.166434,32.000000,213.934999,32.000000,199.990050,180.247907,32.000000,177.157977,69.489561,67.169594,93.047282,82.964604,21.546070,56.468354,0.000000,43.532452,21.227848,0.000000,26.917678,29.590797,36.658927,59.492366,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.967310,90.049086,139.706135,2286.150838,93.662226,90.503041,28.707165,14.231226,139.001842,1.607857,88.864955,42.412791,170.623795,140.119761,168.341212,139.362523,80.860913,137.942966,-0.000533,0.029418,32.000000,-235.784509,139.477194,-0.024021,24.354174,0.688136,444190.333904,0.954044,49.815654,18.754758,2.797020,0.088486,0.017228,197.654742,32.000000,214.374541,32.000000,197.992961,180.759683,32.000000,176.884958,69.533866,67.170307,93.055951,82.964604,21.649931,56.468354,0.000000,43.514940,21.227848,0.000000,26.928234,28.707165,36.610945,59.495838,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.073979,90.036935,139.821397,2286.150838,93.671196,90.530938,29.517216,14.239646,138.944070,1.607806,88.720891,42.454510,170.633071,140.272222,168.372164,139.294506,80.882861,137.970648,-0.000534,0.029394,32.000000,-235.769042,139.452166,-0.024001,24.391048,0.688052,444245.838640,0.983620,49.815382,18.705371,2.795951,0.083542,0.015529,197.325569,32.000000,214.603268,32.000000,198.216681,181.295192,32.000000,176.003386,69.535492,67.159031,93.035584,82.964604,21.667188,56.468354,0.000000,43.298243,21.227848,0.000000,26.924810,29.517216,36.882918,59.500696,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.968461,90.035278,139.733794,2286.150838,93.700223,90.563994,29.053656,14.232082,139.013812,1.607819,88.634776,42.417058,170.656609,140.171350,168.384192,139.389782,80.852706,138.000793,-0.000534,0.029404,32.000000,-235.775785,139.517861,-0.023981,24.374290,0.686163,444281.711104,0.954701,49.693181,18.696669,2.792296,0.084342,0.029139,198.119042,32.000000,213.902563,32.000000,200.949615,181.520271,32.000000,175.828757,69.533093,67.162870,93.013517,82.964604,21.754618,56.468354,0.000000,43.433701,21.227848,0.000000,26.931627,29.053656,36.733688,59.521359,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.069235,90.024508,139.831472,-2284.042501,93.735538,90.590666,28.518540,14.236934,139.038113,1.608194,88.668916,42.441240,170.678183,140.270163,168.400223,139.348348,80.848481,138.043517,-0.000534,0.029407,32.000000,-235.772245,139.595319,-0.023950,24.366369,0.688042,444543.144688,0.972488,49.800386,18.741245,2.796440,0.087528,0.023493,198.456060,32.000000,213.380381,32.000000,202.592882,181.499036,32.000000,176.166396,69.535148,67.132456,93.033995,82.964604,21.742660,56.468354,0.000000,43.384232,21.227848,0.000000,26.936537,28.518540,36.718868,59.462232,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.898856,90.024508,139.712590,-2284.042501,93.746418,90.612297,29.636503,14.235222,139.041140,1.608187,88.739864,42.449762,170.673779,140.215108,168.397674,139.343376,80.845614,138.070535,-0.000534,0.029419,32.000000,-235.774449,139.379868,-0.023961,24.381948,0.687413,444622.684836,0.988857,49.685645,18.765907,2.792762,0.088142,0.024944,198.742305,32.000000,213.420015,32.000000,202.768443,180.596700,32.000000,176.613269,69.535219,67.124616,93.065910,82.964604,21.843074,56.468354,0.000000,43.420044,21.227848,0.000000,26.931321,29.636503,36.875874,59.495523,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.922979,90.015947,139.752985,2286.150838,93.724892,90.633901,28.951453,14.233938,138.999487,1.607947,88.837137,42.451239,170.668889,140.292450,168.304674,139.319112,80.864181,138.018319,-0.000534,0.029443,32.000000,-235.776717,139.500137,-0.023948,24.374053,0.687413,444622.684836,0.988857,49.685645,18.765907,2.792762,0.087102,0.023528,198.053714,32.000000,213.912938,32.000000,200.077864,180.313348,32.000000,177.212138,69.540560,67.160782,93.066851,82.964604,21.893466,56.468354,0.000000,43.085403,21.227848,0.000000,26.927049,28.951453,36.659514,59.495307,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.623868,90.014567,139.665600,-2284.042501,93.709974,90.655479,29.217974,14.235935,138.992005,1.608280,88.792312,42.392485,170.620755,140.216637,168.312780,139.396243,80.919390,137.964978,-0.000534,0.029463,32.000000,-235.771932,139.470319,-0.023963,24.360390,0.689118,444812.654150,0.955279,49.861523,18.781695,2.799916,0.091865,0.019772,197.401908,32.000000,214.356285,32.000000,198.130881,180.550910,32.000000,176.819059,69.538780,67.143593,93.085348,82.964604,21.896566,56.468354,0.000000,43.475764,21.227848,0.000000,26.929992,29.217974,36.713439,59.496880,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.320571,90.004073,139.691566,2286.150838,93.723724,90.688538,28.818770,14.235222,138.991292,1.608645,88.688158,42.374553,170.584679,140.189171,168.382624,139.381676,80.935614,137.928026,-0.000534,0.029437,32.000000,-235.773957,139.459164,-0.024158,24.376519,0.678967,444551.181763,0.954467,49.106325,18.657427,2.758888,0.081219,0.015558,197.571000,32.000000,214.703520,32.000000,198.147463,181.220833,32.000000,176.080915,69.547541,67.141970,93.061761,82.964604,21.972112,56.468354,0.000000,43.417114,21.227848,0.000000,26.932243,28.818770,36.746308,59.488363,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.342840,90.009596,139.755091,2286.150838,93.748924,90.707584,29.352337,14.234937,138.999342,1.608736,88.627924,42.438106,170.581757,140.169963,168.362150,139.378620,80.919061,137.993526,-0.000534,0.029426,32.000000,-235.774570,139.577658,-0.024141,24.419031,0.678967,444551.181763,0.954467,49.106325,18.657427,2.758888,0.080003,0.020030,197.974578,32.000000,213.792723,32.000000,200.897528,181.527689,32.000000,176.002198,69.538886,67.124130,93.056745,82.964604,22.015120,56.468354,0.000000,43.383328,21.227848,0.000000,26.922860,29.352337,36.754672,59.501453,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.019101,90.009596,139.685884,2286.150838,93.784535,90.729232,28.862635,14.232368,139.045478,1.608880,88.613172,42.462826,170.633477,140.131343,168.380036,139.393164,80.870897,138.076332,-0.000534,0.029430,32.000000,-235.775664,139.465283,-0.024116,24.393408,0.683332,444774.427781,0.951366,49.406889,18.623383,2.776043,0.087712,0.028739,198.383026,32.000000,213.384789,32.000000,202.766500,181.347666,32.000000,175.978696,69.538021,67.097864,93.057719,82.964604,22.038072,56.468354,0.000000,43.188917,21.227848,0.000000,26.929625,28.862635,36.674628,59.495228,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.012637,90.017052,139.772966,-2284.042501,93.801014,90.750825,29.138468,14.233509,139.031093,1.609153,88.653010,42.407277,170.657342,140.251730,168.363277,139.371978,80.887206,137.942311,-0.000534,0.029416,32.000000,-235.776489,139.478662,-0.024145,24.453859,0.682332,444930.666388,0.956348,49.389254,18.671414,2.776067,0.085961,0.024204,198.840440,32.000000,213.393786,32.000000,202.991700,180.601403,32.000000,176.891569,69.536817,67.125386,93.037041,82.964604,22.110242,56.468354,0.000000,43.416361,21.227848,0.000000,26.939055,29.138468,36.716667,59.494510,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.261339,89.987504,139.699400,2286.150838,93.841835,90.767318,29.345985,14.234080,139.027741,1.610843,88.805970,42.314122,170.663199,140.201895,168.307928,139.409382,80.876335,138.034786,-0.000534,0.029380,32.000000,-235.773132,139.448069,-0.024148,24.482472,0.687720,445269.990844,0.979584,49.722437,18.759184,2.792651,0.089113,0.019704,197.931630,32.000000,213.910342,32.000000,200.470813,180.580717,32.000000,177.039221,69.530478,67.126940,93.009755,82.964604,22.130270,56.468354,0.000000,43.361925,21.227848,0.000000,26.942202,29.345985,36.674628,59.475617,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.321969,89.990818,139.715185,2286.150838,93.871595,90.786417,28.699151,14.232653,138.991665,1.610960,88.797111,42.474482,170.580300,140.262456,168.315147,139.360365,80.929591,138.007240,-0.000535,0.029370,32.000000,-235.778985,139.478784,-0.024134,24.478171,0.686717,445357.864932,0.970693,49.736562,18.678764,2.794753,0.083456,0.020753,197.604877,32.000000,214.408155,32.000000,198.381644,180.559018,32.000000,176.894936,69.503217,67.132910,93.004916,82.964604,22.195618,56.468354,0.000000,43.380298,21.227848,0.000000,26.911359,28.699151,36.942199,59.491304,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.148877,89.990818,139.799494,2286.150838,93.915193,90.802888,29.401969,14.235079,138.978728,1.610717,88.671851,42.402350,170.589798,140.278095,168.375064,139.421626,80.920685,138.037417,-0.000535,0.029342,32.000000,-235.775903,139.489695,-0.024105,24.501696,0.681913,445309.254079,0.958806,49.450885,18.733877,2.779460,0.085049,0.022641,197.533796,32.000000,214.579509,32.000000,198.233947,181.185551,32.000000,176.246228,69.513808,67.112720,92.977142,82.964604,22.189368,56.468354,0.000000,43.164021,21.227848,0.000000,26.912661,29.401969,36.947408,59.493054,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.048372,89.982809,139.566842,2286.150838,93.923756,90.821960,28.838177,14.233938,138.879851,1.610650,88.606324,42.409655,170.633654,140.181524,168.399251,139.354478,80.962239,138.035623,-0.000534,0.029342,32.000000,-235.774914,139.415947,-0.024090,24.495113,0.681357,445286.566247,0.979359,49.391906,18.667446,2.776425,0.088832,0.022298,197.804109,32.000000,213.811690,32.000000,200.861318,181.472771,32.000000,175.828059,69.542370,67.170924,93.016113,82.964604,22.253025,56.468354,0.000000,43.332016,21.227848,0.000000,26.902740,28.838177,36.716374,59.481420,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.999987,89.975353,139.712628,2286.150838,93.908850,90.838508,29.382167,14.231940,139.022658,1.610675,88.629107,42.373220,170.641012,140.152937,168.405135,139.323144,80.851861,137.928988,-0.000534,0.029327,32.000000,-235.771994,139.371855,-0.024121,24.492884,0.683813,445462.839024,0.959674,49.569899,18.690786,2.787689,0.094465,0.021795,198.434017,32.000000,213.542678,32.000000,202.731788,181.330697,32.000000,176.170202,69.518192,67.087554,92.993695,82.964604,22.216332,56.468354,0.000000,43.297101,21.227848,0.000000,26.899567,29.382167,36.718648,59.501316,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.073879,89.977838,139.612269,2286.150838,93.954681,90.851204,29.316792,14.234366,138.865079,1.610477,88.702612,42.353879,170.652945,140.087013,168.351402,139.307154,80.892958,137.887828,-0.000535,0.029292,32.000000,-235.773830,139.410991,-0.024127,24.466553,0.686115,445805.861099,0.963741,49.707919,18.707734,2.794253,0.096517,0.022979,198.664162,32.000000,213.326905,32.000000,202.937214,180.559804,32.000000,176.783933,69.529838,67.080497,93.020495,82.964604,22.247744,56.468354,0.000000,43.247374,21.227848,0.000000,26.887818,29.316792,36.800966,59.483003,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.922005,89.977838,139.710586,2286.150838,93.984909,90.866435,28.732578,14.238504,138.932631,1.610567,88.805740,42.469288,170.636261,140.109748,168.284276,139.304773,80.896992,137.937348,-0.000535,0.029271,32.000000,-235.766577,139.343340,-0.024132,24.446070,0.685355,445765.384469,0.964497,49.634189,18.646937,2.788126,0.095624,0.040365,197.781125,32.000000,213.809490,32.000000,200.554921,180.190102,32.000000,176.991563,69.501268,67.099311,93.017201,82.964604,22.316447,56.468354,0.000000,43.264635,21.227848,0.000000,26.885976,28.732578,36.639045,59.495198,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.096152,89.980876,139.599496,2286.150838,93.984293,90.879176,29.452024,14.239789,138.928359,1.610946,88.782942,42.421841,170.637308,140.117557,168.326391,139.331156,80.921336,137.891782,-0.000535,0.029229,32.000000,-235.764801,139.281155,-0.024092,24.430571,0.685355,445765.384469,0.964497,49.634189,18.646937,2.788126,0.091977,0.022751,197.567420,32.000000,214.387206,32.000000,198.526579,180.600495,32.000000,176.892139,69.529838,67.111725,93.071917,82.964604,22.324834,56.468354,0.000000,43.382636,21.227848,0.000000,26.885006,29.452024,36.782918,59.504679,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.038338,89.965136,139.598135,2286.150838,94.023741,90.891858,29.065465,14.233509,138.881384,1.611230,88.665154,42.267581,170.578035,140.116498,168.378576,139.156846,80.976134,137.900684,-0.000534,0.029195,32.000000,-235.776981,139.273734,-0.024167,24.389081,0.686178,445847.115477,0.959912,49.614269,18.620451,2.786631,0.089680,0.016796,197.394480,32.000000,214.396821,32.000000,198.098688,181.276354,32.000000,176.054841,69.534320,67.117053,93.031436,82.964604,22.378629,56.468354,0.000000,43.247012,21.227848,0.000000,26.881477,29.065465,36.796197,59.488353,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.766326,89.956575,139.567784,-2284.042501,94.039815,90.895701,29.164437,14.230085,138.850992,1.610925,88.557129,42.335953,170.638867,140.054184,168.409330,139.171186,80.976974,137.878160,-0.000535,0.029179,32.000000,-235.778111,139.309631,-0.024218,24.361439,0.686178,445847.115477,0.959912,49.614269,18.620451,2.786631,0.095485,0.032522,197.805191,32.000000,213.946255,32.000000,200.758112,181.425580,32.000000,175.898813,69.547352,67.137200,93.043576,82.964604,22.421378,56.468354,0.000000,42.996785,21.227848,0.000000,26.859841,29.164437,36.686660,59.486003,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.628561,89.956575,139.540158,-2284.042501,94.064177,90.902030,29.573838,14.234794,138.884956,1.610939,88.638764,42.431953,170.649272,139.989402,168.383555,139.196267,80.873961,137.811207,-0.000534,0.029170,32.000000,-235.775533,139.239940,-0.024226,24.366343,0.693041,445956.051782,0.976412,49.930717,18.558293,2.804462,0.085570,0.023608,198.546479,32.000000,213.536036,32.000000,202.481436,181.418219,32.000000,176.008117,69.538197,67.085133,93.034482,82.964604,22.444334,56.468354,0.000000,43.401603,21.227848,0.000000,26.844087,29.573838,36.888860,59.506253,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.336625,89.956299,139.661328,-2284.042501,94.073862,90.908418,28.995073,14.237933,138.842007,1.610927,88.648481,42.478463,170.641063,139.985853,168.381669,139.207719,80.885882,137.814020,-0.000534,0.029159,32.000000,-235.771082,139.218768,-0.024191,24.332905,0.679869,445765.620423,0.945324,49.043536,18.629248,2.756155,0.081198,0.022950,198.533817,32.000000,213.355118,32.000000,203.101195,180.731238,32.000000,176.769786,69.532364,67.083030,93.062803,82.964604,22.418370,56.468354,0.000000,43.261921,21.227848,0.000000,26.835789,28.995073,36.735669,59.487065,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.942106,89.956299,139.645052,2286.150838,94.090710,90.922357,29.160776,14.234937,138.783441,1.610966,88.749095,42.348440,170.606514,140.105854,168.345536,139.142790,80.975411,137.775273,-0.000532,0.029156,32.000000,-235.772276,139.220666,-0.024182,24.356613,0.685800,445910.275980,0.970283,49.342337,18.618676,2.774547,0.101708,0.018876,197.589581,32.000000,214.433729,32.000000,198.522966,180.643666,32.000000,177.099421,69.581022,67.112677,93.088896,82.964604,22.491300,56.468354,0.000000,43.072373,21.227848,0.000000,26.825036,29.160776,36.803387,59.475912,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.504777,89.931721,139.637649,2286.150838,94.120004,90.924880,28.893871,14.240074,138.860327,1.610559,88.676918,42.245881,170.588586,140.008548,168.391020,139.161455,80.976209,137.911166,-0.000532,0.029119,32.000000,-235.770416,139.253378,-0.024209,24.348614,0.685491,445928.026760,0.959834,49.402301,18.588615,2.774942,0.083319,0.016363,197.314642,32.000000,214.542683,32.000000,198.024545,181.281048,32.000000,176.018438,69.583865,67.080969,93.070696,82.964604,22.585358,56.468354,0.000000,43.258296,21.227848,0.000000,26.816971,28.893871,36.708083,59.493084,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.462570,89.931998,139.438950,2286.150838,94.082159,90.922312,29.458497,14.239075,138.766659,1.610450,88.546596,42.318954,170.612893,139.930879,168.377689,139.076196,80.963408,137.657634,-0.000531,0.029079,32.000000,-235.770268,139.152199,-0.024225,24.344444,0.685491,445928.026760,0.959834,49.402301,18.588615,2.774942,0.090937,0.022057,198.017149,32.000000,214.116783,32.000000,200.535947,181.396279,32.000000,175.694832,69.588135,67.103573,93.063725,82.964604,22.497782,56.468354,0.000000,43.388478,21.227848,0.000000,26.780635,29.458497,36.625545,59.506813,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.829433,89.931998,139.470344,2286.150838,94.070504,90.927386,28.866415,14.234937,138.712346,1.610319,88.625337,42.266571,170.669597,139.963934,168.433794,139.118669,80.958209,137.735769,-0.000531,0.029068,32.000000,-235.775062,139.224419,-0.024216,24.366159,0.682814,445729.948455,0.970312,49.145333,18.574857,2.764840,0.090443,0.017671,198.473803,32.000000,213.531094,32.000000,202.312295,181.614724,32.000000,176.057460,69.601132,67.075803,93.086472,82.964604,22.563535,56.468354,0.000000,42.943084,21.227848,0.000000,26.768336,28.866415,36.706763,59.495493,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.251452,89.935311,139.363709,2286.150838,94.071297,90.926086,29.744123,14.234651,138.650935,1.610869,88.720392,42.310956,170.662321,139.992195,168.351098,139.075032,80.879486,137.656312,-0.000529,0.029079,32.000000,-235.777314,139.103396,-0.024204,24.435186,0.682569,445756.048701,0.952545,49.188849,18.466228,2.763215,0.094405,0.016536,198.469374,32.000000,213.508289,32.000000,202.920072,180.597268,32.000000,176.624947,69.577243,67.073912,93.104972,82.964604,22.566129,56.468354,0.000000,43.100508,21.227848,0.000000,26.759190,29.744123,36.721143,59.484882,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
