OSU 80 Ton Compressor Load Stand
50.218820,89.957403,139.410464,-2284.042501,94.053598,90.922272,29.091179,14.243784,138.619372,1.610620,88.789682,42.351115,170.681176,139.915361,168.284890,138.977903,80.904839,137.652386,-0.000530,0.029071,32.000000,-235.765723,139.044003,-0.024173,24.461439,0.691674,446083.708595,0.985436,49.840809,18.508869,2.798955,0.098059,0.018065,198.098818,32.000000,213.971764,32.000000,200.482988,180.375097,32.000000,177.275178,69.573359,67.075013,93.121897,82.964604,22.591846,56.468354,0.000000,43.037130,21.227848,0.000000,26.747253,29.091179,36.693116,59.472244,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.928913,89.965136,139.373470,-2284.042501,94.009970,90.918395,28.944068,14.241216,138.629388,1.610310,88.806146,42.336201,170.645915,139.849336,168.320835,139.036451,80.967031,137.687362,-0.000531,0.029071,32.000000,-235.765833,139.064766,-0.024211,24.416776,0.682852,446020.544768,0.947712,49.408857,18.549516,2.773327,0.097848,0.019814,197.537123,32.000000,214.343906,32.000000,198.377804,180.532982,32.000000,176.857334,69.578875,67.088873,93.120623,82.964604,22.586084,56.468354,0.000000,43.262401,21.227848,0.000000,26.760728,28.944068,36.772647,59.491127,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.805201,89.965136,139.329973,-2284.042501,93.997720,90.912028,29.423579,14.236078,138.593524,1.610042,88.664174,42.197540,170.597130,139.829028,168.339114,138.934341,80.946060,137.663126,-0.000531,0.029050,32.000000,-235.774740,139.027160,-0.024254,24.413261,0.688248,446017.013129,0.980665,49.771091,18.476852,2.791438,0.097867,0.020392,197.333669,32.000000,214.591462,32.000000,198.081664,181.109021,32.000000,175.939291,69.565577,67.064709,93.110442,82.964604,22.643095,56.468354,0.000000,43.208630,21.227848,0.000000,26.761285,29.423579,36.830680,59.506381,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.927892,89.962650,139.342983,2286.150838,94.002227,90.903052,29.040771,14.240359,138.574761,1.610000,88.593850,42.198248,170.619172,139.779314,168.373906,138.922325,80.967587,137.566851,-0.000532,0.029017,32.000000,-235.767181,139.018551,-0.024265,24.339199,0.688248,446017.013129,0.980665,49.771091,18.476852,2.791438,0.086091,0.024554,198.016135,32.000000,214.189225,32.000000,200.525243,181.588457,32.000000,175.983265,69.587249,67.074371,93.090067,82.964604,22.590542,56.468354,0.000000,43.255618,21.227848,0.000000,26.752298,29.040771,36.668832,59.463226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.710812,89.959612,139.335391,-2284.042501,94.030498,90.896689,29.629549,14.234366,138.535262,1.609741,88.600786,42.202163,170.615039,139.778377,168.404477,138.825226,80.887804,137.565101,-0.000530,0.029022,32.000000,-235.773174,138.991184,-0.024266,24.307256,0.690188,445936.674328,0.977250,49.769659,18.418528,2.790885,0.095524,0.024308,198.373692,32.000000,213.565934,32.000000,202.437511,181.529711,32.000000,175.977185,69.602567,67.038935,93.099440,82.964604,22.676578,56.468354,0.000000,43.202886,21.227848,0.000000,26.745406,29.629549,36.806175,59.490065,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.765017,89.949947,139.268187,2286.150838,94.036807,90.890338,28.962048,14.232939,138.481535,1.609837,88.651241,42.167923,170.652945,139.679074,168.329377,138.865359,80.861243,137.516171,-0.000530,0.029019,32.000000,-235.771323,138.988451,-0.024251,24.252312,0.694304,446140.511166,0.962256,49.991277,18.497473,2.802919,0.093820,0.030922,198.633169,32.000000,213.409900,32.000000,203.043376,180.625010,32.000000,176.572078,69.585884,67.043438,93.120105,82.964604,22.647800,56.468354,0.000000,42.981017,21.227848,0.000000,26.735019,28.962048,36.730020,59.511721,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.801014,89.949947,139.253951,2286.150838,94.029278,90.876398,29.214996,14.235793,138.502204,1.609950,88.802216,42.202615,170.671484,139.658927,168.316236,138.835291,80.946655,137.591504,-0.000530,0.029044,32.000000,-235.770108,138.975153,-0.024279,24.260468,0.694656,446117.621575,0.983190,49.925445,18.500568,2.798516,0.091741,0.032589,198.069816,32.000000,213.891015,32.000000,200.446909,180.561537,32.000000,177.072901,69.578327,67.060425,93.107797,82.964604,22.685164,56.468354,0.000000,43.283752,21.227848,0.000000,26.717042,29.214996,36.693557,59.495572,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.638719,89.935035,139.243554,-2284.042501,93.997669,90.863672,29.106197,14.233509,138.465926,1.609815,88.795137,42.183276,170.623868,139.652566,168.308434,138.761786,80.951749,137.514620,-0.000532,0.029019,32.000000,-235.774194,138.850500,-0.024517,24.212501,0.693693,445886.179398,0.973770,49.888170,18.451281,2.796207,0.098660,0.018923,197.413170,32.000000,214.321742,370.769063,198.485589,180.737342,32.000000,176.904364,69.591239,67.081287,93.157256,82.964604,22.631214,56.468354,0.000000,43.117081,21.227848,0.000000,26.692486,29.106197,36.752471,59.500962,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.134091,89.963479,139.217704,2286.150838,93.962085,90.856051,28.695196,14.239503,138.499377,1.609398,88.689597,42.164417,170.574710,139.607338,168.334553,138.829223,80.914550,137.471805,-0.000532,0.028994,32.000000,-235.771315,138.862042,-0.024526,24.256823,0.697368,445871.756492,0.980676,50.041474,18.409318,2.805140,0.090916,0.018816,197.520731,32.000000,214.597185,1007.832482,198.023588,181.193446,32.000000,176.034502,69.589565,67.051294,93.118952,82.964604,22.712823,56.468354,0.000000,43.351301,21.227848,0.000000,26.680498,28.695196,36.785266,59.473385,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.745687,89.988884,139.200208,2286.150838,93.962538,90.849629,29.617006,14.242785,138.454282,1.609544,88.573945,42.258501,170.648434,139.633458,168.390926,138.761609,80.918697,137.486514,-0.000533,0.028995,32.000000,-235.764427,138.860755,-0.024488,24.295690,0.688444,445702.060686,0.984136,49.557786,18.425977,2.776907,0.086228,0.028417,197.937592,32.000000,213.978509,32.000000,200.476413,181.624267,32.000000,175.831424,69.598705,67.054632,93.088705,82.964604,22.631028,56.468354,0.000000,43.303354,21.227848,0.000000,26.701228,29.617006,36.815713,59.457934,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.924489,89.988884,139.011178,2286.150838,93.953637,90.838704,28.489417,14.234366,138.395523,1.609396,88.612875,42.226691,170.687266,139.637762,168.394400,138.744063,80.911964,137.484787,-0.000532,0.028974,32.000000,-235.772027,138.792620,-0.024507,24.305787,0.688444,445702.060686,0.984136,49.557786,18.425977,2.776907,0.091249,0.023234,198.370785,32.000000,213.539475,32.000000,202.582156,181.666833,32.000000,175.701921,69.622495,67.052261,93.148314,82.964604,22.720416,56.468354,0.000000,43.290712,21.227848,0.000000,26.722150,28.489417,36.673087,59.503863,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.934885,89.982533,139.115736,-2284.042501,93.940950,90.815935,28.629570,14.240074,138.405645,1.608975,88.670989,42.161739,170.668040,139.595837,168.322861,138.639924,80.873116,137.410997,-0.000531,0.028976,32.000000,-235.773695,138.822475,-0.024518,24.358160,0.689112,445748.522968,0.995592,49.799410,18.434791,2.784429,0.089845,0.018669,198.687943,32.000000,213.483059,32.000000,202.851598,180.550619,32.000000,176.662169,69.583620,67.017848,93.160090,82.964604,22.721102,56.468354,0.000000,43.297588,21.227848,0.000000,26.712499,28.629570,36.780130,59.506587,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.829174,89.973696,139.137733,2286.150838,93.927706,90.800755,29.032912,14.238219,138.341520,1.608767,88.785199,42.207640,170.695179,139.490886,168.308264,138.744330,80.911752,137.368495,-0.000530,0.028991,32.000000,-235.768666,138.819641,-0.024511,24.361911,0.687801,445690.780228,0.990233,49.782318,18.438233,2.785943,0.088468,0.017273,198.070463,32.000000,213.826879,32.000000,200.513845,180.659214,32.000000,177.032120,69.603920,67.054033,93.151336,82.964604,22.654726,56.468354,0.000000,43.288585,21.227848,0.000000,26.700198,29.032912,36.707643,59.484951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.633233,89.955470,139.030031,-2284.042501,93.868106,90.783041,29.720272,14.238219,138.344135,1.608317,88.763265,42.094259,170.670564,139.556137,168.298141,138.731618,80.907896,137.302219,-0.000530,0.028991,32.000000,-235.770796,138.709346,-0.024496,24.390602,0.687801,445690.780228,0.990233,49.782318,18.438233,2.785943,0.088792,0.029102,197.496310,32.000000,214.431901,32.000000,198.581702,180.500505,32.000000,176.799942,69.605117,67.071056,93.171365,82.964604,22.730510,56.468354,0.000000,43.237107,21.227848,0.000000,26.695344,29.720272,36.726792,59.483741,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.689792,89.940558,139.044073,2286.150838,93.829643,90.765230,28.584971,14.233081,138.317587,1.608146,88.692732,42.296554,170.611262,139.489501,168.370827,138.650696,80.912410,137.317487,-0.000529,0.029003,32.000000,-235.774131,138.726887,-0.024487,24.411006,0.689271,445587.211923,0.978521,49.882775,18.379198,2.792295,0.096936,0.021407,197.582383,32.000000,214.603938,32.000000,197.911014,181.245381,32.000000,176.041867,69.597525,67.077182,93.148754,82.964604,22.676620,56.468354,0.000000,43.089339,21.227848,0.000000,26.669524,28.584971,36.757826,59.489445,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.684819,89.940558,138.972658,2286.150838,93.804183,90.749968,29.445755,14.237648,138.267729,1.607900,88.569523,42.195699,170.649161,139.471066,168.356566,138.637987,80.920757,137.347029,-0.000528,0.029007,32.000000,-235.773334,138.833428,-0.024535,24.399598,0.690737,445575.501888,0.959721,50.067602,18.351232,2.801148,0.086734,0.013611,197.752089,32.000000,214.067512,32.000000,200.591472,181.768968,32.000000,175.676049,69.580004,67.085841,93.145272,82.964604,22.710070,56.468354,0.000000,43.310746,21.227848,0.000000,26.645070,29.445755,36.692603,59.482354,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.675362,89.946633,139.106845,-2284.042501,93.771640,90.733483,29.332829,14.231797,138.274136,1.607576,88.577254,42.129096,170.705705,139.450860,168.421847,138.656582,80.878642,137.276861,-0.000528,0.029023,32.000000,-235.776235,138.654629,-0.024558,24.380584,0.689207,445437.087238,0.996386,49.994015,18.354049,2.798242,0.089204,0.021046,198.451573,32.000000,213.572616,32.000000,202.575131,181.441133,32.000000,175.839234,69.591580,67.066639,93.158673,82.964604,22.715702,56.468354,0.000000,43.270434,21.227848,0.000000,26.640342,29.332829,36.700453,59.499860,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.724891,89.941939,138.933859,-2284.042501,93.781261,90.714429,28.765464,14.235365,138.309083,1.607467,88.606414,42.190167,170.702361,139.458343,168.370715,138.610768,80.867717,137.278797,-0.000527,0.029016,32.000000,-235.769553,138.710897,-0.024571,24.363012,0.690369,445352.270372,0.970960,50.015056,18.368309,2.800319,0.091823,0.037656,198.747007,32.000000,213.468582,32.000000,202.938900,180.771024,32.000000,176.699031,69.610269,67.060817,93.145071,82.964604,22.747407,56.468354,0.000000,43.322964,21.227848,0.000000,26.630493,28.765464,36.688054,59.504709,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.678753,89.921780,139.058539,2286.150838,93.777790,90.695273,29.655027,14.237220,138.171690,1.607313,88.712364,42.209565,170.713473,139.460198,168.306451,138.596325,80.875835,137.207846,-0.000527,0.029003,32.000000,-235.769992,138.692031,-0.024592,24.332066,0.689113,445249.068260,0.988832,49.959009,18.380162,2.794051,0.091359,0.021745,197.994712,32.000000,213.811212,32.000000,200.628007,180.312903,32.000000,176.913395,69.572842,67.059921,93.129648,82.964604,22.712597,56.468354,0.000000,43.232405,21.227848,0.000000,26.615245,29.655027,36.628039,59.489386,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.712075,89.921780,138.938279,2286.150838,93.778121,90.673640,28.660961,14.240645,138.143408,1.607482,88.745633,42.087263,170.638536,139.340789,168.313436,138.633323,80.912916,137.239186,-0.000527,0.028998,32.000000,-235.769354,138.727598,-0.024682,24.309773,0.689113,445249.068260,0.988832,49.959009,18.380162,2.794051,0.085692,0.026886,197.710282,32.000000,214.482381,32.000000,198.512080,180.545179,32.000000,176.970253,69.607595,67.076040,93.129459,82.964604,22.736909,56.468354,0.000000,43.326836,21.227848,0.000000,26.582581,28.660961,36.675141,59.488157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.632693,89.927855,138.978746,2286.150838,93.753625,90.658413,29.430692,14.237220,138.159759,1.607401,88.652420,42.128184,170.644713,139.414196,168.387196,138.547105,80.907496,137.191033,-0.000527,0.029003,32.000000,-235.771631,138.663641,-0.024687,24.286668,0.691121,445138.379318,0.959880,49.986685,18.337964,2.799155,0.088360,0.025264,197.580931,32.000000,214.597950,32.000000,197.956848,181.335051,32.000000,176.214580,69.646448,67.086697,93.125729,82.964604,22.775634,56.468354,0.000000,43.094497,21.227848,0.000000,26.574387,29.430692,36.470520,59.491284,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.692134,89.931721,138.823428,2286.150838,93.698559,90.640691,29.329132,14.236078,138.249325,1.607086,88.511550,42.186007,170.633589,139.346989,168.407025,138.533577,80.916339,137.135532,-0.000529,0.029000,32.000000,-235.771462,138.641779,-0.024701,24.257715,0.692446,444930.857026,0.967782,50.040547,18.298224,2.800145,0.094516,0.020769,197.775040,32.000000,214.042170,32.000000,200.555324,181.595481,32.000000,175.690942,69.646083,67.097989,93.076684,82.964604,22.711006,56.468354,0.000000,43.351750,21.227848,0.000000,26.561073,29.329132,36.845941,59.469933,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.628852,89.927855,138.898652,-2284.042501,93.650531,90.624136,28.652618,14.235935,138.197373,1.606530,88.551527,42.165072,170.672024,139.280453,168.397034,138.529197,80.894285,137.165915,-0.000527,0.029022,32.000000,-235.774391,138.691562,-0.024668,24.293854,0.691475,444805.319293,0.969704,49.982750,18.262708,2.793670,0.091155,0.016463,198.650100,32.000000,213.601582,32.000000,202.362875,181.729281,32.000000,175.859949,69.635388,67.061446,93.098157,82.964604,22.706877,56.468354,0.000000,43.379355,21.227848,0.000000,26.552207,28.652618,36.717474,59.505613,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.537128,89.927855,138.792083,-2284.042501,93.601340,90.602540,29.562830,14.238790,138.119816,1.606108,88.606926,42.121794,170.710710,139.330777,168.383192,138.550468,80.881755,137.176605,-0.000527,0.029048,32.000000,-235.770717,138.582163,-0.024648,24.212186,0.691648,444787.105395,0.993770,50.044534,18.299364,2.798748,0.084771,0.039271,198.618686,32.000000,213.384791,32.000000,203.121742,180.771758,32.000000,176.726423,69.647806,67.065991,93.114884,82.964604,22.688763,56.468354,0.000000,43.360248,21.227848,0.000000,26.535397,29.562830,36.608010,59.498857,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.614722,89.914048,138.806073,2286.150838,93.568116,90.587330,29.042359,14.235935,138.098493,1.605732,88.702501,42.110493,170.690140,139.309490,168.295745,138.420002,80.853934,137.232028,-0.000525,0.029049,32.000000,-235.773735,138.593830,-0.024635,24.199362,0.694689,444745.027200,0.964860,50.139804,18.317032,2.801779,0.081992,0.019822,198.124123,32.000000,213.849206,32.000000,200.607780,180.377154,32.000000,177.071121,69.636077,67.073380,93.091487,82.964604,22.710410,56.468354,0.000000,43.247708,21.227848,0.000000,26.507899,29.042359,36.627673,59.503027,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.600221,89.908801,138.809585,2286.150838,93.544713,90.569605,28.801633,14.238219,138.070867,1.605383,88.701642,42.181650,170.673071,139.259246,168.338359,138.430434,80.925559,137.168035,-0.000524,0.029050,32.000000,-235.770960,138.602803,-0.024607,24.224145,0.693803,444666.729741,0.980304,50.045395,18.371481,2.797679,0.086297,0.018912,197.788295,32.000000,214.493607,334.277501,198.435660,180.595486,32.000000,177.045157,69.641122,67.087184,93.112440,82.964604,22.649946,56.468354,0.000000,43.372140,21.227848,0.000000,26.492038,28.801633,36.828552,59.512773,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.609149,89.901621,138.785819,2286.150838,93.527586,90.546722,28.804766,14.233509,138.009936,1.605230,88.711287,42.079966,170.595576,139.224032,168.377871,138.436644,80.924710,137.109783,-0.000523,0.029058,32.000000,-235.772883,138.489430,-0.024632,24.206154,0.693189,444456.518214,0.988603,50.055203,18.269108,2.798568,0.083527,0.017764,197.301660,32.000000,214.480940,202.576971,197.724826,181.279721,32.000000,176.304914,69.636908,67.079209,93.086153,82.964604,22.676938,56.468354,0.000000,43.387552,21.227848,0.000000,26.464530,28.804766,36.578883,59.485531,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.581138,89.932550,138.794992,2286.150838,93.519183,90.520077,29.403118,14.234937,138.045848,1.605020,88.581983,42.078956,170.621227,139.206374,168.357302,138.375976,80.914985,137.157570,-0.000524,0.029041,32.000000,-235.775062,138.475520,-0.024355,24.230912,0.693181,444352.021781,0.967704,50.027050,18.247378,2.797177,0.087083,0.033072,197.906713,32.000000,214.205515,202.700302,200.073719,181.562854,32.000000,175.680368,69.641432,67.075836,93.063229,82.964604,22.579102,56.468354,0.000000,43.349179,21.227848,0.000000,26.439441,29.403118,36.575802,59.497008,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.816813,89.932550,138.777347,2286.150838,93.468169,90.496004,28.997838,14.235365,138.027644,1.604921,88.656672,42.094004,170.716104,139.249867,168.439366,138.459524,80.879458,137.077521,-0.000523,0.029048,32.000000,-235.772175,138.546107,-0.024382,24.220684,0.693181,444352.021781,0.967704,50.027050,18.247378,2.797177,0.093990,0.026037,198.535384,32.000000,213.566261,194.652575,202.198109,181.632495,32.000000,176.030500,69.654652,67.087847,93.096057,82.964604,22.634904,56.468354,0.000000,43.411965,21.227848,0.000000,26.454961,28.997838,36.691649,59.482512,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.037295,89.948290,138.758457,2286.150838,93.433169,90.473176,28.859751,14.234794,137.864290,1.604741,88.685614,42.124783,170.686713,139.166754,168.371076,138.289129,80.846196,137.071400,-0.000523,0.029084,32.000000,-235.770779,138.383193,-0.024339,24.201224,0.692868,444268.392819,0.968304,50.098772,18.274654,2.799351,0.087187,0.015243,198.491045,32.000000,213.382877,814.106202,203.041761,180.732905,32.000000,176.520807,69.623124,67.077459,93.102034,82.964604,22.571597,56.468354,0.000000,43.524661,21.227848,0.000000,26.458684,28.859751,36.444694,59.501237,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.583519,89.948843,138.573969,2286.150838,93.413417,90.452933,29.669002,14.239646,137.933536,1.604284,88.849969,42.145717,170.702677,139.126910,168.305704,138.271164,80.833803,137.066784,-0.000521,0.029109,32.000000,-235.767402,138.421492,-0.024361,24.182708,0.689305,444100.791803,0.976583,49.854420,18.271702,2.785753,0.097013,0.023698,198.220248,32.000000,213.868421,285.083959,200.688420,180.252698,32.000000,176.902968,69.603563,67.062003,93.078096,82.964604,22.606065,56.468354,0.000000,43.154005,21.227848,0.000000,26.449141,29.669002,36.532442,59.489917,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.557247,89.965688,138.645200,2286.150838,93.402252,90.431329,28.531497,14.239075,137.840950,1.603722,88.809087,42.039886,170.648493,139.096487,168.307741,138.358765,80.875816,137.024423,-0.000520,0.029108,32.000000,-235.768465,138.423206,-0.024364,24.241245,0.686287,443962.592643,0.976395,49.642363,18.302021,2.773101,0.086004,0.016722,197.665775,32.000000,214.386088,466.043058,198.510570,180.604138,32.000000,177.247752,69.614132,67.081347,93.095697,82.964604,22.578088,56.468354,0.000000,43.318887,21.227848,0.000000,26.440234,28.531497,36.735963,59.470307,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.738926,89.965688,138.548972,2286.150838,93.382606,90.412350,29.598610,14.231369,137.833898,1.603083,88.737897,42.056871,170.618854,139.175564,168.372467,138.309662,80.902189,136.966439,-0.000521,0.029104,32.000000,-235.772073,138.399021,-0.024359,24.205761,0.691578,443948.173716,0.997500,50.156728,18.249811,2.797678,0.091987,0.023695,197.374670,32.000000,214.503815,174.889532,197.679056,181.266062,32.000000,176.224893,69.640861,67.125645,93.083330,82.964604,22.532850,56.468354,0.000000,43.438712,21.227848,0.000000,26.449134,29.598610,36.495098,59.493772,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.412971,89.966240,138.560834,2286.150838,93.368256,90.389514,29.350012,14.231797,137.852631,1.603229,88.648459,41.875693,170.683242,139.043533,168.395965,138.147764,80.916987,136.983191,-0.000520,0.029107,32.000000,-235.776071,138.229927,-0.024308,24.263773,0.691578,443948.173716,0.997500,50.156728,18.249811,2.797678,0.085887,0.022295,197.940070,32.000000,214.159566,227.356283,200.179360,181.421916,32.000000,176.047767,69.640425,67.118129,93.077323,82.964604,22.561177,56.468354,0.000000,43.440654,21.227848,0.000000,26.443369,29.350012,36.703241,59.492582,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.420895,89.970382,138.513194,2286.150838,93.369819,90.366664,28.707418,14.239360,137.846956,1.603372,88.726075,42.054953,170.675721,139.083559,168.417539,138.191182,80.877069,136.751281,-0.000519,0.029103,32.000000,-235.769819,138.313359,-0.024315,24.273136,0.689211,443725.084981,0.957561,49.968214,18.195547,2.785524,0.089183,0.023357,198.438568,32.000000,213.491697,409.767936,202.035995,181.755840,32.000000,176.046333,69.635774,67.094728,93.086429,82.964604,22.470726,56.468354,0.000000,43.532387,21.227848,0.000000,26.437139,28.707418,36.663403,59.487311,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.554398,90.004349,138.482914,-2284.042501,93.355418,90.343866,29.518037,14.230227,137.822459,1.603277,88.804853,42.046795,170.705705,139.029566,168.369961,138.241536,80.880935,136.945872,-0.000518,0.029105,32.000000,-235.780263,138.303900,-0.024305,24.269254,0.692393,443739.243027,0.972277,50.307363,18.188807,2.804139,0.092600,0.019107,198.477551,32.000000,213.405031,191.983320,203.025815,180.676059,32.000000,176.544457,69.629357,67.086209,93.076506,82.964604,22.472533,56.468354,0.000000,43.471294,21.227848,0.000000,26.435674,29.518037,36.537944,59.493871,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.503352,90.004349,138.535261,-2284.042501,93.360796,90.323573,28.723363,14.231797,137.823375,1.602812,88.872235,41.970882,170.730484,138.955282,168.330975,138.194538,80.883467,136.870555,-0.000516,0.029133,32.000000,-235.778202,138.336469,-0.024320,24.308357,0.689417,443555.833673,0.963376,50.198350,18.206905,2.794564,0.083462,0.016341,198.315418,32.000000,213.954070,-11.900486,200.770726,180.447245,32.000000,177.133659,69.619626,67.103514,93.090719,82.964604,22.407329,56.468354,0.000000,43.471725,21.227848,0.000000,26.467191,28.723363,36.604342,59.489602,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.503327,90.002968,138.428656,2286.150838,93.335410,90.299460,29.435402,14.233509,137.789785,1.602713,88.870108,41.964635,170.654121,138.951937,168.314131,138.147683,80.917758,136.866228,-0.000516,0.029126,32.000000,-235.775506,138.255950,-0.024280,24.330754,0.689417,443555.833673,0.963376,50.198350,18.206905,2.794564,0.101226,0.018604,197.609638,32.000000,214.345786,340.543450,198.480946,180.662546,32.000000,177.097640,69.620822,67.108044,93.088587,82.964604,22.450572,56.468354,0.000000,43.473367,21.227848,0.000000,26.466575,29.435402,36.560688,59.502781,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.386291,89.980600,138.468096,-2284.042501,93.299756,90.275349,29.660040,14.230655,137.744111,1.602718,88.826508,41.962268,170.608157,139.000142,168.337852,138.128694,80.879595,136.867781,-0.000515,0.029119,32.000000,-235.778360,138.214101,-0.024314,24.293303,0.687840,443295.873467,0.966673,50.250060,18.131752,2.796351,0.081966,0.021493,197.310324,32.000000,214.654904,824.811504,197.723129,181.178466,32.000000,176.135397,69.609423,67.134084,93.078821,82.964604,22.349449,56.468354,0.000000,43.513612,21.227848,0.000000,26.467123,29.660040,36.575949,59.490232,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.360285,89.998826,138.362335,2286.150838,93.262927,90.255052,28.756312,14.235793,137.712801,1.602386,88.714587,42.011913,170.650448,138.966129,168.360470,138.102540,80.901850,136.749019,-0.000514,0.029130,32.000000,-235.771911,138.108780,-0.024342,24.265032,0.690659,443270.598784,0.961489,50.349513,18.170665,2.803776,0.090336,0.027237,197.993084,32.000000,214.284690,505.435599,200.053530,181.565536,32.000000,176.121739,69.615896,67.113929,93.043406,82.964604,22.375119,56.468354,0.000000,43.289746,21.227848,0.000000,26.441940,28.756312,36.645501,59.495975,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.960636,89.998826,138.465148,2286.150838,93.238833,90.232176,29.238551,14.234223,137.741468,1.602220,88.764492,41.949917,170.665314,138.887563,168.386948,138.128676,80.860400,136.844577,-0.000511,0.029142,32.000000,-235.774137,138.269879,-0.024331,24.264612,0.691211,443164.990624,0.992086,50.394838,18.091223,2.803111,0.088471,0.021363,198.341794,32.000000,213.637852,571.568735,202.125047,181.613690,32.000000,176.061977,69.623755,67.098078,93.056657,82.964604,22.282717,56.468354,0.000000,43.609063,21.227848,0.000000,26.458205,29.238551,36.580791,59.480466,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.484771,90.034450,138.401450,-2284.042501,93.207140,90.208034,29.058945,14.240359,137.743028,1.602094,88.854198,41.949881,170.676912,138.887501,168.385512,138.118841,80.845474,136.867527,-0.000509,0.029169,32.000000,-235.770131,138.208631,-0.024339,24.209275,0.691211,443164.990624,0.992086,50.394838,18.091223,2.803111,0.094312,0.019067,198.569863,32.000000,213.572310,541.232282,203.009626,180.675395,32.000000,176.707440,69.623404,67.099391,93.048401,82.964604,22.299412,56.468354,0.000000,43.522684,21.227848,0.000000,26.494584,29.058945,36.615347,59.481410,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.836824,90.040801,138.510383,2286.150838,93.180585,90.183941,28.791090,14.235935,137.710329,1.601477,88.884572,41.904685,170.710638,138.887155,168.336832,138.097793,80.838660,136.949458,-0.000509,0.029159,32.000000,-235.773080,138.174675,-0.024341,24.163563,0.690798,443015.756361,0.978671,50.300841,18.204662,2.796849,0.085811,0.016976,198.242334,32.000000,213.890986,375.519130,200.682280,180.555235,32.000000,177.137634,69.619083,67.105051,93.025116,82.964604,22.253513,56.468354,0.000000,43.548821,21.227848,0.000000,26.500941,28.791090,36.599426,59.506912,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.615810,90.051571,138.415769,-2284.042501,93.184214,90.158066,28.906249,14.237220,137.665851,1.601370,88.904973,41.991899,170.603575,138.952548,168.358267,138.145363,80.879056,136.827169,-0.000509,0.029176,32.000000,-235.772123,138.164212,-0.024319,24.168625,0.687116,442755.567017,0.980028,49.941964,18.250905,2.779278,0.090121,0.037125,197.544096,32.000000,214.639697,656.686479,197.614375,181.184174,32.000000,176.254845,69.641675,67.121048,92.994662,82.964604,22.197617,56.468354,0.000000,43.667678,21.227848,0.000000,26.517115,28.906249,36.567805,59.480663,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.557461,90.058475,138.319004,-2284.042501,93.172401,90.136400,29.126826,14.238076,137.624214,1.601342,88.750430,41.984471,170.658000,138.800392,168.384840,138.108572,80.897721,136.643074,-0.000509,0.029165,32.000000,-235.771595,138.233269,-0.024319,24.117641,0.689752,442669.286846,0.955594,50.183863,18.130106,2.789823,0.099997,0.029292,197.938604,32.000000,214.183190,386.327204,200.036258,181.553497,32.000000,175.932928,69.643413,67.125289,92.984387,82.964604,22.187226,56.468354,0.000000,43.644538,21.227848,0.000000,26.537033,29.126826,36.636990,59.506105,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.409209,90.058475,138.233874,-2284.042501,93.155082,90.119912,29.447372,14.235935,137.643974,1.601256,88.803886,41.936035,170.690761,138.747029,168.391559,137.991368,80.873809,136.713575,-0.000509,0.029165,32.000000,-235.773899,138.102886,-0.024352,24.099336,0.689752,442669.286846,0.955594,50.183863,18.130106,2.789823,0.090980,0.021276,198.281822,32.000000,213.489658,331.535955,202.208613,181.509794,32.000000,176.017551,69.651715,67.136115,92.997567,82.964604,22.140301,56.468354,0.000000,43.534415,21.227848,0.000000,26.554067,29.447372,36.579177,59.506430,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.542591,90.063722,138.281396,-2284.042501,93.143777,90.107175,28.872796,14.243499,137.542197,1.600838,88.896639,41.954644,170.685991,138.804183,168.380057,138.025008,80.838226,136.672656,-0.000508,0.029187,32.000000,-235.765189,138.103107,-0.024334,24.122126,0.691396,442567.040893,0.974131,50.249294,18.044308,2.791083,0.085387,0.027567,198.615323,32.000000,213.539261,18.453584,202.988194,180.635815,32.000000,176.842817,69.647641,67.124117,92.998024,82.964604,22.174435,56.468354,0.000000,43.630615,21.227848,0.000000,26.570248,28.872796,36.556726,59.487370,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.297894,90.081948,138.306372,2286.150838,93.138621,90.086888,29.773469,14.232082,137.606126,1.600411,88.951542,41.876141,170.732058,138.800434,168.359804,137.992731,80.831768,136.736004,-0.000507,0.029189,32.000000,-235.774474,138.144880,-0.024318,24.107256,0.693634,442596.389566,0.966458,50.403516,18.102192,2.797735,0.087846,0.018729,198.236228,32.000000,213.779345,230.484809,200.696800,180.591420,32.000000,177.212052,69.655837,67.153156,93.002562,82.964604,22.064181,56.468354,0.000000,43.565301,21.227848,0.000000,26.582008,29.773469,36.583359,59.483859,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.196550,90.086091,138.259171,2286.150838,93.137048,90.064044,29.164463,14.233938,137.567612,1.600087,89.008301,41.952068,170.701046,138.801799,168.380594,138.000127,80.878401,136.639588,-0.000507,0.029189,32.000000,-235.774258,137.949313,-0.024289,24.107203,0.691094,442538.374564,0.982712,50.269994,18.118059,2.791162,0.094729,0.023438,197.544605,32.000000,214.334408,633.236831,198.581518,180.508434,32.000000,176.928202,69.667749,67.166352,93.013408,82.964604,22.034328,56.468354,0.000000,43.513910,21.227848,0.000000,26.614733,29.164463,36.619309,59.501512,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.949475,90.086091,138.337168,2286.150838,93.135360,90.041171,29.015974,14.240502,137.637917,1.600017,88.892135,41.999729,170.656144,138.772476,168.399403,137.927810,80.872971,136.577591,-0.000506,0.029195,32.000000,-235.768349,138.022446,-0.024306,24.133534,0.695256,442584.583684,0.957893,50.543019,18.155036,2.805523,0.083053,0.018933,197.636746,32.000000,214.556010,401.909731,197.597687,181.072112,32.000000,176.366709,69.676212,67.151942,92.991488,82.964604,22.003987,56.468354,0.000000,43.780550,21.227848,0.000000,26.634366,29.015974,36.531415,59.497116,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.559385,90.078634,138.201662,2286.150838,93.104645,90.018342,29.362035,14.235935,137.634167,1.600263,88.755811,41.899974,170.684343,138.792215,168.415359,137.975885,80.871650,136.642239,-0.000506,0.029195,32.000000,-235.769474,138.111859,-0.024259,24.192884,0.696412,442443.574752,0.979821,50.652974,18.061947,2.810343,0.087860,0.019963,197.885003,32.000000,214.203353,501.512677,200.060298,181.708028,32.000000,175.945654,69.666559,67.161828,92.967964,82.964604,21.956788,56.468354,0.000000,43.674550,21.227848,0.000000,26.642594,29.362035,36.534129,59.474123,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.784308,90.074216,138.301711,2286.150838,93.087097,89.992999,28.667153,14.233938,137.543096,1.600034,88.782653,41.892291,170.711608,138.755961,168.389691,137.903807,80.840352,136.686275,-0.000505,0.029207,32.000000,-235.774422,137.966771,-0.024223,24.149086,0.687763,442054.515763,0.965067,50.267453,18.069976,2.788607,0.085321,0.023905,198.445230,32.000000,213.585008,888.535875,202.247421,181.565192,32.000000,175.886888,69.655034,67.173584,92.978303,82.964604,21.915426,56.468354,0.000000,43.588607,21.227848,0.000000,26.657105,28.667153,36.591429,59.513147,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.920391,90.098242,138.313843,2286.150838,93.067589,89.972707,29.350844,14.241644,137.488206,1.599959,88.862881,41.898698,170.710548,138.755511,168.407666,137.987787,80.802687,136.737240,-0.000504,0.029231,32.000000,-235.769011,138.054588,-0.024192,24.178591,0.685894,441875.566681,0.983372,50.029735,18.122494,2.778018,0.080691,0.026915,198.934257,32.000000,213.362845,463.562262,202.949634,180.785297,32.000000,176.737053,69.650947,67.154913,92.971455,82.964604,21.895832,56.468354,0.000000,43.765858,21.227848,0.000000,26.666534,29.350844,36.564357,59.487498,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.205180,90.098242,138.308095,2286.150838,93.051029,89.952339,28.821280,14.235650,137.541376,1.599876,88.954387,41.954268,170.728246,138.868273,168.342170,137.971362,80.791238,136.670357,-0.000504,0.029262,32.000000,-235.773201,138.166069,-0.024162,24.159446,0.682952,441806.038910,0.957488,49.913001,18.184712,2.770688,0.089427,0.026944,198.249313,32.000000,213.739276,-99779.953867,200.775036,180.707261,32.000000,177.028518,69.641209,67.168045,92.942790,82.964604,21.897704,56.468354,0.000000,43.393311,21.227848,0.000000,26.706389,28.821280,36.537651,59.479827,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.303394,90.081120,138.319494,2286.150838,93.059409,89.928240,29.450585,14.242500,137.561465,1.599886,89.006942,41.843188,170.714655,138.728798,168.390880,137.972997,80.819673,136.607503,-0.000501,0.029255,32.000000,-235.765860,138.092318,-0.024208,24.136157,0.694174,442053.542176,0.990100,50.656109,18.163938,2.810844,0.083641,0.022661,197.730019,32.000000,214.418305,32.000000,198.600203,180.277299,32.000000,177.390593,69.644318,67.199474,92.970836,82.964604,21.828178,56.468354,0.000000,43.437858,21.227848,0.000000,26.706930,29.450585,36.465604,59.499191,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.574238,90.089957,138.311088,2286.150838,93.084268,89.904165,29.391780,14.231512,137.533806,1.599926,88.931459,41.921540,170.641163,138.779472,168.433655,137.913441,80.831836,136.685318,-0.000501,0.029256,32.000000,-235.778651,138.057672,-0.023961,24.156666,0.693182,441820.948993,0.966572,50.536454,18.105211,2.805476,0.085046,0.021075,197.677260,32.000000,214.545257,32.000000,197.566799,181.259002,32.000000,176.410756,69.648716,67.196807,92.940409,82.964604,21.837667,56.468354,0.000000,43.763361,21.227848,0.000000,26.721900,29.391780,36.638751,59.498159,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.317566,90.103765,138.260661,2286.150838,93.074862,89.879800,28.809581,14.234937,137.564852,1.600062,88.869209,42.018204,170.711424,138.790074,168.422728,137.939520,80.844756,136.560925,-0.000502,0.029264,32.000000,-235.771128,138.085081,-0.023926,24.160573,0.688259,441568.392184,0.962582,50.263346,18.130549,2.789979,0.090697,0.022300,197.658938,32.000000,214.198230,1024.505044,200.138441,181.628686,32.000000,175.889221,69.660226,67.205852,92.898202,82.964604,21.723429,56.468354,0.000000,43.777867,21.227848,0.000000,26.747035,28.809581,36.582478,59.492376,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.481573,90.103765,138.224084,2286.150838,93.060189,89.858069,29.440103,14.238932,137.511317,1.600214,88.836813,41.982890,170.749818,138.733713,168.466823,137.922003,80.816746,136.579450,-0.000502,0.029280,32.000000,-235.769755,138.057751,-0.023925,24.100621,0.691645,441559.835628,0.987293,50.544317,18.057673,2.803477,0.097234,0.031006,198.483463,32.000000,213.651594,613.793316,202.204385,181.621940,32.000000,176.193991,69.680207,67.194251,92.860874,82.964604,21.755132,56.468354,0.000000,43.776496,21.227848,0.000000,26.778670,29.440103,36.514467,59.500814,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.356610,90.134971,138.301603,2286.150838,93.029811,89.827955,29.160976,14.234937,137.569264,1.600194,88.921037,41.931300,170.763086,138.722866,168.435710,137.895353,80.767580,136.648586,-0.000502,0.029296,32.000000,-235.772440,137.968423,-0.023953,24.091783,0.690511,441425.131114,0.962474,50.373483,18.094613,2.793446,0.097050,0.024603,198.799075,32.000000,213.469554,672.793549,202.789173,180.939816,32.000000,176.797400,69.658058,67.169956,92.856017,82.964604,21.712877,56.468354,0.000000,43.792849,21.227848,0.000000,26.838179,29.160976,36.588274,59.489888,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.780049,90.132761,138.204821,2286.150838,92.991788,89.807634,29.327578,14.239218,137.472541,1.599778,89.060973,41.991298,170.801598,138.750638,168.414231,137.976723,80.773829,136.643562,-0.000502,0.029320,32.000000,-235.771109,138.053957,-0.023952,24.114599,0.692921,441492.762151,0.989379,50.533625,18.177655,2.802047,0.092271,0.022325,198.223729,32.000000,213.730067,986.135247,200.926840,180.494530,32.000000,177.065630,69.660739,67.207616,92.877536,82.964604,21.628502,56.468354,0.000000,43.667710,21.227848,0.000000,26.860817,29.327578,36.453352,59.496084,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.264022,90.151816,138.336224,-2284.042501,92.975964,89.789842,28.760621,14.232796,137.538195,1.599621,89.055138,42.037830,170.718408,138.744053,168.418160,137.991325,80.825656,136.647425,-0.000499,0.029334,32.000000,-235.775728,138.111820,-0.023900,24.091468,0.692921,441492.762151,0.989379,50.533625,18.177655,2.802047,0.087947,0.019017,197.824998,32.000000,214.400479,480.582362,198.565799,180.711553,32.000000,177.171606,69.660956,67.199924,92.866027,82.964604,21.620841,56.468354,0.000000,43.545699,21.227848,0.000000,26.885317,28.760621,36.456507,59.499388,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
