OSU 80 Ton Compressor Load Stand
49.429779,90.173909,138.295273,2286.150838,92.958079,89.773287,29.382858,14.234508,137.491203,1.599256,88.946149,42.096234,170.703605,138.797640,168.458560,137.964680,80.824238,136.557559,-0.000499,0.029347,32.000000,-235.773032,138.066706,-0.023857,24.096923,0.685143,441148.209331,0.959467,50.092690,18.168433,2.776309,0.085590,0.023325,197.538349,32.000000,214.454675,229.632674,197.821611,181.319008,32.000000,176.373643,69.664791,67.195443,92.860184,82.964604,21.554844,56.468354,0.000000,43.772424,21.227848,0.000000,26.931736,29.382858,36.628993,59.492120,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.483960,90.173909,138.222866,2286.150838,92.946833,89.759267,29.240253,14.232796,137.516131,1.599253,88.830049,42.035881,170.748359,138.783040,168.473945,137.969160,80.823389,136.663096,-0.000499,0.029321,32.000000,-235.778022,138.102357,-0.023917,24.107544,0.694200,441231.993064,0.989248,50.648234,18.118470,2.808058,0.090761,0.020453,197.709349,32.000000,214.117338,354.447518,200.044944,181.529163,32.000000,176.059989,69.661975,67.223843,92.851265,82.964604,21.592993,56.468354,0.000000,43.769880,21.227848,0.000000,26.983807,29.240253,36.623344,59.487340,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.526998,90.149055,138.398962,-2284.042501,92.954350,89.746723,28.906249,14.233938,137.566958,1.599232,88.805174,42.111094,170.725574,138.766890,168.491411,138.029300,80.787868,136.603675,-0.000499,0.029343,32.000000,-235.778028,138.086530,-0.023919,24.114599,0.691217,441101.470081,0.964682,50.497530,18.076567,2.797813,0.096863,0.023696,198.469132,32.000000,213.647535,155.534444,201.893947,181.474402,32.000000,176.286462,69.682231,67.187955,92.823094,82.964604,21.541482,56.468354,0.000000,43.760976,21.227848,0.000000,26.990368,28.906249,36.527966,59.482521,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.412639,90.134694,138.367319,2286.150838,92.960054,89.734214,29.529654,14.230941,137.644045,1.599230,88.818651,42.014209,170.786265,138.891948,168.484332,137.971543,80.787228,136.739270,-0.000499,0.029352,32.000000,-235.776271,138.128238,-0.023931,24.103558,0.689627,441010.262013,0.968095,50.441143,18.128288,2.793286,0.089129,0.022198,198.471105,32.000000,213.442001,198.438089,202.971338,180.984819,32.000000,176.744109,69.671867,67.175479,92.844687,82.964604,21.569769,56.468354,0.000000,43.732961,21.227848,0.000000,27.017875,29.529654,36.448363,59.495012,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.468204,90.109564,138.376693,2286.150838,92.975737,89.721487,29.035288,14.232939,137.701939,1.599024,88.874139,42.022217,170.780063,138.973225,168.429963,138.041828,80.793238,136.744859,-0.000498,0.029357,32.000000,-235.774929,138.216874,-0.023933,24.106154,0.689498,440959.569898,0.978173,50.371534,18.135171,2.794415,0.083530,0.022152,198.221689,32.000000,213.814434,199.875238,201.237312,180.547904,32.000000,177.145823,69.665781,67.188526,92.861930,82.964604,21.507640,56.468354,0.000000,43.918406,21.227848,0.000000,27.028863,29.035288,36.616227,59.490635,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.519532,90.109564,138.369593,2286.150838,92.980388,89.711260,28.968495,14.242928,137.644919,1.597196,88.934283,42.033506,170.757348,138.924163,168.455338,138.012051,80.836754,136.729383,-0.000499,0.029357,32.000000,-235.770185,138.228658,-0.023914,24.112475,0.690271,440808.786193,0.974706,50.393193,18.197832,2.797286,0.101840,0.023738,197.805427,32.000000,214.291309,199.539096,198.742423,180.509002,32.000000,177.147873,69.662038,67.219743,92.847073,82.964604,21.504216,56.468354,0.000000,43.790110,21.227848,0.000000,27.026358,28.968495,36.631708,59.480515,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.381737,90.105422,138.474819,2286.150838,92.988043,89.699889,29.484002,14.238361,137.766853,1.592909,88.862618,42.058503,170.715055,138.938519,168.467427,138.107064,80.817167,136.833698,-0.000498,0.029362,32.000000,-235.769015,138.174817,-0.024038,24.099755,0.689195,440661.202291,0.975754,50.339806,18.146860,2.794243,0.085759,0.017248,197.363567,32.000000,214.382177,344.955729,197.699023,181.262003,32.000000,176.267853,69.663860,67.232810,92.867351,82.964604,21.509778,56.468354,0.000000,43.839156,21.227848,0.000000,27.042322,29.484002,36.619969,59.497746,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.508910,90.091890,138.358749,2286.150838,92.988190,89.688465,29.007459,14.235650,137.728185,1.588855,88.791631,42.164462,170.755480,138.964192,168.529233,138.166122,80.828176,136.798338,-0.000497,0.029385,32.000000,-235.769103,138.278322,-0.024197,24.132748,0.692080,440698.422107,0.961438,50.479079,18.216684,2.804171,0.094831,0.019227,197.801092,32.000000,214.145533,200.937277,200.068419,181.464222,32.000000,175.984338,69.672823,67.233473,92.834166,82.964604,21.486150,56.468354,0.000000,43.866322,21.227848,0.000000,27.061777,29.007459,36.543227,59.503548,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.903170,90.059027,138.556401,2286.150838,92.963291,89.682153,29.166214,14.237077,137.822118,1.585835,88.750787,42.039025,170.796510,138.994003,168.528195,138.203404,80.789126,136.907994,-0.000499,0.029367,32.000000,-235.770791,138.356271,-0.024203,24.147303,0.688512,440548.889220,0.974380,50.333175,18.188650,2.794623,0.091995,0.031331,198.454645,32.000000,213.517647,256.846505,202.012659,181.526073,32.000000,176.158381,69.675819,67.186104,92.837670,82.964604,21.488008,56.468354,0.000000,43.810789,21.227848,0.000000,27.065666,29.166214,36.651957,59.503401,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.291951,90.059027,138.485021,2286.150838,92.951641,89.678295,29.728321,14.234794,137.727493,1.582347,88.770300,42.085148,170.812535,139.069368,168.535306,138.244636,80.784787,136.899834,-0.000499,0.029362,32.000000,-235.774057,138.353824,-0.024212,24.119477,0.683016,440366.433618,0.960706,49.891583,18.280487,2.776505,0.090266,0.015864,198.477652,32.000000,213.347991,265.938777,203.181082,180.970608,32.000000,176.702815,69.656330,67.212354,92.856827,82.964604,21.474013,56.468354,0.000000,43.579861,21.227848,0.000000,27.046843,29.728321,36.601114,59.486927,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.985746,90.044391,138.487342,2286.150838,92.999458,89.674454,28.871260,14.233795,137.833709,1.579132,88.864545,42.129145,170.829430,139.005565,168.454084,138.165733,80.785125,136.963152,-0.000499,0.029364,32.000000,-235.771450,138.360004,-0.024146,24.147146,0.692686,440635.296016,0.955070,50.526299,18.280898,2.809485,0.088527,0.039853,198.277285,32.000000,213.737755,318.582473,201.278495,180.597254,32.000000,177.029907,69.645699,67.224172,92.847058,82.964604,21.482771,56.468354,0.000000,43.513530,21.227848,0.000000,27.042700,28.871260,36.485780,59.490576,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.784930,90.015119,138.583750,2286.150838,93.040395,89.673152,29.267934,14.238361,137.853802,1.577706,88.801722,42.061102,170.776200,139.077013,168.453711,138.262872,80.800745,136.922011,-0.000499,0.029359,32.000000,-235.766884,138.493956,-0.024132,24.157794,0.681352,440281.555195,0.968680,49.791656,18.311029,2.770537,0.085493,0.018750,197.629366,32.000000,214.121865,208.147447,198.831459,180.671839,32.000000,177.416675,69.621622,67.201691,92.837817,82.964604,21.404762,56.468354,0.000000,43.533433,21.227848,0.000000,27.050892,29.267934,36.669712,59.500775,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.022784,89.995512,138.531761,2286.150838,93.049767,89.671912,29.209569,14.234937,137.871297,1.577770,88.762315,42.138733,170.746766,139.162166,168.504447,138.253417,80.816816,137.007062,-0.000498,0.029344,32.000000,-235.777849,138.464752,-0.024151,24.154515,0.681352,440281.555195,0.968680,49.791656,18.311029,2.770537,0.086147,0.024760,197.402482,32.000000,214.308638,213.254466,197.850224,181.270650,32.000000,176.429493,69.634877,67.215817,92.834679,82.964604,21.451382,56.468354,0.000000,43.834151,21.227848,0.000000,27.025412,29.209569,36.438312,59.509154,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.569656,90.005177,138.701192,-2284.042501,93.067549,89.670629,29.496195,14.233224,137.921721,1.578135,88.661879,42.113792,170.790521,139.145446,168.539360,138.261809,80.839693,136.968784,-0.000498,0.029346,32.000000,-235.772677,138.439381,-0.024125,24.165609,0.680706,440141.852576,0.956562,49.704554,18.300460,2.769373,0.097602,0.026535,197.888627,32.000000,214.149696,203.809087,200.069373,181.517895,32.000000,176.286095,69.664160,67.261420,92.849568,82.964604,21.437357,56.468354,0.000000,43.897107,21.227848,0.000000,27.006578,29.496195,36.640879,59.489278,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.729770,90.005177,138.623820,-2284.042501,93.060343,89.670529,28.872920,14.236506,137.950663,1.578574,88.726513,42.096932,170.801392,139.187063,168.560709,138.275033,80.796819,136.976474,-0.000496,0.029353,32.000000,-235.771034,138.442337,-0.024145,24.138176,0.680706,440141.852576,0.956562,49.704554,18.300460,2.769373,0.087017,0.018637,198.316676,32.000000,213.428968,192.897165,202.092345,181.835721,32.000000,175.973280,69.672132,67.234029,92.833540,82.964604,21.438803,56.468354,0.000000,43.784008,21.227848,0.000000,27.016274,28.872920,36.752324,59.495110,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.492609,90.012357,138.755600,2286.150838,93.048197,89.677785,29.589659,14.236364,138.002983,1.578614,88.716127,42.143734,170.820988,139.233412,168.530718,138.405925,80.800192,137.061543,-0.000497,0.029366,32.000000,-235.772160,138.547595,-0.024128,24.167392,0.691453,440403.570225,0.974384,50.402444,18.221946,2.809240,0.089067,0.033170,198.345792,32.000000,213.411653,202.198900,203.233755,180.879080,32.000000,176.676079,69.640851,67.195996,92.825553,82.964604,21.427484,56.468354,0.000000,43.665745,21.227848,0.000000,27.024605,29.589659,36.585853,59.486003,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.645139,90.020366,138.687373,2286.150838,93.040570,89.685383,29.083217,14.234651,137.958450,1.578253,88.776352,42.210083,170.840508,139.252253,168.504756,138.359556,80.806094,137.032243,-0.000497,0.029381,32.000000,-235.772561,138.555183,-0.024144,24.188662,0.686040,440313.634949,0.973856,50.017191,18.305744,2.787542,0.102537,0.018032,198.401096,32.000000,213.628227,195.751622,201.319769,180.663294,32.000000,177.285635,69.641864,67.243639,92.843498,82.964604,21.436639,56.468354,0.000000,43.833923,21.227848,0.000000,27.026886,29.083217,36.627966,59.490202,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.148311,90.022299,138.769043,2286.150838,93.062402,89.685330,29.203048,14.240217,138.090843,1.578333,88.789365,42.151810,170.767063,139.187348,168.513973,138.464539,80.825054,137.083679,-0.000498,0.029374,32.000000,-235.768799,138.572006,-0.024155,24.181318,0.689510,440461.845847,0.955256,50.270595,18.343286,2.803562,0.094937,0.029781,197.497672,32.000000,213.989367,199.785276,199.077993,180.669168,32.000000,177.313358,69.661247,67.226027,92.814518,82.964604,21.439367,56.468354,0.000000,43.875212,21.227848,0.000000,27.038378,29.203048,36.538972,59.490016,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.636212,90.022299,138.816016,2286.150838,93.075557,89.685290,28.958336,14.234937,138.043560,1.578675,88.715259,42.213130,170.717760,139.281412,168.510823,138.446546,80.844369,137.072195,-0.000499,0.029358,32.000000,-235.777685,138.545679,-0.024166,24.176755,0.686335,440428.291312,0.968781,50.120142,18.323293,2.793574,0.093027,0.021141,197.445796,32.000000,214.312294,192.651674,197.770794,181.149076,32.000000,176.445497,69.659819,67.236252,92.832764,82.964604,21.420157,56.468354,0.000000,43.468630,21.227848,0.000000,27.044241,28.958336,36.739485,59.476975,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.001373,90.036107,138.803693,-2284.042501,93.067423,89.690354,28.661195,14.236506,138.123089,1.578938,88.594536,42.160120,170.757517,139.275315,168.532768,138.379502,80.808133,137.091722,-0.000499,0.029342,32.000000,-235.770378,138.695560,-0.024201,24.165347,0.679384,440168.876366,0.954401,49.601964,18.329067,2.767173,0.082945,0.020007,197.814914,32.000000,214.166399,197.414298,199.994255,181.684344,32.000000,176.274865,69.642300,67.244493,92.792573,82.964604,21.450049,56.468354,0.000000,43.619359,21.227848,0.000000,27.062541,28.661195,36.747995,59.483692,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.470519,90.019814,138.853129,2286.150838,93.028247,89.700520,29.659893,14.230370,138.085573,1.578895,88.612814,42.206776,170.764236,139.248788,168.510020,138.434645,80.821789,137.181244,-0.000499,0.029320,32.000000,-235.777662,138.625955,-0.024244,24.194536,0.687434,440369.381658,0.973150,50.131338,18.304230,2.796668,0.102849,0.032866,198.261137,32.000000,213.435528,199.166420,202.243263,181.772099,32.000000,175.986735,69.636509,67.218703,92.795537,82.964604,21.421601,56.468354,0.000000,43.548306,21.227848,0.000000,27.069204,29.659893,36.698252,59.522913,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.395644,90.025337,138.780032,-2284.042501,92.987715,89.715764,28.710035,14.235222,138.114940,1.578755,88.717854,42.190349,170.812994,139.317748,168.537632,138.547715,80.782284,137.128962,-0.000500,0.029292,32.000000,-235.773629,138.627870,-0.024234,24.166160,0.689738,440557.070585,0.953710,50.301032,18.379228,2.806785,0.093752,0.020350,198.591899,32.000000,213.346973,199.556409,203.378757,180.940429,32.000000,176.758405,69.656842,67.213283,92.818394,82.964604,21.411947,56.468354,0.000000,43.417412,21.227848,0.000000,27.057125,28.710035,36.758780,59.497864,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.190910,90.025337,138.919031,-2284.042501,93.001826,89.731007,29.394723,14.233938,138.135884,1.578739,88.808197,42.244131,170.832590,139.356756,168.489725,138.396328,80.818386,137.237376,-0.000500,0.029306,32.000000,-235.771635,138.643880,-0.024044,24.175758,0.691450,440739.497353,0.987049,50.384506,18.393606,2.809560,0.094789,0.020088,198.505234,32.000000,213.469708,218.258355,201.404177,180.587768,32.000000,177.047406,69.640090,67.257680,92.822488,82.964604,21.410231,56.468354,0.000000,43.889440,21.227848,0.000000,27.066795,29.394723,36.611825,59.490763,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.883861,90.044944,138.860885,-2284.042501,93.003532,89.745023,29.317263,14.232225,138.158687,1.578607,88.775705,42.260286,170.775782,139.274296,168.471581,138.365605,80.850085,137.186364,-0.000501,0.029279,32.000000,-235.776626,138.633357,-0.023984,24.220710,0.679996,440390.032148,0.947801,49.561152,18.409598,2.767813,0.083343,0.019154,197.579419,32.000000,214.044365,200.016352,199.099271,180.664254,32.000000,177.294739,69.656026,67.233696,92.812946,82.964604,21.475953,56.468354,0.000000,43.788952,21.227848,0.000000,27.091613,29.317263,36.651957,59.516176,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.046239,90.050190,138.896841,-2284.042501,93.024849,89.756479,28.693670,14.233509,138.215867,1.578666,88.775384,42.250038,170.727729,139.417011,168.501783,138.570938,80.878432,137.217195,-0.000501,0.029252,32.000000,-235.775834,138.594831,-0.023971,24.185724,0.683175,440567.323807,0.956793,49.897460,18.353392,2.783684,0.086534,0.032162,197.541727,32.000000,214.366818,183.162097,197.780014,181.102399,32.000000,176.444532,69.675916,67.262802,92.840103,82.964604,21.437808,56.468354,0.000000,43.605596,21.227848,0.000000,27.099907,28.693670,36.486294,59.477122,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.277217,90.044391,138.829409,2286.150838,93.079382,89.770411,29.532102,14.236649,138.240253,1.578910,88.646163,42.242456,170.772135,139.407916,168.514580,138.565929,80.898271,137.268491,-0.000502,0.029252,32.000000,-235.774005,138.691786,-0.024004,24.246778,0.681999,440507.909322,0.974311,49.735038,18.339858,2.775370,0.092410,0.024392,197.792063,32.000000,214.140895,199.519027,199.961908,181.557847,32.000000,176.262542,69.688073,67.253347,92.812801,82.964604,21.460580,56.468354,0.000000,43.817784,21.227848,0.000000,27.114236,29.532102,36.626059,59.481794,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.601756,90.044391,138.920708,2286.150838,93.065103,89.787247,29.507127,14.234508,138.203627,1.579142,88.643361,42.237229,170.780457,139.448678,168.534494,138.533963,80.857333,137.118781,-0.000503,0.029275,32.000000,-235.774507,138.669088,-0.024004,24.258869,0.676604,440430.669574,0.942104,49.491454,18.344660,2.761279,0.091731,0.021118,198.256700,32.000000,213.559650,237.739838,202.237358,181.710075,32.000000,175.931411,69.703165,67.228101,92.849998,82.964604,21.420180,56.468354,0.000000,43.378617,21.227848,0.000000,27.117184,29.507127,36.475362,59.501158,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.885892,90.039973,138.865342,2286.150838,93.077669,89.806398,28.999643,14.234223,138.200563,1.579290,88.662835,42.305330,170.807978,139.425392,168.533722,138.544923,80.843531,137.296428,-0.000503,0.029275,32.000000,-235.772825,138.805530,-0.024023,24.303663,0.686963,440890.420806,0.956900,50.189200,18.313663,2.800722,0.081635,0.014601,198.751706,32.000000,213.272499,199.278723,203.193072,180.983951,32.000000,176.863177,69.669513,67.202261,92.812138,82.964604,21.480629,56.468354,0.000000,43.667396,21.227848,0.000000,27.120837,28.999643,36.729433,59.491265,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.693561,90.035830,139.011154,-2284.042501,93.084396,89.834474,28.919529,14.235079,138.262055,1.579236,88.715311,42.313171,170.742449,139.476001,168.433307,138.648456,80.880468,137.282755,-0.000503,0.029268,32.000000,-235.775903,138.770654,-0.024021,24.305394,0.681294,440874.741128,0.967880,49.890390,18.412815,2.783660,0.091242,0.022267,197.724725,32.000000,214.137022,199.326589,199.009306,180.612586,32.000000,177.010130,69.646668,67.232638,92.810996,82.964604,21.475621,56.468354,0.000000,43.663147,21.227848,0.000000,27.126417,28.919529,36.754231,59.479256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.938176,90.036383,139.015310,2286.150838,93.101729,89.855756,29.387046,14.235793,138.324875,1.579476,88.660755,42.188321,170.741597,139.547023,168.501131,138.656667,80.879921,137.380107,-0.000503,0.029267,32.000000,-235.776173,138.653241,-0.024008,24.355984,0.682829,440974.050369,0.951053,50.004504,18.355872,2.791574,0.093558,0.034095,197.643270,32.000000,214.263221,203.688206,197.779452,181.142384,32.000000,176.549493,69.630359,67.230853,92.812073,82.964604,21.499403,56.468354,0.000000,43.709367,21.227848,0.000000,27.133030,29.387046,36.599646,59.493163,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.943499,89.998826,138.935045,2286.150838,93.115271,89.882440,29.415087,14.235935,138.295108,1.579726,88.591011,42.327185,170.771788,139.549449,168.519085,138.665447,80.936853,137.264513,-0.000505,0.029264,32.000000,-235.770785,138.795821,-0.023997,24.347408,0.682829,440974.050369,0.951053,50.004504,18.355872,2.791574,0.091953,0.021255,197.613858,32.000000,214.096261,201.348222,200.036285,181.632755,32.000000,176.091144,69.643270,67.233810,92.767217,82.964604,21.507614,56.468354,0.000000,43.719501,21.227848,0.000000,27.140277,29.415087,36.730607,59.498867,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.767285,89.998826,139.061165,2286.150838,93.152456,89.904083,28.724013,14.236649,138.308407,1.579756,88.559325,42.354538,170.782029,139.508076,168.533830,138.662738,80.873944,137.385045,-0.000505,0.029241,32.000000,-235.769252,138.845808,-0.023987,24.347172,0.680146,441027.804998,0.954561,49.832768,18.416602,2.783748,0.103765,0.014686,198.403506,32.000000,213.615982,177.124590,202.017600,181.546218,32.000000,176.047126,69.630613,67.216120,92.764957,82.964604,21.473940,56.468354,0.000000,43.564020,21.227848,0.000000,27.106100,28.724013,36.743960,59.493812,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.041474,89.986675,138.997327,2286.150838,93.179308,89.926975,29.566571,14.238219,138.369304,1.580378,88.667358,42.315986,170.807588,139.662495,168.529972,138.689407,80.870655,137.440484,-0.000506,0.029229,32.000000,-235.769321,138.764657,-0.024024,24.380872,0.680060,441013.980687,0.953742,49.789714,18.304167,2.781844,0.093959,0.018179,198.788060,32.000000,213.183182,189.510495,203.221832,181.053859,32.000000,176.827863,69.619264,67.210567,92.805357,82.964604,21.570827,56.468354,0.000000,43.593236,21.227848,0.000000,27.093401,29.566571,36.500894,59.497136,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.717636,89.987504,139.149090,2286.150838,93.250258,89.952386,29.327007,14.233224,138.377548,1.580898,88.679823,42.241306,170.782761,139.599754,168.457677,138.798171,80.865298,137.427490,-0.000505,0.029217,32.000000,-235.772185,138.877136,-0.024050,24.401774,0.683479,441309.735956,0.980644,49.971974,18.424949,2.794228,0.089166,0.019569,198.405644,32.000000,213.449835,241.512119,201.177796,180.601599,32.000000,176.969866,69.540098,67.209446,92.791585,82.964604,21.509677,56.468354,0.000000,43.501562,21.227848,0.000000,27.090942,29.327007,36.623784,59.500952,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.715525,89.987228,139.117717,2286.150838,93.273191,89.973990,29.255366,14.237505,138.422525,1.581254,88.737217,42.368877,170.794597,139.702563,168.485968,138.768390,80.918700,137.483029,-0.000506,0.029236,32.000000,-235.770035,138.824475,-0.024145,24.367418,0.683463,441571.848182,0.962004,50.012094,18.453966,2.798787,0.085325,0.018933,197.829049,32.000000,214.204783,201.185091,198.967370,180.599443,32.000000,177.292255,69.592323,67.237254,92.807902,82.964604,21.530516,56.468354,0.000000,43.620716,21.227848,0.000000,27.089436,29.255366,36.740438,59.484970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.908408,89.987228,139.214090,2286.150838,93.307604,89.995218,29.479728,14.232939,138.397692,1.581585,88.727161,42.302909,170.723389,139.597511,168.522811,138.755511,80.934695,137.456588,-0.000505,0.029231,32.000000,-235.773782,138.880277,-0.024306,24.358318,0.683463,441571.848182,0.962004,50.012094,18.453966,2.798787,0.101489,0.024505,197.540044,32.000000,214.221773,195.432719,197.832154,181.272208,32.000000,176.502157,69.590543,67.230473,92.805903,82.964604,21.579435,56.468354,0.000000,43.688599,21.227848,0.000000,27.086829,29.479728,36.770592,59.490232,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.704211,89.979771,139.112008,2286.150838,93.348119,90.019346,29.078275,14.231797,138.376448,1.581575,88.586238,42.241016,170.744091,139.663904,168.537595,138.795440,80.956578,137.483687,-0.000506,0.029223,32.000000,-235.779841,138.902957,-0.024303,24.357688,0.682468,441575.656328,0.953540,49.814371,18.398532,2.789392,0.110473,0.018470,197.740274,32.000000,214.127267,204.369500,199.931802,181.498481,32.000000,176.156948,69.608232,67.237805,92.759200,82.964604,21.572410,56.468354,0.000000,43.620801,21.227848,0.000000,27.076812,29.078275,36.702141,59.507158,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.724436,89.977838,139.169612,2286.150838,93.360591,90.043537,29.367405,14.231369,138.469179,1.581734,88.549787,42.365664,170.777127,139.689739,168.536380,138.803976,80.917092,137.460242,-0.000506,0.029223,32.000000,-235.776335,138.909055,-0.024286,24.315333,0.682468,441575.656328,0.953540,49.814371,18.398532,2.789392,0.095378,0.023372,198.533527,32.000000,213.587169,354.530373,201.878532,181.889458,32.000000,176.028056,69.629298,67.200647,92.776007,82.964604,21.602016,56.468354,0.000000,43.688696,21.227848,0.000000,27.073079,29.367405,36.681011,59.487114,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.173915,89.977838,139.194388,-2284.042501,93.390420,90.066422,28.705982,14.230941,138.471693,1.585083,88.611781,42.299449,170.807241,139.728787,168.509097,138.788554,80.873580,137.481362,-0.000506,0.029241,32.000000,-235.775124,139.009296,-0.024310,24.295323,0.686572,441916.594103,0.961491,49.995380,18.417888,2.798817,0.098722,0.018495,198.482647,32.000000,213.289015,199.121036,203.473814,181.173503,32.000000,176.601112,69.621368,67.190196,92.790865,82.964604,21.593275,56.468354,0.000000,43.621051,21.227848,0.000000,27.067123,28.705982,36.719308,59.491491,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.962399,89.977838,139.291275,-2284.042501,93.393859,90.089313,29.541847,14.230085,138.528366,1.589797,88.702318,42.325557,170.816314,139.648325,168.471912,138.824042,80.946725,137.586939,-0.000506,0.029228,32.000000,-235.777128,138.985434,-0.024312,24.300883,0.680692,441897.361756,0.974416,49.531144,18.471532,2.774238,0.090644,0.028736,198.548167,32.000000,213.667929,122.090969,201.427215,180.558133,32.000000,177.280788,69.646846,67.225739,92.813327,82.964604,21.659198,56.468354,0.000000,43.416700,21.227848,0.000000,27.063033,29.541847,36.799572,59.500716,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.913371,89.982533,139.280159,-2284.042501,93.399446,90.115889,29.275238,14.235935,138.512807,1.593603,88.652496,42.409216,170.780301,139.738187,168.453344,138.956853,80.933377,137.601115,-0.000506,0.029236,32.000000,-235.772752,139.051654,-0.024296,24.296529,0.684346,441982.834017,0.951401,49.749207,18.449023,2.787922,0.092670,0.025696,197.882355,32.000000,214.179546,201.915443,198.846037,180.679655,32.000000,177.203991,69.636159,67.204197,92.771465,82.964604,21.642959,56.468354,0.000000,43.539889,21.227848,0.000000,27.063766,29.275238,36.655332,59.502663,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.635466,89.960165,139.164351,-2284.042501,93.403100,90.139954,29.197309,14.234223,138.495078,1.596939,88.668300,42.368518,170.702706,139.751971,168.517005,138.939168,80.950253,137.596627,-0.000503,0.029263,32.000000,-235.771186,138.906525,-0.024289,24.282866,0.685356,442164.474358,0.961374,49.804546,18.469168,2.790438,0.098334,0.021529,197.372618,32.000000,214.430182,235.629917,197.603592,181.213041,32.000000,176.568251,69.671676,67.226495,92.813575,82.964604,21.724504,56.468354,0.000000,43.552146,21.227848,0.000000,27.060543,29.197309,36.673967,59.473247,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.756634,89.954642,139.377415,-2284.042501,93.449791,90.170484,28.838560,14.235079,138.528458,1.601563,88.534069,42.391629,170.717970,139.764572,168.524843,138.919978,80.944540,137.760398,-0.000504,0.029293,32.000000,-235.776722,139.156035,-0.024277,24.348588,0.689514,442355.264892,0.969954,50.069978,18.450141,2.803728,0.088052,0.022170,197.754291,32.000000,214.315437,241.340193,199.474005,181.617473,32.000000,176.072818,69.647184,67.192356,92.761869,82.964604,21.728441,56.468354,0.000000,43.519644,21.227848,0.000000,27.029138,28.838560,36.788787,59.482325,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.763208,89.941939,139.273320,2286.150838,93.439586,90.195854,29.320090,14.238932,138.611251,1.603969,88.507261,42.372903,170.763393,139.748850,168.546497,138.997335,80.895599,137.640678,-0.000505,0.029286,32.000000,-235.767296,139.042251,-0.024327,24.343762,0.687026,442416.524269,0.962993,49.937640,18.534883,2.801141,0.095195,0.026481,198.347577,32.000000,213.479774,155.179288,201.719735,181.740623,32.000000,176.038813,69.673759,67.194446,92.781474,82.964604,21.752695,56.468354,0.000000,43.532377,21.227848,0.000000,27.015434,29.320090,36.713733,59.481518,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.187904,89.941939,139.251778,2286.150838,93.449880,90.213693,29.022702,14.236078,138.638143,1.604472,88.588289,42.288992,170.789223,139.781558,168.535445,138.896693,80.896407,137.611379,-0.000505,0.029310,32.000000,-235.774248,139.084102,-0.024366,24.350634,0.686794,442642.879569,0.963783,49.919310,18.525910,2.798721,0.084020,0.025674,198.489443,32.000000,213.379020,207.444620,203.073281,180.888986,32.000000,176.532740,69.666448,67.160884,92.776208,82.964604,21.772249,56.468354,0.000000,43.639245,21.227848,0.000000,26.993232,29.022702,36.739998,59.478420,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.815853,89.937244,139.278152,2286.150838,93.493474,90.236515,28.745240,14.235650,138.639676,1.604797,88.706956,42.469845,170.832466,139.813103,168.489601,138.997475,80.903516,137.695836,-0.000505,0.029334,32.000000,-235.774840,139.168843,-0.024381,24.364402,0.686794,442642.879569,0.963783,49.919310,18.525910,2.798721,0.086874,0.026334,198.525130,32.000000,213.708293,238.671951,201.600812,180.506398,32.000000,176.984640,69.648254,67.171364,92.804236,82.964604,21.780958,56.468354,0.000000,43.240904,21.227848,0.000000,26.977695,28.745240,36.742126,59.494864,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.252574,89.951880,139.326513,-2284.042501,93.495080,90.256876,29.752907,14.231512,138.550386,1.604896,88.683563,42.419574,170.757519,139.853987,168.493207,139.032451,80.951834,137.670149,-0.000505,0.029337,32.000000,-235.777012,139.216099,-0.024359,24.418375,0.680263,442533.882234,0.964988,49.480846,18.511057,2.774608,0.098649,0.024404,197.697582,32.000000,214.135177,223.688120,199.218123,180.703264,32.000000,177.156258,69.654341,67.216603,92.797759,82.964604,21.817717,56.468354,0.000000,43.580103,21.227848,0.000000,26.966114,29.752907,36.801260,59.487773,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.935756,89.944424,139.298480,2286.150838,93.541383,90.274869,29.265384,14.239503,138.614764,1.604885,88.680183,42.490916,170.702335,139.854475,168.501330,138.939559,80.924644,137.675692,-0.000506,0.029333,32.000000,-235.767217,139.145122,-0.024355,24.431934,0.685743,442799.744733,0.982371,49.860108,18.544428,2.795860,0.090603,0.021080,197.501355,32.000000,214.526829,218.220485,197.675910,181.212733,32.000000,176.428341,69.648431,67.194856,92.791945,82.964604,21.823826,56.468354,0.000000,43.416634,21.227848,0.000000,26.971369,29.265384,36.643740,59.493969,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.966419,89.944424,139.371138,2286.150838,93.586311,90.290616,29.139254,14.232368,138.614656,1.605169,88.614883,42.400775,170.741708,139.821076,168.541551,138.921341,80.980764,137.627257,-0.000506,0.029339,32.000000,-235.773041,139.130645,-0.024406,24.455066,0.678121,442633.336578,0.940473,49.424272,18.483801,2.772525,0.088886,0.021001,197.914919,32.000000,214.317817,230.847766,199.565227,181.675567,32.000000,176.173815,69.654559,67.203500,92.789530,82.964604,21.858496,56.468354,0.000000,43.499069,21.227848,0.000000,26.954371,29.139254,36.770812,59.507925,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.798858,89.954366,139.352121,2286.150838,93.621011,90.308382,29.346635,14.232653,138.603501,1.605430,88.535965,42.373934,170.765331,139.900315,168.532391,138.978832,80.939503,137.661497,-0.000507,0.029364,32.000000,-235.773248,139.076272,-0.024415,24.465766,0.682457,442904.973213,0.962844,49.743309,18.513646,2.789554,0.097683,0.020765,198.329140,32.000000,213.586745,206.835848,201.904870,181.822336,32.000000,175.947224,69.661391,67.187038,92.789633,82.964604,21.913074,56.468354,0.000000,43.217079,21.227848,0.000000,26.954327,29.346635,36.777269,59.488206,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.171667,89.946633,139.356848,-2284.042501,93.659875,90.331296,28.737360,14.233938,138.675064,1.605808,88.586247,42.524173,170.761968,139.846789,168.535738,139.034388,80.877948,137.727261,-0.000506,0.029373,32.000000,-235.777208,139.076577,-0.024146,24.436812,0.681824,442871.808982,0.966542,49.711640,18.434312,2.789296,0.092561,0.025386,198.732490,32.000000,213.439453,226.369487,203.189908,180.864565,32.000000,176.549320,69.634810,67.155382,92.803662,82.964604,21.924034,56.468354,0.000000,43.556005,21.227848,0.000000,26.945906,28.737360,36.727232,59.483141,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.873194,89.946910,139.314106,-2284.042501,93.692605,90.350344,29.594522,14.241358,138.696703,1.606186,88.715622,42.430558,170.837130,139.837570,168.515926,139.008887,80.952459,137.741048,-0.000506,0.029419,32.000000,-235.767657,139.217625,-0.024102,24.367523,0.684093,443118.958083,0.963398,49.894821,18.491986,2.798300,0.084241,0.042044,198.600411,32.000000,213.668552,202.881274,201.569328,180.665005,32.000000,177.197064,69.638512,67.177830,92.810903,82.964604,21.935405,56.468354,0.000000,43.318220,21.227848,0.000000,26.928590,29.594522,36.774994,59.500283,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.425757,89.946910,139.319471,-2284.042501,93.724959,90.369365,29.396558,14.241929,138.706100,1.606430,88.740252,42.518357,170.723146,139.940258,168.428136,138.979633,80.950863,137.677465,-0.000506,0.029468,32.000000,-235.764463,139.173980,-0.024045,24.343684,0.685851,443260.463670,0.954224,49.810456,18.517148,2.793366,0.080662,0.015367,197.759171,32.000000,214.178150,199.935496,199.214167,180.627316,32.000000,177.156661,69.607708,67.170667,92.775383,82.964604,21.952127,56.468354,0.000000,43.497475,21.227848,0.000000,26.919042,29.396558,36.653425,59.488462,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.050198,89.957127,139.431573,-2284.042501,93.774411,90.388452,29.216807,14.239075,138.756363,1.606796,88.721627,42.464823,170.708337,139.917666,168.524890,139.039200,80.979448,137.830180,-0.000505,0.029502,32.000000,-235.768957,139.188094,-0.024060,24.312763,0.678429,443101.611188,0.949526,49.241496,18.488277,2.762863,0.099707,0.026718,197.763453,32.000000,214.552489,200.225456,197.540369,181.047098,32.000000,176.575247,69.625235,67.179503,92.806417,82.964604,22.056916,56.468354,0.000000,43.520618,21.227848,0.000000,26.919741,29.216807,36.895243,59.489170,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.910724,89.963755,139.412163,2286.150838,93.801150,90.404955,29.283158,14.240074,138.709638,1.607113,88.567048,42.492786,170.706123,139.935141,168.545810,139.084692,80.983774,137.784328,-0.000505,0.029540,32.000000,-235.768777,139.195293,-0.024083,24.297342,0.678429,443101.611188,0.949526,49.241496,18.488277,2.762863,0.086927,0.033455,197.837358,32.000000,214.389974,257.639563,199.589397,181.707507,32.000000,175.940314,69.613218,67.160372,92.764616,82.964604,22.043660,56.468354,0.000000,43.377041,21.227848,0.000000,26.911829,29.283158,36.593190,59.498759,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.941177,89.977010,139.415612,-2284.042501,93.797333,90.420211,28.630747,14.234794,138.660393,1.607245,88.528178,42.545659,170.745880,140.027573,168.526699,139.046164,80.954938,137.716854,-0.000504,0.029545,32.000000,-235.774877,139.262129,-0.024065,24.281318,0.688194,443477.826448,0.964210,49.788504,18.506564,2.793231,0.093113,0.025515,198.442965,32.000000,213.724643,213.527026,201.938943,181.704871,32.000000,175.778712,69.594867,67.150295,92.788698,82.964604,22.106818,56.468354,0.000000,43.440780,21.227848,0.000000,26.911541,28.630747,36.683212,59.491265,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.535116,89.977010,139.391589,-2284.042501,93.809502,90.438046,29.552015,14.236221,138.725561,1.607338,88.581192,42.650071,170.809207,140.002737,168.563693,139.033086,80.994046,137.791249,-0.000503,0.029570,32.000000,-235.770008,139.197803,-0.024081,24.262724,0.688339,443602.748629,0.985731,49.770295,18.503077,2.791596,0.088801,0.022071,198.831683,32.000000,213.463349,188.753138,203.105626,181.077964,32.000000,176.660670,69.616089,67.163252,92.826881,82.964604,22.093483,56.468354,0.000000,43.425110,21.227848,0.000000,26.919285,29.552015,36.742199,59.476493,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.435875,89.959889,139.397589,2286.150838,93.789274,90.458308,28.696894,14.236934,138.748339,1.607355,88.596491,42.550236,170.754304,139.980939,168.483638,139.072914,80.944059,137.857259,-0.000502,0.029568,32.000000,-235.773064,139.309465,-0.024082,24.281003,0.679982,443351.074435,0.943113,49.159559,18.499608,2.758311,0.093758,0.023788,198.570476,32.000000,213.560001,176.004388,201.642339,180.752339,32.000000,177.074863,69.562331,67.149308,92.797361,82.964604,22.174985,56.468354,0.000000,43.506122,21.227848,0.000000,26.897454,28.696894,36.731561,59.492032,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.006794,89.918466,139.513678,2286.150838,93.792152,90.478017,29.586895,14.231797,138.746143,1.607635,88.672014,42.578723,170.732940,139.986568,168.462591,139.023610,80.974094,137.677128,-0.000501,0.029573,32.000000,-235.779349,139.242327,-0.024108,24.316959,0.681104,443561.976703,0.973453,49.244100,18.581202,2.763858,0.088297,0.023457,197.793198,32.000000,214.214363,190.746078,199.287120,180.407534,32.000000,177.245918,69.573379,67.174543,92.810832,82.964604,22.136255,56.468354,0.000000,43.119722,21.227848,0.000000,26.890051,29.586895,36.718355,59.483800,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.727213,89.921780,139.418554,-2284.042501,93.793522,90.505621,28.818783,14.236506,138.755592,1.607859,88.666691,42.571737,170.706022,140.007916,168.513238,139.072486,81.038717,137.708608,-0.000500,0.029571,32.000000,-235.773656,139.178673,-0.024147,24.360836,0.687161,443753.474027,0.953008,49.644007,18.464884,2.789894,0.087179,0.019508,197.720146,32.000000,214.464268,202.432504,197.734773,181.236001,32.000000,176.598717,69.591519,67.189404,92.823681,82.964604,22.175858,56.468354,0.000000,43.196317,21.227848,0.000000,26.829985,28.818783,36.750636,59.495641,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.023662,89.950776,139.334585,2286.150838,93.818486,90.522274,29.440401,14.235650,138.692793,1.608036,88.524128,42.522637,170.722699,139.985038,168.485916,139.020292,81.007342,137.744481,-0.000500,0.029584,32.000000,-235.777299,139.220564,-0.024106,24.399309,0.689836,443880.388384,0.965441,49.935706,18.415689,2.803641,0.090122,0.018034,197.694508,32.000000,214.349135,212.653813,199.799558,181.558578,32.000000,176.165123,69.581471,67.162257,92.811714,82.964604,22.281227,56.468354,0.000000,43.364404,21.227848,0.000000,26.818750,29.440401,36.722096,59.494372,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
