OSU 80 Ton Compressor Load Stand
49.914831,89.950776,139.343798,2286.150838,93.864388,90.536388,28.892185,14.237363,138.689602,1.608283,88.536577,42.483415,170.779150,139.896378,168.539528,139.026079,81.004424,137.722850,-0.000500,0.029587,32.000000,-235.768210,139.214282,-0.024115,24.444864,0.689836,443880.388384,0.965441,49.935706,18.415689,2.803641,0.085792,0.021301,198.593112,32.000000,213.674831,340.195494,201.798176,181.640700,32.000000,175.977252,69.592116,67.150867,92.827424,82.964604,22.204368,56.468354,0.000000,43.325115,21.227848,0.000000,26.835886,28.892185,36.625985,59.503243,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.773079,89.947186,139.361289,-2284.042501,93.871789,90.550448,28.915070,14.234937,138.588624,1.608281,88.627819,42.401557,170.777472,139.873888,168.522170,138.919836,80.960731,137.677492,-0.000499,0.029578,32.000000,-235.777849,139.156545,-0.024241,24.455774,0.684110,443945.075899,0.957943,49.658912,18.463908,2.785374,0.101955,0.022606,198.712580,32.000000,213.390419,231.627538,203.298676,181.123062,32.000000,176.496761,69.584433,67.120678,92.867554,82.964604,22.258496,56.468354,0.000000,43.414163,21.227848,0.000000,26.823114,28.915070,36.750270,59.496988,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.773199,89.956851,139.445791,2286.150838,93.906430,90.561902,29.370732,14.239646,138.643835,1.608441,88.709510,42.406266,170.799970,139.926556,168.462989,138.936442,80.957308,137.693955,-0.000498,0.029585,32.000000,-235.769861,139.079349,-0.024359,24.405839,0.684614,444069.089111,0.978562,49.771280,18.456464,2.791631,0.096898,0.024239,198.516906,32.000000,213.505192,246.244650,201.772190,180.515508,32.000000,176.963060,69.561782,67.160415,92.855288,82.964604,22.267913,56.468354,0.000000,43.462978,21.227848,0.000000,26.813368,29.370732,36.844767,59.488422,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.790649,89.980876,139.290289,2286.150838,93.887549,90.575828,29.043242,14.234508,138.582639,1.608583,88.754318,42.292133,170.747407,139.828926,168.428573,139.097054,80.974985,137.734361,-0.000499,0.029607,32.000000,-235.772048,139.112880,-0.024383,24.407675,0.686622,444273.893872,0.980927,49.914333,18.478422,2.799933,0.084070,0.014116,198.012890,32.000000,214.232564,244.071027,199.260241,180.716600,32.000000,177.187772,69.551734,67.148256,92.858585,82.964604,22.263923,56.468354,0.000000,43.349810,21.227848,0.000000,26.814739,29.043242,36.804341,59.490871,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.787049,89.980876,139.319081,2286.150838,93.884443,90.584745,29.230070,14.238219,138.502669,1.608215,88.755851,42.315661,170.700456,139.853027,168.480038,138.919532,81.019134,137.596052,-0.000500,0.029629,32.000000,-235.774894,139.002053,-0.024355,24.305263,0.688542,444347.254267,0.965851,49.923874,18.489734,2.801624,0.097986,0.021911,197.542287,32.000000,214.345630,233.919747,197.715306,181.160200,32.000000,176.556278,69.553344,67.138630,92.890023,82.964604,22.284554,56.468354,0.000000,43.453045,21.227848,0.000000,26.832935,29.230070,36.728406,59.481715,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.826297,89.989437,139.298138,-2284.042501,93.863373,90.588571,29.451137,14.242357,138.570058,1.608178,88.675542,42.376815,170.703112,139.691755,168.502109,138.938339,81.018222,137.627289,-0.000499,0.029635,32.000000,-235.766330,139.142266,-0.024344,24.299047,0.687619,444405.999653,0.976578,49.929831,18.491418,2.797519,0.084281,0.019549,197.859908,32.000000,214.327265,204.542711,199.625907,181.541579,32.000000,176.008010,69.549249,67.147013,92.849120,82.964604,22.284188,56.468354,0.000000,43.459082,21.227848,0.000000,26.838200,29.451137,36.764870,59.491156,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.012072,90.020366,139.245251,-2284.042501,93.876847,90.592397,29.115645,14.234223,138.549175,1.608115,88.669021,42.403605,170.752788,139.695529,168.471294,138.917818,80.964910,137.592873,-0.000501,0.029636,32.000000,-235.772989,138.971788,-0.024383,24.285016,0.690780,444374.280084,0.970507,49.933557,18.380982,2.798300,0.083864,0.026527,198.553029,32.000000,213.607649,198.519241,201.788531,181.753948,32.000000,175.907355,69.578492,67.131791,92.880971,82.964604,22.334142,56.468354,0.000000,43.427408,21.227848,0.000000,26.836251,29.115645,36.771106,59.504256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.082497,90.012357,139.255602,2286.150838,93.864886,90.594945,29.473967,14.233509,138.529667,1.608133,88.681759,42.287398,170.767892,139.670999,168.495770,138.882879,80.960650,137.509070,-0.000501,0.029628,32.000000,-235.775014,138.992775,-0.024368,24.294116,0.690300,444386.911399,0.962466,49.901493,18.396870,2.795675,0.090124,0.029702,198.576465,32.000000,213.396342,220.294775,203.175673,181.223538,32.000000,176.438825,69.582882,67.083732,92.882021,82.964604,22.299682,56.468354,0.000000,43.442899,21.227848,0.000000,26.869879,29.473967,36.777709,59.489681,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.715500,90.012357,139.112061,2286.150838,93.827619,90.594892,28.798509,14.229514,138.485138,1.608236,88.815700,42.308743,170.794360,139.734375,168.439820,138.847592,80.942336,137.545231,-0.000501,0.029644,32.000000,-235.779993,138.957779,-0.024344,24.268231,0.686452,444424.104787,0.956548,49.659825,18.397755,2.780524,0.079701,0.018410,198.777180,32.000000,213.662885,208.386868,201.782849,180.594987,32.000000,176.884761,69.597870,67.123329,92.899106,82.964604,22.354249,56.468354,0.000000,43.270050,21.227848,0.000000,26.864918,28.798509,36.788934,59.481882,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.907067,90.029479,139.161620,2286.150838,93.826414,90.592181,29.164660,14.231369,138.484705,1.608194,88.896434,42.290618,170.715661,139.684356,168.413166,138.846024,80.981782,137.568634,-0.000501,0.029661,32.000000,-235.780269,138.920313,-0.024300,24.339015,0.686452,444424.104787,0.956548,49.659825,18.397755,2.780524,0.097342,0.018739,197.904931,32.000000,214.177304,202.710119,199.171611,180.552303,32.000000,177.265689,69.602682,67.123160,92.886707,82.964604,22.367732,56.468354,0.000000,43.336933,21.227848,0.000000,26.884787,29.164660,36.725912,59.496526,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.822355,90.048534,139.089480,-2284.042501,93.835639,90.594595,29.652117,14.233367,138.415771,1.607957,88.879272,42.332738,170.676395,139.614252,168.453674,138.774845,80.996696,137.495215,-0.000502,0.029673,32.000000,-235.777779,138.846931,-0.024272,24.295821,0.687370,444476.057727,0.970358,49.858008,18.405189,2.788415,0.099574,0.014837,197.442132,32.000000,214.459425,139.361497,197.743291,181.076907,32.000000,176.441146,69.635695,67.110054,92.896169,82.964604,22.344680,56.468354,0.000000,43.362426,21.227848,0.000000,26.890227,29.652117,36.688714,59.504807,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.627380,90.059304,139.061464,-2284.042501,93.856806,90.597136,28.911098,14.234366,138.427884,1.607645,88.778252,42.272498,170.738748,139.621286,168.467668,138.816262,81.021417,137.494255,-0.000501,0.029700,32.000000,-235.774158,138.865878,-0.024274,24.383993,0.689569,444522.940558,0.956219,49.964669,18.355062,2.791708,0.089788,0.012725,197.948776,32.000000,214.458198,198.837630,199.556665,181.495871,32.000000,176.145435,69.628842,67.112340,92.875305,82.964604,22.393674,56.468354,0.000000,43.228500,21.227848,0.000000,26.917586,28.911098,36.614393,59.503381,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.365642,90.059304,139.134984,-2284.042501,93.874713,90.597168,29.401682,14.238790,138.435086,1.607481,88.758719,42.285044,170.759518,139.604014,168.486254,138.798032,81.003619,137.389471,-0.000502,0.029692,32.000000,-235.769734,138.856596,-0.024288,24.394956,0.689926,444596.261739,0.984924,50.177510,18.329881,2.802112,0.093988,0.019282,198.301760,32.000000,213.665011,193.637316,201.795127,181.766193,32.000000,176.157499,69.653664,67.093935,92.884008,82.964604,22.325944,56.468354,0.000000,43.518046,21.227848,0.000000,26.938269,29.401682,36.633249,59.490792,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.248633,90.064274,139.109822,2286.150838,93.880582,90.597131,29.152050,14.234651,138.370640,1.607450,88.817373,42.281555,170.763146,139.628423,168.526096,138.796501,80.992364,137.431203,-0.000502,0.029684,32.000000,-235.777478,138.962590,-0.024228,24.442871,0.689926,444596.261739,0.984924,50.177510,18.329881,2.802112,0.097016,0.024307,198.673488,32.000000,213.417486,208.076660,203.407989,181.077931,32.000000,176.169590,69.651898,67.090082,92.908461,82.964604,22.416025,56.468354,0.000000,43.510472,21.227848,0.000000,26.954320,29.152050,36.778516,59.499309,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.966645,90.070902,139.128501,2286.150838,93.841027,90.597083,29.320960,14.236364,138.392782,1.607588,88.909401,42.191978,170.782907,139.545473,168.464542,138.704664,80.992911,137.416918,-0.000502,0.029689,32.000000,-235.770849,138.830839,-0.024228,24.412789,0.679189,444363.683704,0.963810,49.540718,18.328682,2.768430,0.098336,0.014542,198.763210,32.000000,213.641211,212.898486,201.713916,180.738633,32.000000,177.028541,69.635744,67.108854,92.878696,82.964604,22.369912,56.468354,0.000000,43.148754,21.227848,0.000000,26.966181,29.320960,36.790695,59.490851,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.800779,90.086919,139.029271,-2284.042501,93.842252,90.597107,29.341751,14.234508,138.361998,1.607613,88.926524,42.191260,170.746338,139.595981,168.437206,138.789188,81.037750,137.467136,-0.000501,0.029733,32.000000,-235.774343,138.803041,-0.024205,24.382813,0.684350,444500.656514,0.964092,49.837886,18.321280,2.784428,0.090164,0.023121,197.608543,32.000000,214.147519,200.464922,199.281753,180.650333,32.000000,177.064290,69.645193,67.107922,92.886571,82.964604,22.392656,56.468354,0.000000,43.391890,21.227848,0.000000,26.985666,29.341751,36.770299,59.495592,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.657072,90.075321,139.089133,-2284.042501,93.831402,90.599594,29.364782,14.237077,138.282358,1.607552,88.819465,42.241910,170.712322,139.584847,168.478124,138.714505,80.997766,137.355437,-0.000502,0.029737,32.000000,-235.774233,138.856189,-0.024216,24.378669,0.687226,444519.818876,0.966897,50.025387,18.300538,2.791709,0.096121,0.015429,197.793488,32.000000,214.334077,193.418816,199.512465,181.460144,32.000000,176.332873,69.640887,67.093194,92.828127,82.964604,22.366148,56.468354,0.000000,43.468708,21.227848,0.000000,27.021537,29.364782,36.743960,59.486986,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.866213,90.075321,139.021402,-2284.042501,93.833650,90.594467,29.001762,14.234508,138.314438,1.607261,88.806567,42.185087,170.732740,139.470211,168.475455,138.722529,80.974831,137.398902,-0.000504,0.029750,32.000000,-235.771392,138.798962,-0.024196,24.340825,0.687226,444519.818876,0.966897,50.025387,18.300538,2.791709,0.093698,0.018322,198.148503,32.000000,213.640845,201.945424,201.700522,181.705578,32.000000,175.648982,69.650786,67.088966,92.831360,82.964604,22.401242,56.468354,0.000000,43.482334,21.227848,0.000000,27.024948,29.001762,36.627232,59.522146,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.735121,90.091890,139.138102,2286.150838,93.820517,90.590615,28.995996,14.238219,138.297065,1.607198,88.884984,42.212513,170.786661,139.513724,168.498539,138.653877,80.958679,137.369148,-0.000504,0.029764,32.000000,-235.769321,138.763025,-0.024194,24.343290,0.689049,444600.530163,0.980221,50.158362,18.301736,2.798809,0.096573,0.027082,198.704596,32.000000,213.494993,198.483082,203.292917,181.086952,32.000000,176.524184,69.662346,67.068084,92.876036,82.964604,22.364142,56.468354,0.000000,43.400190,21.227848,0.000000,27.055870,28.995996,36.632295,59.493123,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.677183,90.108736,139.068338,-2284.042501,93.779135,90.584222,29.492433,14.240502,138.323700,1.607407,88.960697,42.275386,170.796939,139.528405,168.439793,138.692994,80.984017,137.368656,-0.000503,0.029768,32.000000,-235.766710,138.746545,-0.024206,24.327660,0.687346,444569.909865,0.976797,49.946085,18.330713,2.787888,0.090038,0.025190,198.686410,32.000000,213.556308,209.428754,201.646567,180.820818,32.000000,177.012570,69.636447,67.078331,92.863456,82.964604,22.435147,56.468354,0.000000,43.439040,21.227848,0.000000,27.072827,29.492433,36.710798,59.492376,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.484057,90.124477,138.970173,2286.150838,93.745214,90.580060,28.926264,14.234794,138.317338,1.607247,88.959435,42.153535,170.767108,139.492355,168.418840,138.637414,80.966353,137.327851,-0.000502,0.029760,32.000000,-235.772910,138.703800,-0.024208,24.267864,0.689830,444658.392345,0.979757,50.098358,18.332584,2.797582,0.081910,0.018914,197.754023,32.000000,214.122423,288.825612,199.129777,180.369927,32.000000,176.901387,69.629334,67.074944,92.834714,82.964604,22.328282,56.468354,0.000000,43.387467,21.227848,0.000000,27.109163,28.926264,36.821656,59.487055,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.844923,90.124477,138.970636,2286.150838,93.715368,90.573712,29.649182,14.236364,138.251081,1.607247,89.022744,42.179308,170.726753,139.449228,168.476543,138.633443,80.993016,137.387208,-0.000502,0.029736,32.000000,-235.773143,138.769328,-0.024250,24.267130,0.694941,444747.685392,0.987436,50.391612,18.305083,2.808383,0.091519,0.025172,197.646948,32.000000,214.584495,197.982760,197.714472,181.059440,32.000000,176.662061,69.643694,67.109750,92.865061,82.964604,22.384066,56.468354,0.000000,43.584720,21.227848,0.000000,27.146368,29.649182,36.726205,59.519530,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.785697,90.126962,139.017130,2286.150838,93.670590,90.567203,29.098160,14.236506,138.256944,1.606814,88.872332,42.181075,170.706171,139.437299,168.512267,138.622503,80.981043,137.315851,-0.000501,0.029727,32.000000,-235.774312,138.716118,-0.024269,24.202640,0.689432,444504.707254,0.955797,50.017260,18.306916,2.788060,0.087047,0.019970,197.549183,32.000000,214.419728,210.187929,199.436121,181.519261,32.000000,175.955937,69.626555,67.109214,92.833448,82.964604,22.338503,56.468354,0.000000,43.465194,21.227848,0.000000,27.171892,29.098160,36.732881,59.499132,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.727597,90.126686,138.984555,2286.150838,93.617817,90.563253,29.412638,14.239218,138.257695,1.606681,88.788691,42.300579,170.779065,139.476388,168.510331,138.605005,80.961582,137.308931,-0.000500,0.029729,32.000000,-235.769470,138.810198,-0.024274,24.205158,0.689432,444504.707254,0.955797,50.017260,18.306916,2.788060,0.085492,0.021964,198.271770,32.000000,213.688693,226.022102,201.668922,181.582742,32.000000,176.046426,69.631044,67.084154,92.840108,82.964604,22.408115,56.468354,0.000000,43.416086,21.227848,0.000000,27.195322,29.412638,36.707716,59.492002,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.539255,90.129171,139.057900,2286.150838,93.587372,90.554393,29.246071,14.237933,138.263111,1.606670,88.847290,42.225223,170.807230,139.484402,168.528867,138.599972,80.910953,137.319890,-0.000500,0.029704,32.000000,-235.771410,138.726682,-0.024297,24.185331,0.692971,444562.722675,0.965822,50.140952,18.300770,2.794918,0.085229,0.018743,198.746847,32.000000,213.489949,201.667066,203.016117,181.131162,32.000000,176.406025,69.651245,67.055283,92.845518,82.964604,22.339901,56.468354,0.000000,43.329785,21.227848,0.000000,27.218434,29.246071,36.624591,59.499408,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.005554,90.129171,138.947100,2286.150838,93.543338,90.542952,28.870269,14.230655,138.190785,1.606635,88.933896,42.253356,170.822138,139.388709,168.478499,138.659026,80.943675,137.356361,-0.000501,0.029712,32.000000,-235.781966,138.728377,-0.024283,24.184387,0.692971,444562.722675,0.965822,50.140952,18.300770,2.794918,0.096152,0.037132,198.512811,32.000000,213.511670,289.845637,201.958515,180.664930,32.000000,176.836501,69.637152,67.084867,92.881436,82.964604,22.430414,56.468354,0.000000,43.558964,21.227848,0.000000,27.244519,28.870269,36.738898,59.487380,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.974530,90.119506,138.962998,2286.150838,93.518440,90.539005,29.584377,14.235365,138.204974,1.606547,88.942298,42.233213,170.766977,139.399944,168.466112,138.593492,80.936649,137.302630,-0.000501,0.029705,32.000000,-235.768569,138.607617,-0.024291,24.211714,0.689010,444369.388990,0.977871,49.855991,18.341448,2.778633,0.087966,0.012911,197.826444,32.000000,214.259539,179.354190,199.477546,180.481043,32.000000,177.013238,69.629187,67.096449,92.872081,82.964604,22.380007,56.468354,0.000000,43.501641,21.227848,0.000000,27.258427,29.584377,36.759514,59.500234,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.931107,90.118125,138.886636,2286.150838,93.486139,90.535055,28.764735,14.233509,138.261466,1.606689,88.915296,42.219175,170.743506,139.495638,168.478784,138.590170,80.965319,137.284451,-0.000502,0.029722,32.000000,-235.772555,138.685057,-0.024266,24.218481,0.688729,444363.950382,0.954842,49.878348,18.322676,2.780676,0.081240,0.020659,197.640185,32.000000,214.591983,193.827323,197.643645,181.095548,32.000000,176.692396,69.642865,67.096844,92.868040,82.964604,22.395207,56.468354,0.000000,43.308328,21.227848,0.000000,27.280481,28.764735,36.722463,59.485669,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.852486,90.105974,139.043985,2286.150838,93.497629,90.522346,29.468890,14.234223,138.208245,1.606712,88.835887,42.246528,170.733013,139.512338,168.527609,138.606855,80.936637,137.359112,-0.000502,0.029747,32.000000,-235.772333,138.746956,-0.024255,24.250267,0.688790,444313.718717,0.982922,49.921814,18.285277,2.781565,0.093384,0.040046,197.563555,32.000000,214.515827,200.150651,199.301483,181.507331,32.000000,176.005073,69.627014,67.096350,92.848229,82.964604,22.441710,56.468354,0.000000,43.427725,21.227848,0.000000,27.300947,29.468890,36.614100,59.493704,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.729907,90.117020,138.998923,2286.150838,93.505036,90.502347,29.166558,14.242643,138.184141,1.606646,88.795652,42.303841,170.768252,139.443273,168.544277,138.599792,80.921555,137.295216,-0.000502,0.029764,32.000000,-235.765553,138.740365,-0.024304,24.276545,0.689729,444323.216371,0.960901,49.990935,18.349807,2.789108,0.094539,0.019722,198.358598,32.000000,213.757566,216.280218,201.610091,181.490754,32.000000,175.857254,69.634345,67.104953,92.858401,82.964604,22.378538,56.468354,0.000000,43.112121,21.227848,0.000000,27.316035,29.166558,36.784312,59.504384,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.616631,90.117020,138.872399,2286.150838,93.526868,90.489143,29.397375,14.232796,138.220220,1.606418,88.798597,42.264593,170.816032,139.427390,168.565684,138.614881,80.910622,137.310835,-0.000503,0.029764,32.000000,-235.776219,138.712897,-0.024312,24.289317,0.682348,444067.732205,0.968058,49.529759,18.322690,2.761975,0.083438,0.015807,198.554281,32.000000,213.480442,183.410621,203.151420,181.185521,32.000000,176.700928,69.627851,67.071791,92.874688,82.964604,22.421348,56.468354,0.000000,43.433214,21.227848,0.000000,27.347618,29.397375,36.714393,59.478027,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.166661,90.103765,138.991743,2286.150838,93.499934,90.473915,28.599447,14.236078,138.227098,1.606343,88.859291,42.257155,170.813023,139.527080,168.477197,138.538630,80.878913,137.239516,-0.000502,0.029750,32.000000,-235.773757,138.705900,-0.024305,24.307334,0.691116,444326.261372,0.967833,50.246385,18.352644,2.798908,0.086703,0.018730,198.514583,32.000000,213.623038,194.554844,202.030154,180.605571,32.000000,176.845780,69.618684,67.085497,92.885026,82.964604,22.368134,56.468354,0.000000,43.513468,21.227848,0.000000,27.355596,28.599447,36.698619,59.488196,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.719819,90.105422,138.952721,2286.150838,93.497877,90.461027,29.526085,14.237505,138.192568,1.606108,88.878492,42.238602,170.751135,139.424922,168.483820,138.538590,80.911943,137.381004,-0.000502,0.029749,32.000000,-235.772657,138.754969,-0.024304,24.340799,0.691116,444326.261372,0.967833,50.246385,18.352644,2.798908,0.084867,0.031853,197.975167,32.000000,214.229664,198.384591,199.538267,180.600746,32.000000,177.233618,69.612351,67.083725,92.854172,82.964604,22.425146,56.468354,0.000000,43.183378,21.227848,0.000000,27.374745,29.526085,36.365751,59.479001,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.799946,90.118953,139.016217,-2284.042501,93.482303,90.449928,28.967074,14.238790,138.176855,1.606108,88.878978,42.196840,170.724559,139.453612,168.543766,138.519339,80.952575,137.365474,-0.000502,0.029770,32.000000,-235.770553,138.722154,-0.024305,24.354463,0.682757,444035.980535,0.982913,49.664537,18.350101,2.770600,0.093959,0.019438,197.536288,32.000000,214.380403,179.727040,197.663455,181.107920,32.000000,176.597450,69.639588,67.113959,92.892237,82.964604,22.363346,56.468354,0.000000,43.303950,21.227848,0.000000,27.395800,28.967074,36.770739,59.495877,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.739385,90.118953,138.889447,-2284.042501,93.474512,90.437148,29.086389,14.228943,138.150992,1.606195,88.814705,42.114059,170.718572,139.458773,168.537763,138.681761,80.961804,137.282659,-0.000502,0.029784,32.000000,-235.777286,138.761091,-0.024319,24.373450,0.688257,444125.563555,0.961139,50.127748,18.385009,2.794715,0.090050,0.016586,197.652318,32.000000,214.513109,203.444938,199.094947,181.503057,32.000000,175.904080,69.616721,67.098934,92.859319,82.964604,22.435704,56.468354,0.000000,43.391366,21.227848,0.000000,27.429988,29.086389,36.619749,59.516697,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.733158,90.113154,138.961086,2286.150838,93.436628,90.425671,29.308944,14.236649,138.239599,1.606184,88.814911,42.248954,170.788203,139.413136,168.559802,138.559573,80.916141,137.165812,-0.000503,0.029790,32.000000,-235.771055,138.617549,-0.024367,24.389815,0.686915,443980.094149,0.977903,50.058283,18.336924,2.791493,0.086094,0.026587,198.455039,32.000000,213.717351,275.384989,201.641083,181.818588,32.000000,176.167577,69.636253,67.083966,92.872860,82.964604,22.396471,56.468354,0.000000,43.367614,21.227848,0.000000,27.445983,29.308944,36.772573,59.509036,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.805773,90.133866,138.938801,2286.150838,93.441572,90.416749,28.982679,14.234651,138.161440,1.605989,88.833378,42.231200,170.788563,139.387159,168.583675,138.582511,80.884528,137.248700,-0.000502,0.029779,32.000000,-235.776167,138.726499,-0.024353,24.338911,0.686571,443928.501178,0.975029,50.121004,18.287932,2.792343,0.089628,0.027331,198.545317,32.000000,213.382404,224.685048,203.217249,181.115178,32.000000,176.475142,69.635409,67.061051,92.905920,82.964604,22.415459,56.468354,0.000000,43.428452,21.227848,0.000000,27.466864,28.982679,36.760027,59.506872,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.132662,90.130276,138.884046,2286.150838,93.429593,90.410382,29.173061,14.235222,138.255660,1.605994,88.895331,42.220562,170.817788,139.481364,168.522657,138.575422,80.885640,137.360927,-0.000501,0.029798,32.000000,-235.777072,138.739307,-0.024309,24.343474,0.686657,443947.251547,0.976929,50.067162,18.348896,2.789612,0.094908,0.024822,198.613058,32.000000,213.565072,188.317837,202.022953,180.526296,32.000000,176.963151,69.624828,67.075420,92.911461,82.964604,22.385570,56.468354,0.000000,43.451161,21.227848,0.000000,27.511571,29.173061,36.726132,59.491569,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.819448,90.130276,138.929822,2286.150838,93.443974,90.406565,29.446096,14.235507,138.301054,1.605956,88.877483,42.174228,170.755401,139.549837,168.480633,138.588419,80.899859,137.259840,-0.000500,0.029809,32.000000,-235.776622,138.800288,-0.024288,24.335921,0.681291,443760.627386,0.963672,49.726056,18.401675,2.770331,0.094946,0.012390,197.940862,32.000000,214.131055,154.862231,199.551108,180.790848,32.000000,177.171608,69.641186,67.065597,92.906498,82.964604,22.390062,56.468354,0.000000,43.192441,21.227848,0.000000,27.532366,29.446096,36.742566,59.504207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.024553,90.107907,139.066057,-2284.042501,93.430459,90.406541,28.872993,14.241786,138.224307,1.605721,88.839762,42.219492,170.709600,139.519086,168.532128,138.627946,80.931565,137.216004,-0.000500,0.029819,32.000000,-235.767721,138.739019,-0.024293,24.281030,0.686405,443860.844845,0.961154,50.049421,18.338916,2.788666,0.089435,0.020451,197.432679,32.000000,214.318044,177.978608,198.054338,181.110391,32.000000,176.605115,69.644909,67.085986,92.915956,82.964604,22.429221,56.468354,0.000000,43.301183,21.227848,0.000000,27.533429,28.872993,36.692676,59.493064,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.672217,90.084710,138.946055,2286.150838,93.418257,90.402698,28.720275,14.234651,138.243485,1.605590,88.744306,42.127077,170.741155,139.487155,168.566003,138.554315,80.924674,137.298651,-0.000499,0.029822,32.000000,-235.769447,138.766147,-0.024317,24.262147,0.685498,443684.909862,0.975859,49.815123,18.286152,2.779956,0.087062,0.033390,197.819096,32.000000,214.491730,199.096121,199.158492,181.466288,32.000000,176.031612,69.656434,67.090051,92.902693,82.964604,22.395386,56.468354,0.000000,43.445685,21.227848,0.000000,27.536150,28.720275,36.596198,59.497175,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.821440,90.081396,138.994558,-2284.042501,93.387788,90.404029,29.482470,14.238647,138.216101,1.605668,88.657769,42.212292,170.771839,139.495556,168.551233,138.647134,80.884259,137.307218,-0.000498,0.029824,32.000000,-235.768237,138.767532,-0.024328,24.230151,0.690697,443814.188316,0.988438,50.156394,18.332742,2.797259,0.081361,0.021422,198.250073,32.000000,213.609636,194.896548,201.574911,181.790996,32.000000,175.922008,69.656195,67.094392,92.905654,82.964604,22.423461,56.468354,0.000000,43.447415,21.227848,0.000000,27.551782,29.482470,36.612412,59.503047,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.815866,90.080291,138.904380,-2284.042501,93.408881,90.405538,28.786472,14.233795,138.313561,1.605791,88.726163,42.193795,170.789000,139.530506,168.558362,138.660862,80.900505,137.284083,-0.000498,0.029817,32.000000,-235.772598,138.665927,-0.024331,24.239829,0.689585,443817.163615,0.959791,49.998478,18.377270,2.789854,0.094813,0.027091,198.489808,32.000000,213.310146,196.525962,203.260681,181.289997,32.000000,176.271536,69.665785,67.073199,92.930166,82.964604,22.396200,56.468354,0.000000,43.250468,21.227848,0.000000,27.563603,28.786472,36.778002,59.488275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.948316,90.080291,139.002427,-2284.042501,93.423424,90.404208,28.663202,14.230655,138.253382,1.606215,88.822735,42.194879,170.794250,139.504040,168.524063,138.573137,80.918766,137.324529,-0.000498,0.029797,32.000000,-235.778852,138.823336,-0.024336,24.244287,0.688969,443798.022334,0.983129,50.003142,18.349914,2.788356,0.089938,0.024362,198.624985,32.000000,213.547284,213.428413,202.154711,180.627482,32.000000,176.995098,69.677035,67.096559,92.931614,82.964604,22.408667,56.468354,0.000000,43.363749,21.227848,0.000000,27.577421,28.663202,36.717768,59.506017,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.674979,90.085815,138.946571,-2284.042501,93.418447,90.406771,29.616322,14.233938,138.255030,1.606369,88.824812,42.133023,170.775902,139.496393,168.466103,138.593206,80.933574,137.269044,-0.000497,0.029787,32.000000,-235.775733,138.688912,-0.024330,24.265163,0.687310,443699.381743,0.984527,49.866204,18.351075,2.782925,0.088993,0.024439,197.778699,32.000000,214.017028,204.647722,199.499767,180.708740,32.000000,177.185435,69.651594,67.071456,92.917534,82.964604,22.404844,56.468354,0.000000,43.420441,21.227848,0.000000,27.597912,29.616322,36.763622,59.495602,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.747249,90.081396,138.995882,-2284.042501,93.434922,90.409310,29.544844,14.240217,138.219632,1.606331,88.715203,42.276237,170.698257,139.499735,168.539044,138.629636,80.937700,137.334743,-0.000497,0.029791,32.000000,-235.767159,138.916924,-0.024346,24.302011,0.690601,443818.686430,0.958521,50.154635,18.309622,2.797114,0.089919,0.018624,197.709378,32.000000,214.459401,194.519902,199.034337,181.425609,32.000000,176.130012,69.657167,67.085374,92.907463,82.964604,22.479722,56.468354,0.000000,43.327899,21.227848,0.000000,27.614488,29.544844,36.683358,59.479020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.901915,90.100451,138.927710,-2284.042501,93.465092,90.409371,28.985027,14.239789,138.257285,1.606481,88.679376,42.097453,170.749542,139.576955,168.566947,138.669626,80.931197,137.344109,-0.000497,0.029782,32.000000,-235.765948,138.832306,-0.024311,24.257610,0.688337,443690.665922,0.985944,49.949820,18.293459,2.788138,0.096564,0.019817,198.150849,32.000000,213.540157,192.214839,201.533639,181.750811,32.000000,175.928282,69.653748,67.090272,92.893371,82.964604,22.450729,56.468354,0.000000,43.402948,21.227848,0.000000,27.629509,28.985027,36.624371,59.506843,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.851231,90.085815,138.919782,2286.150838,93.503074,90.405555,29.157978,14.239360,138.279901,1.606350,88.710169,42.224213,170.770654,139.489581,168.581768,138.659419,80.878519,137.296668,-0.000498,0.029745,32.000000,-235.766540,138.783746,-0.024327,24.269254,0.687339,443749.109846,0.974670,49.934304,18.348045,2.784016,0.088103,0.014210,198.577364,32.000000,213.451096,202.579323,203.147099,181.125443,32.000000,176.179912,69.646987,67.065169,92.893123,82.964604,22.500878,56.468354,0.000000,43.370538,21.227848,0.000000,27.666449,29.157978,36.696418,59.490271,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.865677,90.085815,139.011022,2286.150838,93.531908,90.401717,29.618604,14.236792,138.284360,1.606379,88.760865,42.142213,170.777948,139.504630,168.518915,138.663533,80.912420,137.337195,-0.000495,0.029694,32.000000,-235.772223,138.800919,-0.024358,24.314547,0.687684,443825.814077,0.969875,49.972073,18.377943,2.786687,0.094867,0.022251,198.632061,32.000000,213.466749,198.606480,202.122549,180.685784,32.000000,176.968104,69.643912,67.080406,92.884947,82.964604,22.426781,56.468354,0.000000,43.340230,21.227848,0.000000,27.669051,29.618604,36.742052,59.488688,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.591632,90.083329,139.003138,-2284.042501,93.537130,90.399193,29.272108,14.235793,138.278295,1.606390,88.823806,42.175975,170.770635,139.497432,168.484337,138.671172,80.959993,137.245760,-0.000494,0.029690,32.000000,-235.770600,138.869915,-0.024236,24.297578,0.686596,443742.732331,0.954453,49.957133,18.363502,2.787710,0.091272,0.018672,197.605324,32.000000,214.000608,258.509936,199.633927,180.632065,32.000000,177.037818,69.653193,67.110950,92.868442,82.964604,22.270502,56.468354,0.000000,43.356130,21.227848,0.000000,27.682334,29.272108,36.613953,59.490025,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.093546,90.077806,139.009823,2286.150838,93.555633,90.396691,29.447388,14.238790,138.312345,1.606371,88.828642,42.090931,170.741353,139.494067,168.492301,138.621527,80.955488,137.426363,-0.000492,0.029660,32.000000,-235.770390,138.653301,-0.024154,24.313157,0.691165,443771.180518,0.971458,50.238650,18.272020,2.802956,0.087929,0.018814,197.605687,32.000000,214.406919,191.839594,197.800377,180.783840,32.000000,176.773721,69.639634,67.106510,92.864806,82.964604,22.479711,56.468354,0.000000,43.483845,21.227848,0.000000,27.697712,29.447388,36.747261,59.489583,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.999325,90.082501,138.947895,2286.150838,93.575223,90.401845,29.098098,14.235507,138.335213,1.606626,88.738860,42.210776,170.732772,139.515906,168.540429,138.593309,80.954773,137.469441,-0.000492,0.029681,32.000000,-235.771705,138.863430,-0.024117,24.359131,0.683158,443531.226880,0.955235,49.713885,18.363236,2.775005,0.094556,0.031052,197.633014,32.000000,214.374555,296.441779,199.081786,181.597660,32.000000,176.371070,69.667010,67.086920,92.866525,82.964604,22.460605,56.468354,0.000000,43.348055,21.227848,0.000000,27.706736,29.098098,36.627012,59.497165,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.180538,90.082501,139.022900,2286.150838,93.571775,90.406940,28.619368,14.238219,138.278106,1.606696,88.682054,42.138929,170.785260,139.420742,168.542295,138.672783,80.950710,137.409142,-0.000492,0.029667,32.000000,-235.769649,138.707225,-0.024131,24.324696,0.683021,443607.350753,0.968727,49.815749,18.384620,2.778995,0.084362,0.018267,198.116965,32.000000,213.621600,188.857099,201.544307,181.574481,32.000000,175.644995,69.648746,67.069015,92.850799,82.964604,22.448164,56.468354,0.000000,43.242859,21.227848,0.000000,27.726206,28.619368,36.629727,59.482374,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.269598,90.084710,138.949662,2286.150838,93.595908,90.408444,28.735794,14.238504,138.282804,1.606671,88.752112,42.237652,170.813027,139.535053,168.595140,138.584245,80.938340,137.384451,-0.000494,0.029689,32.000000,-235.771986,138.762658,-0.024175,24.345021,0.681675,443554.803992,0.981161,49.628990,18.359748,2.770455,0.096415,0.035282,198.613299,32.000000,213.432532,225.318234,203.228448,181.344103,32.000000,176.272196,69.656464,67.065098,92.880618,82.964604,22.477758,56.468354,0.000000,43.454144,21.227848,0.000000,27.748911,28.735794,36.777269,59.491540,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.179969,90.080015,138.980406,2286.150838,93.590560,90.409833,29.463067,14.233224,138.232415,1.606817,88.772660,42.115254,170.816484,139.440868,168.519111,138.615798,80.945293,137.356154,-0.000494,0.029708,32.000000,-235.773824,138.802736,-0.024186,24.378774,0.679468,443545.979507,0.950687,49.542682,18.358831,2.764195,0.103397,0.012259,198.467440,32.000000,213.399140,267.244032,202.198197,180.838536,32.000000,176.824182,69.627525,67.069798,92.870507,82.964604,22.501305,56.468354,0.000000,43.490379,21.227848,0.000000,27.759721,29.463067,36.602141,59.485049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.179410,90.072007,138.936823,-2284.042501,93.599318,90.413774,29.113835,14.232796,138.229372,1.606792,88.818704,42.124085,170.791707,139.561643,168.484937,138.678606,80.982658,137.267250,-0.000495,0.029679,32.000000,-235.778678,138.711591,-0.024164,24.389448,0.679982,443574.749930,0.953101,49.627089,18.339731,2.769639,0.086838,0.024030,197.605448,32.000000,213.992379,244.331628,199.602757,180.332520,32.000000,177.196953,69.625217,67.081640,92.887572,82.964604,22.473948,56.468354,0.000000,43.124294,21.227848,0.000000,27.774487,29.113835,36.714393,59.493812,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.724380,90.055161,138.932799,-2284.042501,93.605175,90.418820,29.227600,14.238361,138.331039,1.606137,88.869179,42.242707,170.748967,139.538336,168.541365,138.596489,80.982754,137.206866,-0.000496,0.029669,32.000000,-235.766720,138.804610,-0.024159,24.363930,0.679498,443520.167193,0.964569,49.619657,18.259675,2.768801,0.093789,0.029903,197.567042,32.000000,214.435277,230.430451,197.496191,180.955415,32.000000,176.824165,69.644389,67.107116,92.896152,82.964604,22.511332,56.468354,0.000000,43.359513,21.227848,0.000000,27.780041,29.227600,36.632588,59.489435,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.813273,90.055161,138.999357,-2284.042501,93.641986,90.423891,29.546600,14.237791,138.255614,1.603559,88.708800,42.176349,170.745503,139.495352,168.574467,138.679363,80.971331,137.310279,-0.000497,0.029647,32.000000,-235.771716,138.921187,-0.024196,24.406495,0.687032,443733.567483,0.970292,50.072761,18.230573,2.794058,0.089324,0.025672,197.351722,32.000000,214.362505,150.368730,199.020977,181.476899,32.000000,176.222672,69.645093,67.119064,92.877205,82.964604,22.461237,56.468354,0.000000,43.376320,21.227848,0.000000,27.774988,29.546600,36.639118,59.486445,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.784428,90.061237,138.920732,-2284.042501,93.684319,90.421500,28.594572,14.233795,138.299505,1.600658,88.619709,42.201105,170.778255,139.503917,168.574460,138.643749,80.964778,137.407983,-0.000496,0.029641,32.000000,-235.776532,138.781280,-0.024236,24.411609,0.684859,443738.745684,0.958028,49.980696,18.291668,2.790408,0.091346,0.028945,198.112010,32.000000,213.707532,215.478869,201.457116,181.864484,32.000000,175.894391,69.626405,67.109063,92.866699,82.964604,22.536384,56.468354,0.000000,43.237297,21.227848,0.000000,27.791409,28.594572,36.765457,59.493536,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.763891,90.043010,139.068188,-2284.042501,93.730920,90.421611,29.290192,14.237648,138.274266,1.597552,88.669639,42.203983,170.790129,139.580035,168.608757,138.672538,80.915980,137.408897,-0.000495,0.029648,32.000000,-235.770548,138.869323,-0.024236,24.395349,0.684762,443759.773592,0.990530,50.016632,18.345124,2.790445,0.094035,0.026431,198.581521,32.000000,213.375990,216.010590,202.866769,181.329025,32.000000,176.454438,69.653760,67.055308,92.864619,82.964604,22.468877,56.468354,0.000000,43.332138,21.227848,0.000000,27.802710,29.290192,36.617841,59.491117,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.109004,90.011805,138.972063,-2284.042501,93.728652,90.427948,29.200468,14.237791,138.292060,1.594514,88.717124,42.223293,170.800230,139.553425,168.514384,138.630795,80.942928,137.359578,-0.000497,0.029613,32.000000,-235.769913,138.822313,-0.024208,24.388452,0.686218,443831.825871,0.967395,50.019674,18.394361,2.794560,0.087337,0.013834,198.558590,32.000000,213.400295,179.948387,202.001898,180.654583,32.000000,176.710984,69.654231,67.076600,92.860092,82.964604,22.539507,56.468354,0.000000,43.351605,21.227848,0.000000,27.793044,29.200468,36.746601,59.486298,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
