OSU 80 Ton Compressor Load Stand
49.760495,90.011805,139.185011,-2284.042501,93.726975,90.436820,28.919938,14.233367,138.232068,1.591425,88.778924,42.230240,170.805788,139.599570,168.536752,138.707046,80.963125,137.418981,-0.000496,0.029610,32.000000,-235.778107,138.820663,-0.024170,24.394562,0.680752,443620.520077,0.963177,49.631956,18.343741,2.773395,0.087968,0.032907,197.917436,32.000000,214.031881,246.622712,199.544173,180.414564,32.000000,177.079041,69.657939,67.110714,92.859815,82.964604,22.499727,56.468354,0.000000,43.146061,21.227848,0.000000,27.767005,28.919938,36.773160,59.484016,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.002771,89.994131,139.041151,2286.150838,93.718955,90.445249,28.717196,14.231512,138.274177,1.591002,88.757613,42.131085,170.755963,139.455958,168.564800,138.750987,80.989800,137.351014,-0.000495,0.029627,32.000000,-235.774225,138.904792,-0.024408,24.420316,0.686924,443790.453216,0.979945,49.991986,18.352056,2.797099,0.092343,0.016059,197.501749,32.000000,214.378748,218.394866,197.672305,181.007771,32.000000,176.847483,69.666304,67.124101,92.874414,82.964604,22.509200,56.468354,0.000000,43.060058,21.227848,0.000000,27.750667,28.717196,36.610945,59.504945,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.317494,89.993855,138.960884,2286.150838,93.749919,90.452857,29.387469,14.236078,138.230203,1.590817,88.660393,42.186819,170.736876,139.501633,168.557981,138.648151,80.983994,137.389208,-0.000496,0.029619,32.000000,-235.771298,138.819295,-0.024416,24.365425,0.681892,443653.233214,0.981773,49.723823,18.292757,2.780669,0.079840,0.018508,197.520933,32.000000,214.356054,213.377840,199.058318,181.456616,32.000000,176.163767,69.684456,67.098589,92.829894,82.964604,22.531257,56.468354,0.000000,43.315113,21.227848,0.000000,27.749300,29.387469,36.788934,59.486534,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.624310,89.993579,138.853948,-2284.042501,93.737582,90.462910,29.031533,14.234508,138.229287,1.590960,88.568836,42.106142,170.774752,139.586031,168.586996,138.586442,80.982724,137.373763,-0.000495,0.029618,32.000000,-235.774835,138.704820,-0.024370,24.387534,0.678394,443555.729985,0.953004,49.399539,18.316897,2.761681,0.093517,0.031294,198.425129,32.000000,213.668895,291.063055,201.385128,181.519243,32.000000,175.954067,69.685180,67.109725,92.816518,82.964604,22.520868,56.468354,0.000000,43.002521,21.227848,0.000000,27.748166,29.031533,36.763182,59.485098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.165460,90.006834,139.015156,-2284.042501,93.710133,90.467533,28.633141,14.233795,138.251455,1.590890,88.632683,42.162769,170.816216,139.524797,168.571093,138.574646,80.914066,137.300734,-0.000495,0.029602,32.000000,-235.778826,138.731680,-0.024278,24.358318,0.687721,443926.379620,0.979300,50.114972,18.310753,2.798103,0.083881,0.017295,198.416916,32.000000,213.381993,229.879832,202.857648,181.428457,32.000000,176.386582,69.716473,67.108638,92.853438,82.964604,22.555101,56.468354,0.000000,43.014793,21.227848,0.000000,27.746715,28.633141,36.771032,59.477614,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.066587,90.006834,138.913601,-2284.042501,93.698387,90.471350,29.520276,14.233795,138.305716,1.590818,88.736131,42.205815,170.803370,139.458404,168.530596,138.672922,80.919645,137.240661,-0.000494,0.029587,32.000000,-235.772926,138.784543,-0.024315,24.359918,0.681250,443831.467940,0.981490,49.568843,18.344349,2.771133,0.091954,0.024140,198.600730,32.000000,213.505304,185.880516,202.103990,180.646938,32.000000,176.841765,69.694678,67.112174,92.873488,82.964604,22.551090,56.468354,0.000000,43.070532,21.227848,0.000000,27.759962,29.520276,36.648582,59.494953,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.334232,90.003244,138.824366,-2284.042501,93.714671,90.475197,29.045706,14.233081,138.278852,1.590806,88.782395,42.247823,170.783452,139.443825,168.487857,138.553886,80.957642,137.418043,-0.000494,0.029596,32.000000,-235.777245,138.820867,-0.024304,24.378643,0.682223,443885.343709,0.954058,49.670701,18.309918,2.774577,0.083983,0.015850,198.013128,32.000000,214.059535,232.657708,199.471773,180.583619,32.000000,177.044354,69.688655,67.100720,92.835817,82.964604,22.551512,56.468354,0.000000,43.323110,21.227848,0.000000,27.757535,29.045706,36.626646,59.497047,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.651082,90.005454,139.005399,2286.150838,93.717594,90.481559,29.079878,14.234366,138.253987,1.590811,88.756071,42.212234,170.754637,139.468763,168.551154,138.566416,80.973489,137.358275,-0.000495,0.029599,32.000000,-235.778911,138.777772,-0.024308,24.387193,0.677292,443714.017483,0.964131,49.391740,18.357090,2.758051,0.090574,0.024790,197.460049,32.000000,214.338290,192.452373,197.878495,180.970868,32.000000,176.688637,69.709656,67.159257,92.880546,82.964604,22.478073,56.468354,0.000000,42.958004,21.227848,0.000000,27.758134,29.079878,36.763622,59.484213,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.657714,90.000759,138.935526,2286.150838,93.739123,90.489222,29.496573,14.234080,138.270699,1.590868,88.669580,42.177999,170.750459,139.473045,168.565254,138.690321,80.984317,137.201605,-0.000495,0.029564,32.000000,-235.774115,138.791192,-0.024296,24.373870,0.688227,444035.006197,0.977334,50.099063,18.312554,2.799645,0.092125,0.020416,197.703504,32.000000,214.516910,203.659710,198.736110,181.376868,32.000000,175.976187,69.720771,67.151670,92.848801,82.964604,22.519706,56.468354,0.000000,43.048201,21.227848,0.000000,27.761274,29.496573,36.595171,59.484990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.710449,90.014567,138.957849,2286.150838,93.731737,90.490486,29.430959,14.236364,138.210386,1.590848,88.623781,42.059916,170.801994,139.419865,168.608710,138.589275,80.907070,137.336440,-0.000496,0.029547,32.000000,-235.769537,138.683180,-0.024260,24.361439,0.688219,444043.300520,0.963460,50.087487,18.226483,2.797864,0.087458,0.025717,198.388583,32.000000,213.476270,202.038857,203.032305,181.328310,32.000000,176.454461,69.709746,67.111050,92.859466,82.964604,22.527180,56.468354,0.000000,43.045744,21.227848,0.000000,27.757216,29.430959,36.548436,59.505820,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.186049,90.014567,138.937971,2286.150838,93.702666,90.490487,29.205904,14.236649,138.206912,1.591096,88.725742,42.070597,170.784890,139.451471,168.499003,138.597058,80.936529,137.224579,-0.000495,0.029537,32.000000,-235.768760,138.719687,-0.024250,24.377568,0.680823,443844.744293,0.968629,49.564002,18.253150,2.769453,0.087997,0.029038,198.854739,32.000000,213.642486,198.920562,202.014358,180.643683,32.000000,176.940660,69.705202,67.120648,92.867518,82.964604,22.541938,56.468354,0.000000,43.300355,21.227848,0.000000,27.772390,29.205904,36.808450,59.500263,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.785959,90.010424,139.042613,2286.150838,93.707832,90.488169,29.264891,14.234080,138.241443,1.591175,88.722167,42.203827,170.773697,139.532913,168.479568,138.598238,80.931668,137.299223,-0.000495,0.029529,32.000000,-235.778049,138.770145,-0.024279,24.398129,0.680216,443904.183065,0.962079,49.555384,18.285308,2.768458,0.086468,0.032046,197.848531,32.000000,214.077216,199.034284,199.699553,180.739419,32.000000,177.151828,69.680682,67.122701,92.871612,82.964604,22.511489,56.468354,0.000000,42.968314,21.227848,0.000000,27.770822,29.264891,36.670079,59.504689,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.998502,90.014291,138.837001,-2284.042501,93.721971,90.485797,29.485760,14.234651,138.149836,1.590944,88.738652,42.213494,170.762548,139.494496,168.559086,138.616410,80.970535,137.322485,-0.000495,0.029524,32.000000,-235.773708,138.672167,-0.024260,24.403794,0.686134,444081.486142,0.968408,49.964234,18.326021,2.792808,0.092604,0.023674,197.482851,32.000000,214.486657,161.924484,197.963700,180.864931,32.000000,176.657802,69.708100,67.159361,92.914805,82.964604,22.582031,56.468354,0.000000,43.238766,21.227848,0.000000,27.772746,29.485760,36.816153,59.482659,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.086756,89.997445,139.025598,-2284.042501,93.709548,90.483203,28.860833,14.235507,138.226200,1.590616,88.635922,42.208177,170.741139,139.406938,168.580169,138.535451,80.993945,137.226213,-0.000495,0.029514,32.000000,-235.772197,138.729313,-0.024272,24.392569,0.681763,443910.227248,0.956744,49.748388,18.298325,2.776823,0.101617,0.026179,197.734188,32.000000,214.708707,189.366505,198.599055,181.484566,32.000000,176.402594,69.687549,67.136250,92.868807,82.964604,22.539399,56.468354,0.000000,43.328050,21.227848,0.000000,27.779117,28.860833,36.704635,59.505014,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.672724,89.997445,138.811041,-2284.042501,93.670992,90.480664,28.809209,14.238076,138.165191,1.590055,88.542482,42.180695,170.791236,139.349313,168.585235,138.615924,80.979297,137.263878,-0.000495,0.029522,32.000000,-235.770447,138.730903,-0.024274,24.359918,0.681627,443795.520308,0.975541,49.640520,18.228677,2.775696,0.082286,0.015592,198.176414,32.000000,213.761249,190.346599,201.107521,181.721180,32.000000,175.932203,69.704391,67.143984,92.868093,82.964604,22.577471,56.468354,0.000000,43.061310,21.227848,0.000000,27.763413,28.809209,36.651224,59.493409,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.734666,89.982809,138.953586,2286.150838,93.636073,90.474324,29.934320,14.236649,138.255126,1.589900,88.563936,42.126313,170.858421,139.463869,168.585792,138.603740,80.968326,137.265063,-0.000496,0.029508,32.000000,-235.772530,138.696681,-0.024317,24.347723,0.687704,444000.169887,0.986026,50.068604,18.261418,2.794512,0.095482,0.030473,198.594875,32.000000,213.652700,216.084490,202.816479,181.262251,32.000000,176.296621,69.694218,67.125452,92.892826,82.964604,22.547142,56.468354,0.000000,43.036932,21.227848,0.000000,27.747906,29.934320,36.511092,59.496615,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.883383,89.984190,138.817129,2286.150838,93.607072,90.470470,28.843821,14.237648,138.258086,1.589877,88.645406,42.189526,170.809298,139.440399,168.533927,138.600013,80.941737,137.220354,-0.000496,0.029501,32.000000,-235.770220,138.739449,-0.024176,24.353492,0.687734,443941.952852,0.947596,49.989749,18.272959,2.793898,0.099192,0.017422,198.820903,32.000000,213.612403,197.509150,202.274729,180.982954,32.000000,177.006531,69.672646,67.158358,92.898920,82.964604,22.547101,56.468354,0.000000,43.258390,21.227848,0.000000,27.744734,28.843821,36.687467,59.498631,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.541928,89.965412,138.944068,2286.150838,93.595779,90.466670,29.408461,14.234508,138.233536,1.589713,88.697462,42.183950,170.812219,139.395988,168.504011,138.509354,80.945477,137.185546,-0.000496,0.029527,32.000000,-235.777457,138.626014,-0.024144,24.316225,0.684639,443900.631831,0.980230,49.837201,18.278070,2.782833,0.100272,0.029476,197.816479,32.000000,214.170347,203.364372,199.891720,180.615216,32.000000,177.017580,69.682130,67.135395,92.877557,82.964604,22.526546,56.468354,0.000000,43.004063,21.227848,0.000000,27.743150,29.408461,36.710798,59.493379,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.361181,89.965412,138.785139,2286.150838,93.572726,90.460383,29.433413,14.238361,138.159920,1.589547,88.738228,42.138422,170.748015,139.396089,168.529213,138.541239,80.989353,137.277223,-0.000497,0.029509,32.000000,-235.772949,138.665925,-0.024140,24.285331,0.691419,444011.324312,0.968454,50.172373,18.257606,2.804575,0.095814,0.017956,197.701071,32.000000,214.574170,206.376307,197.688379,180.815751,32.000000,176.874235,69.693970,67.148520,92.901854,82.964604,22.547452,56.468354,0.000000,43.356601,21.227848,0.000000,27.719786,29.433413,36.574555,59.491038,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.228770,89.967621,138.812407,2286.150838,93.535462,90.457824,29.551175,14.235507,138.205934,1.589549,88.634029,42.116563,170.764224,139.486707,168.554048,138.502367,81.030109,137.260167,-0.000499,0.029587,32.000000,-235.772197,138.605313,-0.024141,24.262488,0.679124,443528.042478,0.950644,49.326241,18.257770,2.755796,0.095881,0.013414,197.701985,32.000000,214.625240,234.001599,198.327520,181.491067,32.000000,176.145793,69.701252,67.156656,92.862061,82.964604,22.531446,56.468354,0.000000,43.326678,21.227848,0.000000,27.713681,29.551175,36.595318,59.483997,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.955250,89.988056,138.934814,-2284.042501,93.536060,90.457847,29.028906,14.236934,138.188075,1.589484,88.588538,42.178092,170.828710,139.415705,168.557869,138.490918,80.996593,137.275469,-0.000500,0.029596,32.000000,-235.770769,138.599724,-0.024190,24.224591,0.681866,443508.999073,0.949520,49.464487,18.208822,2.763604,0.092622,0.015349,198.051280,32.000000,213.794924,210.695199,201.171617,181.625402,32.000000,175.954091,69.725425,67.135521,92.890007,82.964604,22.475628,56.468354,0.000000,43.230283,21.227848,0.000000,27.728699,29.028906,36.773747,59.488275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.133200,89.996341,138.790930,2286.150838,93.514481,90.460348,29.606572,14.235793,138.123683,1.589234,88.576549,42.145437,170.834439,139.393684,168.594215,138.534596,80.936087,137.252616,-0.000502,0.029608,32.000000,-235.777484,138.722094,-0.024185,24.234557,0.687684,443716.847216,0.972346,49.766806,18.249689,2.781185,0.112247,0.016204,198.661005,32.000000,213.749795,217.103687,202.719335,181.423047,32.000000,176.237447,69.725586,67.142345,92.910720,82.964604,22.535760,56.468354,0.000000,43.106838,21.227848,0.000000,27.726494,29.606572,36.836256,59.480230,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.272225,89.985018,138.894766,-2284.042501,93.507514,90.456468,28.691923,14.234508,138.095268,1.588629,88.656870,42.145290,170.819934,139.365973,168.537872,138.531193,80.974271,137.225050,-0.000502,0.029573,32.000000,-235.773687,138.661909,-0.024167,24.241455,0.684046,443760.491539,0.949778,49.591566,18.299220,2.768443,0.091434,0.022608,198.667619,32.000000,213.660230,257.206863,202.495861,180.845630,32.000000,177.055606,69.691978,67.116544,92.893844,82.964604,22.445282,56.468354,0.000000,43.288972,21.227848,0.000000,27.733820,28.691923,36.744694,59.489888,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.203202,89.985018,138.867948,-2284.042501,93.542886,90.452620,29.363251,14.233509,138.069427,1.588232,88.714042,42.227459,170.820091,139.372641,168.518249,138.532313,80.963551,137.182588,-0.000502,0.029577,32.000000,-235.773211,138.621426,-0.024160,24.285908,0.682226,443598.095922,0.977071,49.437211,18.247792,2.762853,0.094521,0.028945,197.795107,32.000000,214.245702,253.435715,199.766185,180.586296,32.000000,176.995224,69.672644,67.150861,92.904683,82.964604,22.516107,56.468354,0.000000,42.909594,21.227848,0.000000,27.720817,29.363251,36.716447,59.491333,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.912909,89.974248,138.950229,-2284.042501,93.536259,90.451095,28.766471,14.239931,138.144165,1.588045,88.709208,42.226409,170.789188,139.419355,168.535037,138.482996,81.020481,137.250389,-0.000500,0.029563,32.000000,-235.770395,138.559810,-0.024167,24.310167,0.681849,443629.103557,0.956105,49.508187,18.238111,2.766117,0.095036,0.022329,197.707246,32.000000,214.649499,197.768836,197.949266,180.887513,32.000000,177.019179,69.684674,67.175834,92.927312,82.964604,22.450083,56.468354,0.000000,43.175791,21.227848,0.000000,27.706989,28.766471,36.653571,59.477643,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.662234,89.973972,138.820049,-2284.042501,93.565360,90.451089,28.998416,14.235650,138.147239,1.587883,88.586036,42.149355,170.755849,139.316056,168.574016,138.493708,80.942448,137.183913,-0.000500,0.029545,32.000000,-235.771234,138.545250,-0.024195,24.352233,0.685904,443645.580744,0.982007,49.796740,18.213755,2.783854,0.092955,0.019947,197.335551,32.000000,214.627883,216.665994,198.550813,181.595875,32.000000,176.259650,69.656215,67.144792,92.861235,82.964604,22.529629,56.468354,0.000000,43.103908,21.227848,0.000000,27.702236,28.998416,36.632735,59.488934,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.639556,89.958784,138.856466,-2284.042501,93.589394,90.447264,29.385739,14.234937,138.050751,1.588063,88.512286,42.110956,170.792468,139.320562,168.581992,138.472786,80.985485,137.063544,-0.000500,0.029559,32.000000,-235.770964,138.659563,-0.024159,24.346306,0.687862,443894.405943,0.979441,50.056012,18.259850,2.795284,0.084044,0.016227,198.062487,32.000000,213.900526,216.932388,201.284554,181.492376,32.000000,175.774774,69.697049,67.143281,92.881875,82.964604,22.441648,56.468354,0.000000,43.141838,21.227848,0.000000,27.697167,29.385739,36.516448,59.466491,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.750888,89.964583,138.839837,2286.150838,93.631363,90.442187,29.467123,14.232939,138.073759,1.588572,88.536419,42.129750,170.828386,139.340423,168.623228,138.595303,80.953889,137.133208,-0.000498,0.029580,32.000000,-235.776077,138.675839,-0.024177,24.257426,0.688493,443793.208766,0.966931,50.064353,18.158954,2.797295,0.093598,0.028186,198.695637,32.000000,213.580186,205.108270,202.706401,181.323975,32.000000,176.287527,69.692271,67.148481,92.892322,82.964604,22.418536,56.468354,0.000000,43.043657,21.227848,0.000000,27.673291,29.467123,36.628553,59.499191,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.675038,89.964583,138.773160,2286.150838,93.628489,90.437074,28.714058,14.232653,138.046343,1.591030,88.579509,42.131902,170.840511,139.384998,168.537977,138.484030,80.914519,137.179773,-0.000497,0.029621,32.000000,-235.778165,138.577495,-0.024381,24.235816,0.689212,443777.973425,0.961900,49.954716,18.224041,2.790701,0.086520,0.021304,198.567166,32.000000,213.576590,237.944792,202.494910,180.770902,32.000000,176.702240,69.691680,67.156631,92.906414,82.964604,22.472287,56.468354,0.000000,43.194475,21.227848,0.000000,27.671999,28.714058,36.638751,59.487419,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.553298,89.954089,138.884687,2286.150838,93.607162,90.434473,28.926548,14.238076,138.122698,1.593981,88.674013,42.154218,170.822038,139.352249,168.495567,138.599626,80.940083,137.293751,-0.000496,0.029636,32.000000,-235.768808,138.661724,-0.024412,24.192464,0.690614,443856.540668,0.988692,50.033340,18.285790,2.793620,0.093619,0.024892,197.906451,32.000000,214.210850,212.918395,199.891789,180.408339,32.000000,177.266706,69.692664,67.180934,92.892844,82.964604,22.439099,56.468354,0.000000,43.042102,21.227848,0.000000,27.654683,28.926548,36.593997,59.497283,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.314269,89.959889,138.900988,-2284.042501,93.580307,90.424319,29.358442,14.235935,138.162070,1.597118,88.679360,42.096849,170.741739,139.390727,168.530385,138.521211,80.970089,137.229253,-0.000496,0.029602,32.000000,-235.773571,138.609004,-0.024417,24.157453,0.694224,443845.072083,0.983969,50.149234,18.314978,2.802733,0.093268,0.016972,197.637515,32.000000,214.495368,200.754716,198.106116,180.940655,32.000000,177.057341,69.699840,67.180221,92.908708,82.964604,22.480691,56.468354,0.000000,43.306497,21.227848,0.000000,27.646211,29.358442,36.615127,59.497519,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.052825,89.941387,138.807028,-2284.042501,93.554784,90.413987,28.817645,14.237505,138.160698,1.599854,88.539662,42.073565,170.730811,139.342380,168.563842,138.532397,80.970699,137.208458,-0.000495,0.029616,32.000000,-235.770854,138.555100,-0.024408,24.230597,0.683714,443398.656788,0.953635,49.368885,18.253993,2.760668,0.087098,0.025544,197.430700,32.000000,214.530683,230.459634,198.619117,181.419809,32.000000,176.070099,69.672711,67.170080,92.888703,82.964604,22.411590,56.468354,0.000000,43.328889,21.227848,0.000000,27.644409,28.817645,36.739044,59.480899,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.606596,89.941387,138.859494,-2284.042501,93.548719,90.406268,29.241728,14.231940,138.131761,1.602654,88.508463,42.085381,170.750648,139.284940,168.569921,138.494725,80.956209,137.176285,-0.000497,0.029624,32.000000,-235.781009,138.593750,-0.024441,24.227214,0.684998,443445.195118,0.976840,49.619443,18.243393,2.773211,0.092681,0.031913,198.220919,32.000000,214.046128,200.319556,201.176273,181.746583,32.000000,175.929588,69.665774,67.168118,92.852587,82.964604,22.440618,56.468354,0.000000,43.015442,21.227848,0.000000,27.616862,29.241728,36.675655,59.487124,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.527164,89.948566,138.857550,2286.150838,93.547324,90.391062,29.021248,14.239218,138.098997,1.602874,88.653854,42.119786,170.791229,139.395314,168.552012,138.534435,80.960968,137.161525,-0.000497,0.029610,32.000000,-235.765208,138.610655,-0.024464,24.312580,0.692052,443637.945612,0.971907,50.081170,18.242424,2.799214,0.095780,0.018736,198.552802,32.000000,213.685405,198.516774,202.450425,180.691222,32.000000,176.758496,69.673252,67.177284,92.902538,82.964604,22.380673,56.468354,0.000000,42.899395,21.227848,0.000000,27.610257,29.021248,36.794070,59.501316,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.891500,89.969002,138.832140,-2284.042501,93.528938,90.379635,29.221870,14.239503,138.106964,1.602773,88.716184,42.107888,170.778888,139.405224,168.526949,138.512882,80.949755,137.176339,-0.000497,0.029639,32.000000,-235.767873,138.495424,-0.024442,24.375679,0.690758,443660.926923,0.974616,50.172653,18.253683,2.803727,0.086012,0.014793,197.987262,32.000000,214.198613,204.018763,199.861640,180.504920,32.000000,177.143778,69.662396,67.174722,92.898748,82.964604,22.433770,56.468354,0.000000,43.123944,21.227848,0.000000,27.621758,29.221870,36.688641,59.498749,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.009449,89.959060,138.830950,-2284.042501,93.526676,90.363144,28.958754,14.231797,138.073108,1.602663,88.654869,42.174579,170.718404,139.362772,168.551778,138.459053,80.975924,137.202424,-0.000499,0.029647,32.000000,-235.777710,138.542050,-0.024420,24.361072,0.683255,443419.111531,0.966374,49.813621,18.248904,2.782681,0.093925,0.024599,197.501430,32.000000,214.543156,200.098624,197.993807,180.861221,32.000000,176.929128,69.680463,67.198671,92.904768,82.964604,22.431444,56.468354,0.000000,43.103778,21.227848,0.000000,27.616038,28.958754,36.767291,59.483780,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.277954,89.946081,138.830285,2286.150838,93.565082,90.351689,29.439442,14.237648,138.161168,1.602779,88.543794,42.160125,170.756451,139.310224,168.577979,138.538081,80.968343,137.218559,-0.000498,0.029649,32.000000,-235.770548,138.625564,-0.024401,24.351447,0.681744,443227.529502,0.972480,49.681861,18.235267,2.776094,0.093147,0.035764,197.488897,32.000000,214.736839,198.582967,198.399012,181.289088,32.000000,176.147651,69.682623,67.190846,92.909814,82.964604,22.395189,56.468354,0.000000,43.241680,21.227848,0.000000,27.598881,29.439442,36.597519,59.488285,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.436917,89.946081,138.883218,2286.150838,93.590817,90.347848,29.158950,14.232796,138.147980,1.602464,88.457849,42.086562,170.785670,139.338160,168.565100,138.530947,80.957632,137.078870,-0.000498,0.029672,32.000000,-235.780153,138.637028,-0.024376,24.346123,0.677889,443046.185394,0.950956,49.392386,18.250601,2.761256,0.086852,0.015926,198.238511,32.000000,213.939036,198.900782,201.129133,181.470851,32.000000,175.928760,69.660826,67.185222,92.882680,82.964604,22.424656,56.468354,0.000000,42.872678,21.227848,0.000000,27.577195,29.158950,36.593483,59.492700,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.981054,89.936968,138.810297,2286.150838,93.604080,90.342757,29.167911,14.235365,138.163624,1.602480,88.529756,42.105374,170.840124,139.388525,168.616709,138.457242,80.924594,137.171874,-0.000499,0.029660,32.000000,-235.770208,138.629970,-0.024409,24.299309,0.690921,443432.094386,0.977641,50.262270,18.194176,2.809302,0.090823,0.023946,198.414995,32.000000,213.570189,200.643838,202.651847,181.423524,32.000000,176.346072,69.663851,67.180345,92.922414,82.964604,22.362426,56.468354,0.000000,42.972255,21.227848,0.000000,27.557883,29.167911,36.605809,59.486337,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.068832,89.937797,138.828906,2286.150838,93.622441,90.335146,29.561954,14.234794,138.153247,1.602440,88.583285,42.097656,170.799531,139.342931,168.556231,138.530663,80.905248,137.214888,-0.000500,0.029651,32.000000,-235.774877,138.603947,-0.024397,24.331279,0.683612,443202.595132,0.965829,49.689075,18.271918,2.777258,0.084024,0.015173,198.546619,32.000000,213.695536,183.959664,202.492832,180.730058,32.000000,176.653094,69.655113,67.176161,92.904541,82.964604,22.411650,56.468354,0.000000,43.033088,21.227848,0.000000,27.546251,29.561954,36.717915,59.486406,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.217420,89.936140,138.952879,-2284.042501,93.580986,90.327474,29.226497,14.238647,138.118856,1.602435,88.662655,42.125712,170.784786,139.361629,168.504124,138.435914,80.949841,137.152955,-0.000500,0.029653,32.000000,-235.768565,138.647937,-0.024324,24.292936,0.681431,443159.466527,0.951080,49.599349,18.311934,2.772761,0.091635,0.037070,198.029082,32.000000,214.164120,197.495878,199.754226,180.620600,32.000000,177.073317,69.640745,67.189229,92.892369,82.964604,22.371261,56.468354,0.000000,43.310596,21.227848,0.000000,27.535572,29.226497,36.672720,59.497401,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.681115,89.941663,138.758672,2286.150838,93.540036,90.322363,29.396905,14.232796,138.096824,1.602459,88.675876,42.121811,170.719918,139.286286,168.526423,138.574788,80.936651,137.054873,-0.000500,0.029645,32.000000,-235.776875,138.667702,-0.024328,24.300621,0.680836,442974.609494,0.958848,49.444681,18.237580,2.767025,0.092188,0.022212,197.397603,32.000000,214.437254,207.336513,197.969110,180.785239,32.000000,176.748100,69.634828,67.213686,92.907237,82.964604,22.361227,56.468354,0.000000,42.904545,21.227848,0.000000,27.518360,29.396905,36.638017,59.496782,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.925711,89.941663,138.935034,2286.150838,93.536491,90.315972,29.032749,14.234080,138.099580,1.602429,88.584041,42.070790,170.776540,139.397844,168.555946,138.533046,80.935506,137.190015,-0.000501,0.029677,32.000000,-235.774607,138.644675,-0.024401,24.297237,0.680951,442996.657808,0.958577,49.483963,18.295145,2.765164,0.092782,0.027680,197.557832,32.000000,214.718593,207.395732,198.328609,181.214618,32.000000,176.049851,69.642342,67.189998,92.896005,82.964604,22.374407,56.468354,0.000000,43.186998,21.227848,0.000000,27.512589,29.032749,36.690402,59.496349,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.675335,89.957127,138.752900,2286.150838,93.535624,90.315799,29.317687,14.235507,138.139415,1.602545,88.473813,42.106979,170.799581,139.345276,168.582779,138.537407,80.973437,137.149979,-0.000502,0.029685,32.000000,-235.772852,138.698966,-0.024347,24.251657,0.684921,443083.447514,0.971205,49.750925,18.269724,2.782835,0.090263,0.028248,198.064151,32.000000,213.881581,198.237383,201.089487,181.731196,32.000000,176.043783,69.672603,67.227425,92.900294,82.964604,22.371192,56.468354,0.000000,42.947117,21.227848,0.000000,27.517709,29.317687,36.590696,59.494185,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.216176,89.947462,138.924603,2286.150838,93.528397,90.315638,28.791204,14.234223,138.100703,1.602787,88.414456,42.051115,170.770300,139.440399,168.556034,138.523410,80.909870,137.198157,-0.000502,0.029677,32.000000,-235.774300,138.642534,-0.024239,24.236498,0.689120,443150.993779,0.967014,50.025577,18.212553,2.793195,0.083916,0.019401,198.463272,32.000000,213.510199,204.696837,202.812493,181.437325,32.000000,176.211422,69.649497,67.169696,92.874351,82.964604,22.363991,56.468354,0.000000,43.181904,21.227848,0.000000,27.509798,28.791204,36.547482,59.462862,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.762716,89.926475,138.822873,2286.150838,93.518554,90.318217,29.388854,14.236506,138.109851,1.602965,88.559633,42.048688,170.777801,139.336977,168.525487,138.559430,80.930370,137.205664,-0.000503,0.029686,32.000000,-235.769886,138.608270,-0.024229,24.248273,0.682229,442999.009651,0.973269,49.457283,18.299271,2.766531,0.104509,0.035912,198.807935,32.000000,213.540962,199.018636,202.581127,180.694737,32.000000,177.053702,69.648315,67.198903,92.875180,82.964604,22.411793,56.468354,0.000000,43.265836,21.227848,0.000000,27.490768,29.388854,36.662449,59.493694,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.690408,89.926475,138.874840,2286.150838,93.535580,90.318227,29.476755,14.236221,138.096817,1.603180,88.615464,42.115977,170.808477,139.312385,168.481223,138.516933,80.928929,137.156733,-0.000505,0.029660,32.000000,-235.770991,138.586610,-0.024221,24.254410,0.688202,443160.819769,0.962808,49.904355,18.282379,2.789696,0.087406,0.016700,198.041765,32.000000,214.001625,216.228026,199.698748,180.679219,32.000000,177.000009,69.616935,67.210313,92.856787,82.964604,22.383196,56.468354,0.000000,43.131989,21.227848,0.000000,27.458221,29.476755,36.541613,59.492051,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.585768,89.930893,138.854187,2286.150838,93.574927,90.315705,28.761811,14.231797,138.162835,1.603064,88.632552,42.078416,170.722297,139.416767,168.531794,138.554558,80.997074,137.177937,-0.000505,0.029682,32.000000,-235.775251,138.669477,-0.024232,24.240248,0.689381,443196.192379,0.961439,49.979293,18.260308,2.794802,0.097299,0.026307,197.581555,32.000000,214.534631,209.290670,197.955390,180.863127,32.000000,176.657842,69.655745,67.232582,92.917957,82.964604,22.356409,56.468354,0.000000,43.195243,21.227848,0.000000,27.449192,28.761811,36.769345,59.506027,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.814812,89.920675,138.852163,-2284.042501,93.587924,90.310705,29.395124,14.234937,138.088342,1.603020,88.490819,42.108032,170.706087,139.418601,168.525993,138.516301,80.945249,137.228907,-0.000505,0.029674,32.000000,-235.773423,138.618937,-0.024246,24.243815,0.691254,443121.073704,0.987556,50.092305,18.202353,2.800283,0.085962,0.016322,197.793405,32.000000,214.597018,207.627919,198.494471,181.387169,32.000000,176.399166,69.644312,67.234022,92.859554,82.964604,22.395668,56.468354,0.000000,43.238464,21.227848,0.000000,27.436438,29.395124,36.645207,59.490084,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.137533,89.918190,138.864385,-2284.042501,93.602378,90.304309,29.135034,14.237077,138.112710,1.603048,88.448749,42.065015,170.763397,139.337384,168.553592,138.506544,80.988525,137.231210,-0.000506,0.029641,32.000000,-235.771774,138.623851,-0.024215,24.206574,0.687623,443067.913146,0.961427,49.844617,18.278667,2.787367,0.089041,0.024410,198.138136,32.000000,213.822006,203.628296,201.066521,181.565945,32.000000,175.883570,69.665047,67.260644,92.834365,82.964604,22.318388,56.468354,0.000000,43.283452,21.227848,0.000000,27.411932,29.135034,36.812778,59.485895,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.120681,89.923437,138.728993,-2284.042501,93.564952,90.304262,29.277601,14.234223,138.118191,1.603367,88.466191,42.130223,170.802963,139.370255,168.558552,138.497171,80.940302,137.162081,-0.000505,0.029632,32.000000,-235.773153,138.641066,-0.024228,24.240983,0.683818,442811.303293,0.963220,49.508954,18.236498,2.769669,0.096745,0.017925,198.625921,32.000000,213.569549,195.352208,202.604569,181.237455,32.000000,176.201706,69.641089,67.205811,92.849419,82.964604,22.354592,56.468354,0.000000,43.179014,21.227848,0.000000,27.389555,29.277601,36.578810,59.518831,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.474752,89.923437,138.787896,-2284.042501,93.548880,90.303021,28.880347,14.236078,138.112691,1.603405,88.570174,42.064016,170.813423,139.347152,168.522387,138.442146,80.946813,137.159202,-0.000505,0.029600,32.000000,-235.770478,138.563462,-0.024202,24.224119,0.690173,443090.489641,0.973825,49.964310,18.292179,2.792989,0.087727,0.019713,198.766273,32.000000,213.582197,214.889643,202.584805,180.957374,32.000000,176.850934,69.628263,67.236661,92.860692,82.964604,22.328284,56.468354,0.000000,42.927583,21.227848,0.000000,27.380170,28.880347,36.655332,59.504443,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.054192,89.938901,138.695185,-2284.042501,93.523557,90.299212,29.516165,14.237791,138.030070,1.603559,88.655187,42.062967,170.817556,139.392256,168.492193,138.398877,80.959046,137.161241,-0.000505,0.029591,32.000000,-235.768930,138.452758,-0.024217,24.211767,0.692970,443187.355004,0.985720,50.200251,18.243611,2.805227,0.083789,0.021467,197.906197,32.000000,213.983663,196.598421,200.173370,180.521278,32.000000,177.041762,69.622078,67.253355,92.876802,82.964604,22.344126,56.468354,0.000000,43.364424,21.227848,0.000000,27.381927,29.516165,36.567658,59.472500,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.769346,89.948566,138.739136,2286.150838,93.520180,90.292867,28.866894,14.238219,138.048150,1.604115,88.704232,42.041466,170.742828,139.304432,168.509083,138.329876,80.987577,137.062092,-0.000506,0.029599,32.000000,-235.769157,138.561198,-0.024189,24.205394,0.684093,442898.112809,0.952478,49.615548,18.232357,2.770900,0.091975,0.030675,197.821488,32.000000,214.527748,197.431725,198.037339,180.824317,32.000000,176.972037,69.654563,67.270945,92.871413,82.964604,22.298490,56.468354,0.000000,42.978103,21.227848,0.000000,27.370652,28.866894,36.624738,59.495710,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.046004,89.971763,138.768789,2286.150838,93.547626,90.281467,29.166844,14.241929,137.998579,1.604425,88.633726,42.044690,170.747687,139.284816,168.565833,138.422736,80.949940,137.117550,-0.000506,0.029622,32.000000,-235.767742,138.569476,-0.024206,24.195454,0.688756,442959.822202,0.979852,49.919580,18.156163,2.787642,0.085477,0.011221,197.765614,32.000000,214.551971,198.289841,198.139228,181.630433,32.000000,176.010645,69.652509,67.265138,92.854483,82.964604,22.320035,56.468354,0.000000,43.187746,21.227848,0.000000,27.370495,29.166844,36.461422,59.491058,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.450696,89.971763,138.765820,2286.150838,93.517368,90.267672,29.639895,14.237363,138.017384,1.604733,88.576622,42.068062,170.779530,139.261163,168.550360,138.433978,81.002919,137.112820,-0.000505,0.029604,32.000000,-235.772144,138.418883,-0.024211,24.212868,0.684957,442868.965532,0.963940,49.656854,18.220464,2.772825,0.098761,0.023217,197.985378,32.000000,213.835824,214.988161,200.968998,181.767733,32.000000,175.812654,69.662696,67.281183,92.833616,82.964604,22.312487,56.468354,0.000000,42.981698,21.227848,0.000000,27.386259,29.639895,36.634936,59.488894,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.513303,89.974801,138.706536,-2284.042501,93.507929,90.253729,29.134571,14.238076,137.965307,1.604954,88.632102,42.065365,170.818988,139.278189,168.574992,138.346683,80.927402,137.069132,-0.000507,0.029621,32.000000,-235.769464,138.486818,-0.024446,24.232774,0.693359,442984.886049,0.960694,50.273611,18.165212,2.806145,0.079557,0.013690,198.764679,32.000000,213.565357,217.444429,202.601782,181.484154,32.000000,176.243668,69.636129,67.253708,92.856492,82.964604,22.243026,56.468354,0.000000,43.186600,21.227848,0.000000,27.384169,29.134571,36.592897,59.484479,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.646290,89.994131,138.642124,-2284.042501,93.467677,90.244863,29.262118,14.235507,137.991340,1.605074,88.680840,42.063608,170.777000,139.265344,168.511247,138.382740,80.944971,137.141817,-0.000506,0.029621,32.000000,-235.771541,138.550165,-0.024457,24.233456,0.691443,443019.506558,0.975885,50.211520,18.219725,2.801399,0.095189,0.018421,198.714220,32.000000,213.422681,188.553401,202.428798,180.661413,32.000000,176.831120,69.640780,67.260453,92.837459,82.964604,22.274094,56.468354,0.000000,43.295763,21.227848,0.000000,27.379519,29.262118,36.600233,59.506735,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.074285,90.000759,138.842516,2286.150838,93.416654,90.234705,28.961184,14.230085,137.957643,1.604827,88.823003,41.970794,170.794256,139.335775,168.505781,138.325164,80.970236,136.993885,-0.000507,0.029589,32.000000,-235.781717,138.466426,-0.024380,24.187534,0.689052,442908.192296,0.968782,50.092713,18.237097,2.792598,0.087228,0.032335,197.726603,32.000000,214.438502,205.948479,198.148959,180.805334,32.000000,176.907087,69.644249,67.285579,92.888246,82.964604,22.253782,56.468354,0.000000,43.289076,21.227848,0.000000,27.396744,28.961184,36.730754,59.471565,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.192898,90.015395,138.624371,-2284.042501,93.378526,90.224511,29.337380,14.228943,137.944897,1.604923,88.694822,42.040475,170.746576,139.230069,168.548298,138.326142,80.986208,137.018699,-0.000508,0.029547,32.000000,-235.776630,138.458269,-0.024381,24.216723,0.684804,442690.195145,0.955658,49.654335,18.173694,2.772650,0.096572,0.016314,197.508007,32.000000,214.490448,194.860970,198.318878,181.546785,32.000000,176.316980,69.638817,67.288874,92.849051,82.964604,22.202185,56.468354,0.000000,43.395045,21.227848,0.000000,27.403285,29.337380,36.608010,59.504404,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.487800,90.015395,138.723193,-2284.042501,93.362333,90.213046,28.944663,14.238504,137.859011,1.605052,88.621440,42.080899,170.780205,139.220544,168.541706,138.333584,80.976776,137.065152,-0.000508,0.029516,32.000000,-235.766741,138.488877,-0.024407,24.206443,0.681079,442510.025275,0.954813,49.549164,18.136665,2.761832,0.090178,0.022732,198.088888,32.000000,213.892474,199.842635,200.924566,181.557055,32.000000,175.886489,69.620277,67.272364,92.830855,82.964604,22.212546,56.468354,0.000000,42.906702,21.227848,0.000000,27.419360,28.944663,36.719675,59.477417,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.632892,90.016500,138.702239,2286.150838,93.332019,90.202923,29.257194,14.232796,137.989773,1.604853,88.656122,42.039942,170.836383,139.206680,168.604375,138.327061,80.938290,137.082624,-0.000508,0.029484,32.000000,-235.775400,138.395063,-0.024443,24.196529,0.692420,442795.335074,0.982481,50.278635,18.168436,2.803180,0.087727,0.017909,198.693066,32.000000,213.493840,220.412693,202.604764,181.570852,32.000000,176.137085,69.645150,67.276908,92.849859,82.964604,22.163647,56.468354,0.000000,43.031022,21.227848,0.000000,27.423336,29.257194,36.738531,59.500804,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.500003,90.006282,138.686120,-2284.042501,93.322258,90.200397,29.458741,14.235365,138.006234,1.605000,88.712041,42.114146,170.818023,139.228987,168.550885,138.418779,80.972576,136.949377,-0.000508,0.029475,32.000000,-235.770208,138.482638,-0.024414,24.205787,0.690318,442745.748355,0.968826,50.128986,18.215324,2.794563,0.087285,0.022532,198.383481,32.000000,213.396474,211.306648,202.793113,180.849434,32.000000,176.756272,69.613466,67.262203,92.826307,82.964604,22.221583,56.468354,0.000000,43.229720,21.227848,0.000000,27.426381,29.458741,36.497812,59.502752,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.504058,90.006834,138.757937,-2284.042501,93.332818,90.201758,28.735310,14.228372,138.036178,1.605228,88.774830,42.048513,170.870047,139.117593,168.525417,138.412764,80.995825,137.020903,-0.000508,0.029463,32.000000,-235.777037,138.584799,-0.024314,24.218926,0.691959,442722.728287,0.964925,50.256830,18.116950,2.801740,0.090579,0.013055,198.103955,32.000000,213.996119,205.112232,200.139968,180.387660,32.000000,177.079439,69.651144,67.298738,92.843184,82.964604,22.164057,56.468354,0.000000,43.241122,21.227848,0.000000,27.417672,28.735310,36.607203,59.493979,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.469833,90.006834,138.585309,-2284.042501,93.311474,90.198017,29.509987,14.238076,138.001427,1.605448,88.777766,42.025892,170.777846,139.235613,168.500898,138.351736,81.013961,136.978696,-0.000507,0.029442,32.000000,-235.771267,138.395938,-0.024222,24.192543,0.691887,442688.831741,0.989146,50.253165,18.128108,2.802961,0.089045,0.025056,197.647727,32.000000,214.393754,213.585283,198.110458,180.701670,32.000000,177.124313,69.636327,67.313434,92.846532,82.964604,22.221788,56.468354,0.000000,43.315572,21.227848,0.000000,27.419433,29.509987,36.617695,59.488580,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.651262,89.991370,138.781248,2286.150838,93.285580,90.194200,29.260746,14.237791,137.942468,1.605469,88.757456,42.047536,170.747302,139.142020,168.533723,138.343790,80.973258,137.177401,-0.000507,0.029436,32.000000,-235.774339,138.453248,-0.024216,24.184046,0.692290,442655.335161,0.963856,50.288767,18.089672,2.801410,0.080032,0.013702,197.384666,32.000000,214.397744,247.277808,198.335523,181.327806,32.000000,176.156554,69.648759,67.292183,92.815664,82.964604,22.147629,56.468354,0.000000,43.262647,21.227848,0.000000,27.404808,29.260746,36.603241,59.493881,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.666914,90.014014,138.625735,2286.150838,93.267095,90.190377,29.300452,14.238790,137.995767,1.605580,88.639653,42.060068,170.806351,139.178417,168.583595,138.290191,80.960466,136.990347,-0.000508,0.029414,32.000000,-235.768095,138.394368,-0.024290,24.163458,0.690681,442606.265639,0.968173,50.084792,18.225912,2.795120,0.100858,0.023522,198.207271,32.000000,213.954308,202.259965,200.848813,181.437191,32.000000,175.989028,69.622866,67.307013,92.784454,82.964604,22.202957,56.468354,0.000000,43.250544,21.227848,0.000000,27.403215,29.300452,36.463623,59.485010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.031645,90.033897,138.663767,2286.150838,93.241297,90.184027,29.434568,14.234651,137.867743,1.605802,88.675893,42.017757,170.846388,139.138228,168.596866,138.264377,80.963701,136.967273,-0.000508,0.029386,32.000000,-235.772561,138.403934,-0.024208,24.159026,0.690276,442626.198452,0.966543,50.091199,18.148770,2.791108,0.094885,0.025722,198.559939,32.000000,213.487275,192.119704,202.637900,181.675752,32.000000,176.311784,69.657969,67.285184,92.796940,82.964604,22.092333,56.468354,0.000000,43.366369,21.227848,0.000000,27.427671,29.434568,36.592530,59.478568,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.684740,90.041077,138.551450,2286.150838,93.194189,90.177787,29.304298,14.239503,137.848896,1.605634,88.794827,42.020334,170.828578,139.186308,168.561468,138.141291,80.924403,136.941109,-0.000509,0.029381,32.000000,-235.773446,138.320191,-0.024204,24.150503,0.685055,442444.665100,0.954574,49.733799,18.134435,2.771521,0.083640,0.018874,198.513155,32.000000,213.507793,199.061197,202.821991,180.729908,32.000000,176.599997,69.666334,67.299817,92.798577,82.964604,22.021313,56.468354,0.000000,43.361621,21.227848,0.000000,27.453991,29.304298,36.753498,59.493222,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.336032,90.041077,138.613638,2286.150838,93.161063,90.167640,29.158725,14.232225,137.820535,1.605735,88.897883,42.030275,170.850167,139.068757,168.532730,138.205071,80.982845,136.920119,-0.000510,0.029354,32.000000,-235.773512,138.436914,-0.024213,24.189475,0.691479,442757.057324,0.988725,50.324965,18.181204,2.799146,0.090299,0.023326,198.082288,32.000000,213.952997,185.755217,200.161529,180.534305,32.000000,177.183618,69.663844,67.334367,92.810980,82.964604,22.061126,56.468354,0.000000,43.248360,21.227848,0.000000,27.468064,29.158725,36.814246,59.492848,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.466036,90.051571,138.523587,2286.150838,93.165404,90.157469,29.240855,14.234508,137.872503,1.605795,88.880841,42.042304,170.752286,139.098119,168.492066,138.244840,80.994196,136.958642,-0.000508,0.029352,32.000000,-235.776474,138.375728,-0.024237,24.203689,0.694386,442660.506838,0.978059,50.462374,18.092603,2.809582,0.093889,0.021780,197.478774,32.000000,214.333170,201.627245,198.192724,180.723675,32.000000,176.871769,69.665940,67.327728,92.793893,82.964604,22.031073,56.468354,0.000000,43.165648,21.227848,0.000000,27.486425,29.240855,36.635009,59.488678,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.557198,90.072559,138.612211,-2284.042501,93.140562,90.147286,29.373949,14.230798,137.876638,1.606125,88.792512,42.076929,170.754356,139.111537,168.556098,138.231188,80.977341,137.036552,-0.000507,0.029354,32.000000,-235.777725,138.246060,-0.024215,24.199939,0.691486,442544.059614,0.972472,50.337455,18.099787,2.800378,0.080739,0.018556,197.447123,32.000000,214.631989,208.939943,198.328562,181.210147,32.000000,176.117963,69.676965,67.331707,92.780091,82.964604,22.014640,56.468354,0.000000,43.384173,21.227848,0.000000,27.495942,29.373949,36.607056,59.490724,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.656501,90.091338,138.591977,2286.150838,93.155645,90.135863,28.857652,14.236506,137.930396,1.606215,88.687190,42.048201,170.807790,139.109741,168.567496,138.252868,80.972720,137.010101,-0.000507,0.029361,32.000000,-235.772017,138.366795,-0.024223,24.193408,0.690604,442506.230449,0.966089,50.263650,18.154118,2.797015,0.086360,0.028329,198.120500,32.000000,213.905981,204.686231,200.890077,181.639137,32.000000,176.173126,69.673454,67.326938,92.744009,82.964604,22.024835,56.468354,0.000000,43.387053,21.227848,0.000000,27.529601,28.857652,36.605589,59.495523,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
