OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Tuesday, December 3, 2019
3:53:05 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
49.114439,94.900589,137.688834,2286.150838,90.497553,87.566574,29.137843,14.238504,136.837364,1.590570,94.009162,43.265232,175.305800,138.102964,172.752006,137.214248,80.369816,136.009475,-0.000535,-1.139671,32.000000,-235.768052,137.457061,-0.024267,24.041953,0.683804,436482.944610,0.959218,55.479315,18.188536,2.795730,0.090759,0.020002,202.654827,32.000000,219.173376,697.526902,204.917666,185.569495,32.000000,182.435710,69.582014,67.082860,93.032680,73.751293,18.332584,56.468354,0.000000,43.746676,21.227848,-5.800000,21.030849,29.137843,36.526939,59.524988,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.134057,94.914131,137.561236,-2284.042501,90.498556,87.566587,28.754472,14.234223,136.844196,1.590903,94.019609,43.221641,175.262574,138.175352,172.829087,137.311502,80.421894,136.108525,-0.000536,-1.139683,32.000000,-235.771022,137.414438,-0.024244,24.027371,0.685272,436529.576520,0.965866,55.553325,18.266317,2.803429,0.084892,0.020525,202.266198,32.000000,219.527237,170.784230,203.398361,185.698844,32.000000,181.790875,69.583830,67.092177,93.063817,73.751293,18.327188,56.468354,0.000000,43.766172,21.227848,-5.800000,21.012503,28.754472,36.312193,59.521605,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.199778,94.907775,137.740257,2286.150838,90.514745,87.570995,29.534044,14.232511,136.916194,1.590914,93.937262,43.231948,175.305481,138.239543,172.844610,137.405621,80.444222,136.264666,-0.000535,-1.139701,32.000000,-235.780111,137.523021,-0.024244,24.061229,0.684788,436451.362201,0.978355,55.546346,18.262130,2.799713,0.091550,0.019319,202.472829,32.000000,219.616205,-1912.210670,203.762715,186.287810,32.000000,181.247568,69.599507,67.119975,93.015128,73.751293,18.253477,56.468354,0.000000,43.750795,21.227848,-5.800000,21.009736,29.534044,36.529067,59.464799,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.224124,94.907775,137.728803,2286.150838,90.525964,87.577931,28.549913,14.232368,136.916868,1.590862,93.867485,43.178851,175.306047,138.259791,172.863762,137.430577,80.386794,136.169844,-0.000536,-1.139700,32.000000,-235.776647,137.623221,-0.024243,24.031279,0.683730,436402.161374,0.951202,55.471285,18.315244,2.799611,0.084885,0.031229,202.844741,32.000000,218.833072,898.027786,206.210941,186.573917,32.000000,181.049553,69.603048,67.111035,92.992855,73.751293,18.215966,56.468354,0.000000,43.756536,21.227848,-5.800000,20.986968,28.549913,36.559514,59.509154,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.227773,94.912197,137.758853,2286.150838,90.575968,87.590579,29.439695,14.234508,137.122325,1.590830,93.898709,43.318739,175.351604,138.382319,172.871165,137.512903,80.347416,136.332777,-0.000536,-1.139706,32.000000,-235.773851,137.616061,-0.024253,24.064245,0.684210,436519.925837,0.983547,55.445853,18.326865,2.797994,0.093374,0.027505,203.199206,32.000000,218.660463,-9320.452376,207.900280,186.110070,32.000000,181.442045,69.593880,67.051874,93.014639,73.751293,18.223069,56.468354,0.000000,43.769616,21.227848,-5.800000,20.974492,29.439695,36.542053,59.470464,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.247618,94.929056,137.870632,2286.150838,90.584265,87.608335,29.428888,14.234651,137.150743,1.590867,94.035496,43.313521,175.329593,138.381483,172.845746,137.499682,80.380360,136.317738,-0.000536,-1.139695,32.000000,-235.768955,137.711489,-0.024228,24.095244,0.683479,436654.021964,0.953892,55.446465,18.444937,2.798397,0.093394,0.023480,203.530248,32.000000,218.587779,640.574528,207.544417,185.536754,32.000000,182.160546,69.606173,67.131657,93.045901,73.751293,18.101704,56.468354,0.000000,43.775980,21.227848,-5.800000,20.958288,29.428888,36.551224,59.503991,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.294647,94.942322,137.980615,-2284.042501,90.584295,87.627398,28.611649,14.241358,137.233121,1.591191,94.066735,43.401284,175.324468,138.502216,172.818305,137.761939,80.403708,136.340116,-0.000536,-1.139702,32.000000,-235.769952,137.766328,-0.024201,24.107413,0.683008,436697.959674,0.954060,55.442600,18.404733,2.799539,0.089430,0.011867,202.565430,32.000000,219.061870,32.000000,205.025184,185.395838,32.000000,182.217350,69.603753,67.114241,93.043466,73.751293,18.174047,56.468354,0.000000,43.780212,21.227848,-5.800000,20.961478,28.611649,36.577489,59.472667,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.345882,94.942322,138.064446,-2284.042501,90.605428,87.646501,29.630210,14.233224,137.257021,1.591222,94.155959,43.421902,175.326736,138.496365,172.840651,137.693992,80.424493,136.521178,-0.000535,-1.139718,32.000000,-235.776447,137.885947,-0.024195,24.103637,0.682667,436749.269162,0.980551,55.406780,18.392189,2.799099,0.089938,0.015140,202.362142,32.000000,219.563723,32.000000,203.350474,185.794081,32.000000,182.083912,69.605048,67.158841,93.043755,73.751293,18.084918,56.468354,0.000000,43.773892,21.227848,-5.800000,20.962830,29.630210,36.710431,59.494421,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.228470,94.947573,137.992815,2286.150838,90.619334,87.666859,29.021943,14.231797,137.409225,1.591560,94.034075,43.373368,175.281726,138.606191,172.869850,137.771609,80.385464,136.609044,-0.000535,-1.139754,32.000000,-235.776726,137.955983,-0.024189,24.141245,0.682565,436789.412594,0.945997,55.353347,18.458768,2.797892,0.094455,0.028674,202.432200,32.000000,219.479233,848.772740,203.738317,186.466638,32.000000,181.317031,69.578712,67.127431,92.994372,73.751293,18.099741,56.468354,0.000000,43.787292,21.227848,-5.800000,20.954356,29.021943,36.378884,59.498316,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.385788,94.981844,138.262007,-2284.042501,90.658250,87.688464,29.301691,14.240217,137.441670,1.591916,93.952584,43.453097,175.327893,138.773659,172.912800,137.887758,80.407026,136.701042,-0.000536,-1.139780,32.000000,-235.769454,138.040272,-0.024407,24.172034,0.682941,436984.695471,0.977806,55.470978,18.544840,2.802755,0.104259,0.008700,202.822828,32.000000,218.782309,1025.577305,206.197093,186.412719,32.000000,181.049025,69.593890,67.125999,92.986136,73.751293,18.075589,56.468354,0.000000,43.773497,21.227848,-5.800000,20.979887,29.301691,36.625838,59.486504,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.430812,95.004231,138.192228,2286.150838,90.675332,87.715141,28.871883,14.233509,137.538419,1.592284,94.017318,43.371994,175.393330,138.693382,172.957977,137.939234,80.406847,136.709353,-0.000536,-1.139779,32.000000,-235.771572,138.032259,-0.024423,24.182210,0.681382,437057.514473,0.956318,55.351281,18.562935,2.799631,0.085106,0.015076,203.522168,32.000000,218.634069,896.025318,207.893428,186.347453,32.000000,181.383056,69.612803,67.119154,93.027976,73.751293,18.061698,56.468354,0.000000,43.768198,21.227848,-5.800000,20.976536,28.871883,36.574922,59.495474,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.462787,95.001467,138.322785,-2284.042501,90.685130,87.741149,29.430754,14.236078,137.628263,1.592628,94.091602,43.542685,175.330940,138.875553,172.859362,138.026225,80.371769,136.832883,-0.000534,-1.139768,32.000000,-235.776707,138.219034,-0.024412,24.195769,0.680327,437196.932429,0.969952,55.326778,18.567119,2.795670,0.092787,0.023661,203.508590,32.000000,218.373817,-22526.290850,207.793029,185.678406,32.000000,182.019040,69.596057,67.108188,92.994609,73.751293,18.060803,56.468354,0.000000,43.756946,21.227848,-5.800000,20.998938,29.430754,36.529067,59.479020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.403391,95.001467,138.357667,-2284.042501,90.736086,87.767223,28.741832,14.234937,137.670596,1.592612,94.201294,43.551128,175.377733,138.943414,172.865032,138.055887,80.448741,136.815907,-0.000534,-1.138592,32.000000,-235.771620,138.204024,-0.024376,24.219162,0.680300,437368.988939,0.951150,55.290732,18.661691,2.796502,0.085853,0.018995,202.744682,32.000000,219.107236,811.132225,205.277051,185.249062,32.000000,182.334212,69.609448,67.139937,93.003019,73.751293,18.017579,56.468354,0.000000,43.743647,21.227848,-5.800000,20.996709,28.741832,36.530608,59.509528,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.557039,95.022749,138.595632,2286.150838,90.784628,87.798982,28.959945,14.238932,137.781806,1.592775,94.122181,43.518250,175.309249,139.022937,172.884441,138.288052,80.435017,136.933356,-0.000532,-1.138575,32.000000,-235.771066,138.354536,-0.024402,24.204345,0.680903,437396.994083,0.975493,55.352567,18.576545,2.800570,0.101873,0.016780,202.677996,32.000000,219.561417,-99793.134835,203.235417,185.782894,32.000000,182.238062,69.588783,67.136699,92.974945,73.751293,18.056331,56.468354,0.000000,43.710348,21.227848,-5.800000,21.018842,28.959945,36.835449,59.474437,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.517522,95.013352,138.539423,-2284.042501,90.840117,87.830821,29.319156,14.243213,137.811584,1.593502,94.079303,43.621943,175.296541,139.113023,172.916298,138.243603,80.437055,136.918538,-0.000532,-1.138556,32.000000,-235.764490,138.311338,-0.024419,24.229941,0.680460,437536.048191,0.965325,55.214007,18.646799,2.796689,0.097815,0.016336,202.262218,32.000000,219.546210,836.345045,203.592065,186.309266,32.000000,181.460794,69.602779,67.139494,92.959176,73.751293,18.070944,56.468354,0.000000,43.712491,21.227848,-5.800000,21.023040,29.319156,36.793263,59.519077,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.493195,95.021643,138.667853,-2284.042501,90.868414,87.865138,28.781471,14.233081,137.845253,1.594317,93.993162,43.657943,175.329880,139.141388,172.923712,138.284809,80.429268,137.015165,-0.000532,-1.138566,32.000000,-235.774623,138.395675,-0.024421,24.263065,0.680293,437697.527505,0.954640,55.245682,18.637632,2.797786,0.096178,0.021502,203.059273,32.000000,218.891032,-99789.598180,205.988459,186.404672,32.000000,180.959450,69.571206,67.129897,92.924833,73.751293,18.098241,56.468354,0.000000,43.754512,21.227848,-5.800000,21.016429,28.781471,36.668392,59.473208,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.550174,95.021643,138.583414,-2284.042501,90.909638,87.896898,29.606038,14.235935,137.940613,1.595146,94.071001,43.619376,175.411479,139.197096,172.981008,138.267617,80.418317,137.004470,-0.000531,-1.137428,32.000000,-235.774391,138.420719,-0.024412,24.302194,0.680629,437903.166480,0.973385,55.279273,18.691906,2.801756,0.094116,0.023758,203.456424,32.000000,218.522323,-6742.369224,207.713701,186.456238,32.000000,181.466916,69.613207,67.120808,92.968581,73.751293,18.065577,56.468354,0.000000,43.761559,21.227848,-5.800000,21.027921,29.606038,36.829433,59.478076,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.645368,95.050387,138.656358,2286.150838,90.954116,87.937498,29.348074,14.237077,137.921488,1.595942,94.174924,43.682244,175.423765,139.293503,172.930522,138.397185,80.408649,137.148121,-0.000530,-1.136272,32.000000,-235.772922,138.610472,-0.024411,24.328263,0.678512,438054.668260,0.945450,55.220035,18.697712,2.796830,0.084124,0.020477,203.372765,32.000000,218.544215,-8339.415062,207.814605,185.639477,32.000000,182.016078,69.600401,67.132113,92.978847,73.751293,18.100049,56.468354,0.000000,43.703801,21.227848,-5.800000,21.064542,29.348074,36.581525,59.487360,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.696004,95.072774,138.848200,2286.150838,91.015744,87.965474,29.482969,14.236506,138.030910,1.596563,94.204135,43.697917,175.368514,139.338445,172.872140,138.429536,80.417633,137.180198,-0.000529,-1.135114,32.000000,-235.772837,138.571069,-0.024421,24.394877,0.677039,438216.509955,0.960879,55.153035,18.775008,2.793045,0.084685,0.013584,202.913860,32.000000,219.171474,32.000000,205.199256,185.372928,32.000000,182.182585,69.560512,67.135826,92.950937,73.751293,18.064492,56.468354,0.000000,43.719383,21.227848,-5.800000,21.096839,29.482969,36.779396,59.477634,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.556483,95.074433,138.827268,2286.150838,91.053022,88.001101,28.607017,14.234508,137.949319,1.597402,94.257162,43.661482,175.361585,139.314098,172.928375,138.504953,80.454262,137.227662,-0.000528,-1.135092,32.000000,-235.775818,138.634335,-0.024432,24.362435,0.675661,438394.203517,0.947259,55.119789,18.782880,2.793951,0.087012,0.012200,202.335617,32.000000,219.456947,32.000000,203.448450,185.733595,32.000000,182.302770,69.585963,67.150942,92.979777,73.751293,18.100868,56.468354,0.000000,43.666938,21.227848,-5.800000,21.110269,28.607017,36.744620,59.492238,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.602591,95.087976,138.948075,-2284.042501,91.052913,88.041754,29.438075,14.240359,138.087554,1.598044,94.212565,43.689749,175.304829,139.438216,172.931298,138.531013,80.468877,137.238247,-0.000528,-1.132802,32.000000,-235.767345,138.708876,-0.024467,24.339828,0.678814,438574.470883,0.979612,55.266267,18.769057,2.801395,0.080103,0.017614,202.298252,32.000000,219.640204,-5645.215451,203.547605,186.105217,32.000000,181.225591,69.606250,67.144641,92.937218,73.751293,18.110531,56.468354,0.000000,43.669404,21.227848,-5.800000,21.125606,29.438075,36.707276,59.488294,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.605565,95.087976,138.935976,-2284.042501,91.088328,88.083705,28.797868,14.238219,138.150461,1.598625,94.162398,43.749822,175.383798,139.502142,172.951021,138.555764,80.452390,137.341234,-0.000527,-1.130487,32.000000,-235.771616,138.733167,-0.024505,24.359262,0.679675,438747.786678,0.951477,55.231917,18.759526,2.801226,0.096473,0.022687,203.129524,32.000000,218.995212,-3017.016959,206.021019,186.483303,32.000000,181.311291,69.616657,67.157160,92.931467,73.751293,18.130103,56.468354,0.000000,43.731030,21.227848,-5.800000,21.154088,28.797868,36.808890,59.481174,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.763816,95.127499,139.012656,-2284.042501,91.128518,88.121888,29.370716,14.237933,138.270956,1.599481,94.204469,43.824745,175.382524,139.530077,172.949371,138.623278,80.438875,137.427303,-0.000526,-1.129322,32.000000,-235.771901,138.841708,-0.024510,24.363196,0.679352,438984.522338,0.973030,55.228830,18.825472,2.800814,0.090613,0.020240,203.271885,32.000000,218.617596,32.000000,207.801238,186.444595,32.000000,181.423153,69.597793,67.107847,92.935113,73.751293,18.133744,56.468354,0.000000,43.683463,21.227848,-5.800000,21.210925,29.370716,36.717328,59.521900,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.699758,95.144635,138.975804,2286.150838,91.169530,88.162529,29.329513,14.235507,138.249735,1.600317,94.270755,43.809974,175.393290,139.562234,172.918543,138.682132,80.444401,137.342277,-0.000526,-1.129329,32.000000,-235.774163,138.774345,-0.024521,24.329154,0.677620,439174.024104,0.951298,55.104240,18.880298,2.793448,0.096672,0.015989,203.558517,32.000000,218.680613,32.000000,207.866650,185.418314,32.000000,181.959217,69.588681,67.119526,92.941368,73.751293,18.160187,56.468354,0.000000,43.643571,21.227848,-5.800000,21.234454,29.329513,36.740952,59.501453,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.768656,95.132750,139.138075,2286.150838,91.160042,88.200787,28.921579,14.235365,138.315948,1.601290,94.302325,43.797811,175.372361,139.614781,172.855928,138.679219,80.472602,137.461789,-0.000524,-1.128761,32.000000,-235.772667,138.900324,-0.024512,24.326715,0.679687,439414.296299,0.954428,55.187758,18.833962,2.796307,0.098762,0.018308,202.857891,32.000000,219.051609,32.000000,205.416566,185.524428,32.000000,182.486249,69.598864,67.113501,92.929578,73.751293,18.219699,56.468354,0.000000,43.650012,21.227848,-5.800000,21.277694,28.921579,36.678296,59.494421,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.700453,95.132750,139.119117,2286.150838,91.161259,88.241457,29.208186,14.244070,138.340343,1.601995,94.373349,43.845501,175.342385,139.602117,172.903546,138.809994,80.510847,137.523385,-0.000523,-1.128215,32.000000,-235.763798,138.886677,-0.024521,24.335711,0.679786,439515.603675,0.966846,55.104478,18.863121,2.795697,0.089055,0.021515,202.493647,32.000000,219.496943,32.000000,203.633484,185.509750,32.000000,182.091467,69.603895,67.136034,92.954357,73.751293,18.219094,56.468354,0.000000,43.644071,21.227848,-5.800000,21.291446,29.208186,36.723857,59.504994,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.745178,95.137172,139.288868,2286.150838,91.240192,88.297446,28.994494,14.243784,138.413441,1.602804,94.142771,43.885175,175.402746,139.679317,172.992691,138.790152,80.505664,137.512815,-0.000523,-1.125892,32.000000,-235.764247,139.027850,-0.024521,24.286144,0.680775,439685.122356,0.959210,55.175154,18.854423,2.799152,0.091212,0.015267,202.922829,32.000000,218.975494,871.413098,206.114238,186.565716,32.000000,181.130533,69.655730,67.147636,92.942378,73.751293,18.262357,56.468354,0.000000,43.642053,21.227848,-5.800000,21.328924,28.994494,36.683799,59.468694,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.809217,95.147952,139.251304,2286.150838,91.282535,88.335839,29.536989,14.232653,138.381880,1.603668,94.207501,43.860075,175.418356,139.724790,172.982330,138.776739,80.463286,137.603056,-0.000522,-1.124170,32.000000,-235.776362,138.984413,-0.024556,24.267261,0.682754,439924.774863,0.960337,55.142537,18.866298,2.800373,0.097666,0.012731,203.444046,32.000000,218.681181,507.348279,207.884134,186.233776,32.000000,181.438775,69.632949,67.121456,92.934534,73.751293,18.247590,56.468354,0.000000,43.667845,21.227848,-5.800000,21.365312,29.536989,36.721730,59.475765,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.756530,95.150163,139.252133,-2284.042501,91.329519,88.377692,29.055695,14.238647,138.445567,1.603917,94.285937,43.834068,175.441597,139.801255,172.919787,138.872045,80.443951,137.563343,-0.000520,-1.122436,32.000000,-235.772335,139.069050,-0.024583,24.264166,0.682472,440205.318668,0.947357,55.077684,18.940189,2.795693,0.098872,0.030557,203.792507,32.000000,218.649685,331.072537,207.961000,185.726436,32.000000,182.209777,69.649849,67.132994,92.963955,73.751293,18.317186,56.468354,0.000000,43.616393,21.227848,-5.800000,21.392615,29.055695,36.656653,59.497126,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.860514,95.160665,139.294680,2286.150838,91.369982,88.418211,29.442447,14.233367,138.564990,1.604219,94.424450,43.972220,175.421679,139.817344,172.900927,138.948743,80.488554,137.621400,-0.000519,-1.122440,32.000000,-235.773026,139.099175,-0.024340,24.286852,0.683677,440471.232318,0.964604,55.134451,18.940481,2.798671,0.085084,0.016840,202.869791,32.000000,219.019163,1024.962264,205.489023,185.517432,32.000000,182.383495,69.634596,67.128937,92.933184,73.751293,18.324541,56.468354,0.000000,43.639626,21.227848,-5.800000,21.422462,29.442447,36.700013,59.512724,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.855549,95.160665,139.299583,2286.150838,91.410691,88.456324,29.248318,14.232368,138.539966,1.604795,94.384112,43.975282,175.361133,139.913895,172.940928,138.974961,80.522679,137.664313,-0.000517,-1.122438,32.000000,-235.779106,139.238003,-0.024330,24.246962,0.682021,440565.493281,0.950263,55.037323,18.923714,2.793687,0.097045,0.014868,202.791825,32.000000,219.612187,856.655206,203.554228,185.649104,32.000000,182.420921,69.652292,67.144604,92.936125,73.751293,18.361539,56.468354,0.000000,43.593032,21.227848,-5.800000,21.461609,29.248318,36.659734,59.499919,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.812101,95.185540,139.338192,2286.150838,91.415013,88.497009,29.302175,14.239503,138.659873,1.605458,94.272499,44.054378,175.368030,139.921683,172.954535,139.047614,80.573624,137.804652,-0.000518,-1.122452,32.000000,-235.768529,139.173185,-0.024293,24.259079,0.683539,440701.244275,0.957085,55.042458,18.910159,2.794064,0.098563,0.018640,202.610128,32.000000,219.600998,783.801068,203.448606,186.381111,32.000000,181.275328,69.666244,67.137781,92.924137,73.751293,18.414501,56.468354,0.000000,43.582718,21.227848,-5.800000,21.516812,29.302175,36.748729,59.505427,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.831455,95.173656,139.492949,-2284.042501,91.428812,88.532557,29.107712,14.230370,138.589941,1.606375,94.220260,43.961914,175.392441,139.953494,172.983101,138.970356,80.532069,137.797968,-0.000516,-1.121288,32.000000,-235.779301,139.237637,-0.024282,24.286852,0.684387,440868.184123,0.956713,55.112288,18.926448,2.797276,0.089770,0.016356,203.010801,32.000000,219.163247,637.518556,206.075288,186.456005,32.000000,181.092528,69.643773,67.148550,92.881947,73.751293,18.413409,56.468354,0.000000,43.620260,21.227848,-5.800000,21.551052,29.107712,36.636330,59.471998,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.063377,95.186370,139.383681,-2284.042501,91.483650,88.573230,29.182995,14.243927,138.774780,1.606916,94.273523,43.999837,175.458044,140.058892,173.027331,139.131408,80.507881,137.856743,-0.000515,-1.119508,32.000000,-235.769186,139.260004,-0.024288,24.266028,0.684323,441092.716068,0.963064,55.080373,18.964801,2.799295,0.088796,0.027978,203.767953,32.000000,218.757374,739.674981,207.692977,186.599083,32.000000,181.373081,69.683631,67.132320,92.930018,73.751293,18.509988,56.468354,0.000000,43.574893,21.227848,-5.800000,21.571621,29.182995,36.615494,59.525371,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.892624,95.186370,139.538681,-2284.042501,91.538483,88.613882,29.402086,14.239218,138.810277,1.607470,94.301806,44.054092,175.411363,140.062013,172.927375,139.177874,80.486004,137.850727,-0.000515,-1.117750,32.000000,-235.768486,139.265900,-0.024267,24.323123,0.681251,441249.139931,0.956275,54.853547,19.017132,2.784145,0.085330,0.016871,203.678252,32.000000,218.561052,-683.471578,207.950334,185.683249,32.000000,182.077679,69.647532,67.126923,92.906427,73.751293,18.479129,56.468354,0.000000,43.470787,21.227848,-5.800000,21.617511,29.402086,36.823930,59.476847,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.878286,95.209586,139.431426,-2284.042501,91.600732,88.671508,29.560412,14.231797,138.786839,1.608315,94.410999,44.092316,175.454000,140.092927,172.889857,139.183492,80.508803,137.938639,-0.000514,-1.115425,32.000000,-235.778529,139.376443,-0.024274,24.309800,0.683258,441562.992787,0.953071,55.029826,19.036128,2.796780,0.097210,0.025192,203.336423,32.000000,219.172698,791.897047,205.627796,185.529511,32.000000,182.152175,69.655855,67.146513,92.911533,73.751293,18.591103,56.468354,0.000000,43.548830,21.227848,-5.800000,21.688646,29.560412,36.963255,59.472628,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.956735,95.201571,139.720656,2286.150838,91.658162,88.716020,28.576208,14.236649,138.815880,1.608947,94.461088,44.177900,175.404755,140.104304,172.930040,139.243593,80.548171,137.974507,-0.000513,-1.115067,32.000000,-235.771219,139.402506,-0.024248,24.318953,0.683690,441772.335025,0.983143,55.067276,19.055684,2.795413,0.086528,0.014673,202.815394,32.000000,219.561447,1027.303872,203.605348,185.778153,32.000000,182.557356,69.642206,67.146146,92.923685,73.751293,18.654443,56.468354,0.000000,43.499556,21.227848,-5.800000,21.719090,28.576208,36.806616,59.505368,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.038587,95.227552,139.555639,2286.150838,91.729194,88.757977,29.373903,14.232939,138.822139,1.609528,94.313850,44.216423,175.404868,140.196675,172.977353,139.312246,80.561839,138.058130,-0.000513,-1.115072,32.000000,-235.774929,139.407280,-0.024266,24.308357,0.684107,441958.377977,0.980429,54.978788,19.033205,2.796833,0.096658,0.035006,202.508992,32.000000,219.685633,999.377050,203.332157,186.380612,32.000000,181.626806,69.675957,67.161262,92.896758,73.751293,18.721467,56.468354,0.000000,43.512686,21.227848,-5.800000,21.756288,29.373903,36.791502,59.492710,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.126340,95.217878,139.685138,2286.150838,91.777735,88.799875,29.177743,14.234080,138.950762,1.610075,94.225399,44.226824,175.413801,140.262904,173.019384,139.317788,80.566828,138.095512,-0.000512,-1.115094,32.000000,-235.771165,139.558854,-0.024257,24.327319,0.682759,442139.761267,0.952637,54.920293,19.059538,2.788960,0.099986,0.026140,203.282452,32.000000,219.127390,995.224260,205.776263,186.641012,32.000000,181.296527,69.679320,67.158390,92.906526,73.751293,18.756697,56.468354,0.000000,43.426601,21.227848,-5.800000,21.823373,29.177743,36.640952,59.470385,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.004289,95.217878,139.653046,2286.150838,91.835262,88.844302,28.698081,14.238504,138.950119,1.610590,94.207999,44.257075,175.447475,140.264555,172.996665,139.401419,80.512971,138.012438,-0.000512,-1.113929,32.000000,-235.769364,139.532278,-0.024246,24.356613,0.681851,442290.320393,0.957671,54.820169,19.072423,2.786661,0.081142,0.017690,203.598366,32.000000,218.602223,-29528.270062,207.627740,186.642630,32.000000,181.527039,69.683000,67.120030,92.903521,73.751293,18.781952,56.468354,0.000000,43.391644,21.227848,-5.800000,21.854833,28.698081,36.908450,59.461396,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.204060,95.222577,139.725596,2286.150838,91.891833,88.893823,29.519999,14.232368,139.042209,1.611055,94.298627,44.262797,175.453015,140.353684,172.958368,139.405224,80.530695,138.140976,-0.000511,-1.113936,32.000000,-235.781893,139.508683,-0.024279,24.316933,0.683031,442655.122414,0.976716,54.946003,19.086551,2.792821,0.093379,0.019591,203.854501,32.000000,218.689115,978.606146,208.266635,185.741347,32.000000,181.959162,69.666790,67.114179,92.954534,73.751293,18.871177,56.468354,0.000000,43.413015,21.227848,-5.800000,21.899868,29.519999,36.760101,59.521998,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.255195,95.232527,139.732205,2286.150838,91.946859,88.940804,28.801200,14.238361,139.012573,1.611293,94.435599,44.277725,175.505788,140.346791,172.910577,139.520414,80.531515,138.120035,-0.000511,-1.112785,32.000000,-235.769342,139.684852,-0.024278,24.370513,0.681916,442791.185518,0.946006,54.744861,19.130291,2.783153,0.088992,0.022965,203.371979,32.000000,219.007353,845.445309,205.771261,185.568048,32.000000,182.338516,69.670695,67.164311,92.990088,73.751293,18.875646,56.468354,0.000000,43.327533,21.227848,-5.800000,21.940942,28.801200,36.815126,59.486200,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.209755,95.248558,139.850608,-2284.042501,91.990416,88.978930,29.271294,14.237505,139.140832,1.611529,94.426821,44.281417,175.432897,140.470564,172.960120,139.489569,80.558182,138.174027,-0.000509,-1.112767,32.000000,-235.770035,139.531279,-0.024268,24.391205,0.680069,443012.298325,0.969091,54.702224,19.119462,2.780453,0.092637,0.028917,202.672055,32.000000,219.584612,-47664.587382,203.919539,185.755042,32.000000,182.270518,69.665841,67.153614,93.007897,73.751293,18.967273,56.468354,0.000000,43.371001,21.227848,-5.800000,21.993463,29.271294,36.990254,59.473060,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.135840,95.248558,139.817372,-2284.042501,92.060515,89.019431,29.287673,14.237220,139.085469,1.611792,94.287260,44.340258,175.406716,140.438305,173.024915,139.501507,80.592002,138.292255,-0.000509,-1.112759,32.000000,-235.768189,139.644062,-0.024256,24.357662,0.681056,443196.238884,0.954898,54.764985,19.118603,2.785327,0.084101,0.021512,202.787915,32.000000,219.861211,1014.057774,203.280512,186.213322,32.000000,181.539484,69.678027,67.170416,92.995591,73.751293,19.011962,56.468354,0.000000,43.299630,21.227848,-5.800000,22.053828,29.287673,36.774554,59.488806,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.248309,95.236673,139.907838,2286.150838,92.146307,89.072766,29.356899,14.237933,139.156624,1.612603,94.185526,44.397988,175.454504,140.442934,172.996282,139.533350,80.571524,138.309129,-0.000508,-1.113936,32.000000,-235.773541,139.651139,-0.024271,24.396162,0.683236,443375.139645,0.956308,54.841066,19.141271,2.788771,0.091929,0.021495,203.136292,32.000000,219.208305,407.101397,205.826765,186.791421,32.000000,181.421887,69.677591,67.149161,92.990752,73.751293,19.149546,56.468354,0.000000,43.196409,21.227848,-5.800000,22.102047,29.356899,36.868905,59.513943,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.234830,95.232803,139.931479,-2284.042501,92.197870,89.110851,28.889703,14.239075,139.178031,1.612959,94.215066,44.412774,175.487925,140.493829,173.006756,139.649065,80.525527,138.338838,-0.000509,-1.112189,32.000000,-235.771743,139.751481,-0.024249,24.364350,0.681238,443549.977025,0.971997,54.715210,19.168990,2.784390,0.089501,0.016006,203.653495,32.000000,218.786748,498.254396,207.634828,186.640316,32.000000,181.275922,69.670196,67.123841,93.001961,73.751293,19.150138,56.468354,0.000000,43.263010,21.227848,-5.800000,22.141748,28.889703,36.828479,59.462685,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.285066,95.226170,140.003392,2286.150838,92.209501,89.146353,29.049409,14.237220,139.191703,1.612995,94.284897,44.483528,175.496524,140.474683,173.022068,139.666116,80.565411,138.291275,-0.000508,-1.110441,32.000000,-235.773107,139.776874,-0.024236,24.366999,0.682804,443881.378005,0.968391,54.723440,19.229992,2.785547,0.095174,0.015816,203.935643,32.000000,218.589098,371.658144,208.094842,185.824092,32.000000,182.018623,69.662393,67.127673,93.033205,73.751293,19.207965,56.468354,0.000000,43.238319,21.227848,-5.800000,22.184710,29.049409,36.772793,59.494667,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.291171,95.226999,140.072144,2286.150838,92.240373,89.184326,29.706986,14.236506,139.216322,1.613087,94.411696,44.398022,175.522207,140.593867,172.976100,139.654808,80.564833,138.328433,-0.000509,-1.109273,32.000000,-235.773328,139.848766,-0.024230,24.370933,0.682601,443960.636551,0.962403,54.665167,19.167394,2.784194,0.089802,0.012283,203.152071,32.000000,218.931899,501.551030,206.005642,185.694069,32.000000,182.195350,69.642595,67.147785,93.037079,73.751293,19.266299,56.468354,0.000000,43.224929,21.227848,-5.800000,22.220042,29.706986,36.821069,59.496487,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.281869,95.226999,140.140281,2286.150838,92.259030,89.224949,28.807852,14.235793,139.282455,1.613209,94.394229,44.476903,175.452626,140.547152,172.934936,139.685387,80.595722,138.292786,-0.000509,-1.110469,32.000000,-235.774862,139.840221,-0.024228,24.371536,0.683019,444149.289441,0.941380,54.659723,19.185718,2.785223,0.086062,0.016307,202.926365,32.000000,219.551729,211.804377,203.894146,185.677832,32.000000,182.477352,69.651410,67.152047,93.048143,73.751293,19.370019,56.468354,0.000000,43.177898,21.227848,-5.800000,22.262683,28.807852,36.846601,59.524388,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.290620,95.237778,140.136747,2286.150838,92.280968,89.268627,29.585064,14.237791,139.289029,1.613588,94.296545,44.447551,175.413066,140.653225,172.998209,139.754369,80.585521,138.452638,-0.000509,-1.111040,32.000000,-235.774503,139.828840,-0.024281,24.403532,0.683783,444302.663845,0.971397,54.669281,19.137804,2.787094,0.101629,0.018642,202.785812,32.000000,219.597703,418.897809,203.341227,186.472366,32.000000,181.715283,69.663969,67.161729,93.065556,73.751293,19.407864,56.468354,0.000000,43.122280,21.227848,-5.800000,22.315647,29.585064,36.853351,59.481381,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.360871,95.224788,140.105213,-2284.042501,92.329392,89.313136,28.872886,14.237363,139.335017,1.614140,94.145182,44.499752,175.455848,140.632895,173.009149,139.738784,80.616304,138.455312,-0.000508,-1.112799,32.000000,-235.768374,139.856475,-0.024314,24.409564,0.683093,444548.028355,0.946188,54.671069,19.224322,2.786538,0.092444,0.020902,203.063769,32.000000,219.202179,367.636871,205.908517,186.566152,32.000000,181.185164,69.637584,67.150670,93.040562,73.751293,19.514234,56.468354,0.000000,43.141745,21.227848,-5.800000,22.359527,28.872886,36.833908,59.505063,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.367140,95.224235,140.140802,-2284.042501,92.392483,89.356319,28.993962,14.234223,139.330897,1.614537,94.196396,44.410521,175.468762,140.688807,173.054058,139.811429,80.565844,138.390467,-0.000509,-1.112793,32.000000,-235.774956,139.921209,-0.024286,24.391494,0.682045,444671.643888,0.968529,54.585936,19.194813,2.782025,0.099724,0.028665,203.837450,32.000000,218.811281,461.261232,207.596259,186.834267,32.000000,181.417035,69.671560,67.152688,93.091805,73.751293,19.546697,56.468354,0.000000,43.146029,21.227848,-5.800000,22.388464,28.993962,36.828039,59.468792,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.503228,95.224235,140.133965,-2284.042501,92.450342,89.399479,29.456786,14.240787,139.336317,1.614594,94.254110,44.499441,175.475307,140.660136,173.014913,139.701627,80.546618,138.406499,-0.000509,-1.113956,32.000000,-235.766753,139.948821,-0.024276,24.399230,0.682958,444967.729296,0.964821,54.578950,19.214325,2.782386,0.083098,0.013136,203.671723,32.000000,218.555265,663.707094,208.427584,185.822656,32.000000,182.177043,69.659382,67.135061,93.088202,73.751293,19.633838,56.468354,0.000000,43.065557,21.227848,-5.800000,22.429345,29.456786,37.024443,59.504758,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.456945,95.222577,140.150381,-2284.042501,92.485634,89.440095,28.967878,14.232368,139.386898,1.614673,94.330449,44.586697,175.509135,140.667540,172.974140,139.838421,80.617335,138.502717,-0.000508,-1.113951,32.000000,-235.774025,139.981354,-0.024261,24.440930,0.681028,445155.160365,0.947372,54.439432,19.241204,2.774753,0.087945,0.018216,203.521688,32.000000,219.010859,461.578565,205.824913,185.545592,32.000000,182.475808,69.646217,67.171403,93.067030,73.751293,19.681939,56.468354,0.000000,43.024647,21.227848,-5.800000,22.469022,28.967878,36.927892,59.493930,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.491226,95.226446,140.135142,-2284.042501,92.542462,89.493405,28.763284,14.235079,139.330609,1.614894,94.248739,44.435743,175.424624,140.728651,172.994933,139.804788,80.602585,138.485023,-0.000509,-1.115126,32.000000,-235.775903,139.986024,-0.024273,24.459996,0.680934,445257.360269,0.964745,54.485191,19.216403,2.777623,0.087908,0.010643,202.627003,32.000000,219.613908,933.622543,203.220741,186.215729,32.000000,181.436495,69.646611,67.166385,93.073897,73.751293,19.824861,56.468354,0.000000,42.972089,21.227848,-5.800000,22.527764,28.763284,37.005368,59.498346,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.436141,95.217325,140.212359,2286.150838,92.582057,89.534040,29.658303,14.237791,139.314361,1.615109,94.151921,44.611938,175.447173,140.698574,173.017545,139.849874,80.642863,138.597106,-0.000508,-1.113989,32.000000,-235.770897,139.956430,-0.024308,24.457295,0.681403,445456.007360,0.947381,54.502901,19.177562,2.780208,0.095467,0.037313,203.265318,32.000000,219.295569,717.694084,205.729776,186.554464,32.000000,181.401225,69.654020,67.191718,93.069982,73.751293,19.835090,56.468354,0.000000,42.922443,21.227848,-5.800000,22.569553,29.658303,36.871179,59.492523,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.448190,95.219537,140.181328,2286.150838,92.659923,89.575793,29.214543,14.239218,139.410909,1.615225,94.122779,44.593547,175.461921,140.773571,173.055002,139.863362,80.594211,138.560498,-0.000508,-1.114566,32.000000,-235.772420,140.036662,-0.024144,24.492307,0.681789,445685.780788,0.943682,54.501265,19.235894,2.779998,0.093335,0.014172,203.539589,32.000000,218.643377,-401.952325,207.646617,186.817370,32.000000,181.298688,69.631519,67.151665,93.089476,73.751293,19.907552,56.468354,0.000000,42.899387,21.227848,-5.800000,22.600850,29.214543,36.800233,59.478765,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.474561,95.219537,140.265348,2286.150838,92.746830,89.617682,29.485040,14.242215,139.435643,1.615293,94.203700,44.575102,175.469987,140.735297,172.999172,139.813553,80.615517,138.467509,-0.000507,-1.115144,32.000000,-235.767784,139.901953,-0.023974,24.526427,0.680812,445973.023288,0.958222,54.491124,19.267088,2.778719,0.082866,0.020424,204.040452,32.000000,218.576408,-4755.534833,208.231679,185.811759,32.000000,181.937358,69.640969,67.159061,93.135527,73.751293,19.983119,56.468354,0.000000,42.905708,21.227848,-5.800000,22.643363,29.485040,36.928479,59.492730,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.483665,95.207375,140.212184,-2284.042501,92.799395,89.657075,29.628194,14.240074,139.373684,1.615446,94.272699,44.519520,175.509105,140.692701,172.981170,139.840097,80.618490,138.523646,-0.000508,-1.116907,32.000000,-235.768777,139.836833,-0.023942,24.512553,0.680196,446132.640185,0.949343,54.464101,19.201422,2.778932,0.089222,0.019767,203.646951,32.000000,218.939836,-1159.037943,206.100521,185.513904,32.000000,182.375537,69.625842,67.175531,93.127552,73.751293,20.021528,56.468354,0.000000,42.917150,21.227848,-5.800000,22.671384,29.628194,36.910651,59.472224,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.392660,95.195214,140.202504,2286.150838,92.837229,89.694854,28.935623,14.237648,139.382372,1.615601,94.327058,44.523754,175.474252,140.775101,172.994159,139.788615,80.669997,138.536075,-0.000508,-1.118668,32.000000,-235.766942,139.953513,-0.023956,24.471850,0.680474,446305.986230,0.944962,54.442612,19.225231,2.777377,0.084990,0.014711,202.783348,32.000000,219.434142,943.310695,204.045745,185.595185,32.000000,182.357265,69.667747,67.194661,93.168235,73.751293,20.125980,56.468354,0.000000,42.843725,21.227848,-5.800000,22.709653,28.935623,37.033468,59.492976,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
