OSU 80 Ton Compressor Load Stand
49.542765,94.978251,138.595184,-2284.042501,92.548570,89.581517,28.966602,14.238361,137.842524,1.607963,93.828704,44.151998,175.453323,139.034111,173.027800,138.230602,80.650779,137.001183,-0.000515,-1.203477,32.000000,-235.767048,138.422329,-0.024223,24.243841,0.693327,446096.104398,0.983803,55.163363,18.390036,2.795467,0.089850,0.021510,203.774002,32.000000,218.647164,720.536706,208.128979,185.924623,32.000000,181.584189,69.599055,67.111611,93.308024,73.751293,21.106753,56.468354,0.000000,42.816281,21.227848,-5.800000,23.777034,28.966602,36.777929,59.491127,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.671544,94.981568,138.610792,2286.150838,92.551686,89.557400,29.312856,14.235650,137.710207,1.607735,93.924385,44.099743,175.446289,138.983441,172.950136,138.151454,80.676905,136.909015,-0.000514,-1.203465,32.000000,-235.773365,138.411949,-0.024217,24.242792,0.689431,445956.837357,0.968459,54.962032,18.449634,2.784256,0.094031,0.033515,203.556504,32.000000,218.743629,114.980663,207.080118,185.768492,32.000000,182.057866,69.595327,67.142013,93.289351,73.751293,21.120623,56.468354,0.000000,42.945768,21.227848,-5.800000,23.773021,29.312856,36.488568,59.489809,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.743531,95.010312,138.551167,2286.150838,92.534466,89.537132,29.328443,14.234794,137.837976,1.607649,94.017713,44.118704,175.417923,139.076056,172.919832,138.125010,80.723576,136.895263,-0.000513,-1.203482,32.000000,-235.775205,138.338161,-0.024211,24.258554,0.691252,445788.998584,0.970309,55.053950,18.393200,2.790547,0.095460,0.008331,202.834591,32.000000,219.399253,-99805.990126,204.599811,185.481386,32.000000,182.086955,69.588460,67.175095,93.278011,73.751293,21.080134,56.468354,0.000000,42.862570,21.227848,-5.800000,23.772822,29.328443,36.780130,59.509016,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.723794,95.010312,138.600188,2286.150838,92.520719,89.516870,28.832027,14.241644,137.755916,1.607703,93.965347,44.044498,175.362634,139.073281,172.964732,138.109858,80.747872,136.906194,-0.000514,-1.203473,32.000000,-235.768683,138.373564,-0.024410,24.226322,0.689308,445610.657272,0.968133,55.008066,18.339910,2.785310,0.098106,0.019259,202.836509,32.000000,219.597359,800.674834,202.828860,186.036483,32.000000,181.791935,69.607895,67.180847,93.314887,73.751293,21.073390,56.468354,0.000000,42.833241,21.227848,-5.800000,23.800717,28.832027,36.667658,59.482315,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.525523,95.010588,138.491263,-2284.042501,92.509588,89.500439,29.421270,14.236364,137.704056,1.607669,93.880673,44.034832,175.382246,139.104215,173.015986,138.158849,80.730129,136.945315,-0.000514,-1.203481,32.000000,-235.774291,138.264841,-0.024420,24.226427,0.690616,445477.655952,0.984998,55.028519,18.320875,2.787402,0.094274,0.024199,202.646635,32.000000,219.541797,713.206557,204.345806,186.551247,32.000000,181.048150,69.614502,67.182478,93.271546,73.751293,21.002218,56.468354,0.000000,42.845958,21.227848,-5.800000,23.802904,29.421270,36.417549,59.494225,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.728198,95.000085,138.541661,2286.150838,92.495737,89.488966,28.706021,14.234508,137.772152,1.607743,93.796496,44.076023,175.378540,139.021612,172.993689,138.127658,80.689550,136.824621,-0.000515,-1.204609,32.000000,-235.776802,138.254991,-0.024383,24.228919,0.692953,445515.048974,0.969236,55.234601,18.357443,2.796361,0.087525,0.033295,203.450984,32.000000,218.838970,-25.469153,206.692087,186.520197,32.000000,181.216028,69.611597,67.166241,93.246080,73.751293,21.014512,56.468354,0.000000,42.965286,21.227848,-5.800000,23.804858,28.706021,36.666557,59.458662,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.533623,94.996216,138.430118,-2284.042501,92.453631,89.472495,29.009466,14.244070,137.667144,1.607770,93.905097,44.128630,175.437397,138.989740,173.044532,138.031446,80.679717,136.829611,-0.000516,-1.205194,32.000000,-235.760356,138.273852,-0.024325,24.203401,0.689948,445422.217863,0.988896,55.013728,18.339932,2.785978,0.084490,0.016266,203.750035,32.000000,218.527422,-3998.691198,208.016411,186.224477,32.000000,181.578326,69.616501,67.141599,93.258601,73.751293,20.960744,56.468354,0.000000,42.957076,21.227848,-5.800000,23.794731,29.009466,36.667805,59.504905,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.511347,95.006442,138.452824,-2284.042501,92.380700,89.440656,28.657315,14.235793,137.678806,1.607942,93.975567,43.998362,175.440029,138.880487,172.942744,138.125846,80.685809,136.884019,-0.000516,-1.207537,32.000000,-235.774206,138.236533,-0.024350,24.229181,0.692949,445439.397822,0.982484,55.211810,18.352166,2.794670,0.086288,0.012580,203.617086,32.000000,218.743005,32.000000,206.997030,185.550515,32.000000,181.873027,69.620280,67.145805,93.252490,73.751293,21.008173,56.468354,0.000000,42.877660,21.227848,-5.800000,23.790301,28.657315,36.649756,59.504964,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.667163,95.006442,138.357843,-2284.042501,92.359860,89.420301,29.447651,14.240645,137.694609,1.607991,94.011186,44.076961,175.399421,138.911603,172.937699,138.069092,80.704203,136.901767,-0.000518,-1.209276,32.000000,-235.770501,138.170411,-0.024379,24.248693,0.690897,445232.515056,0.955743,55.031871,18.393869,2.787746,0.086107,0.016018,202.983021,32.000000,219.391021,32.000000,204.428714,185.592228,32.000000,182.100543,69.616721,67.180955,93.206403,73.751293,20.924225,56.468354,0.000000,42.994514,21.227848,-5.800000,23.800737,29.447651,36.640879,59.465763,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.757836,94.992900,138.444066,2286.150838,92.342845,89.405048,28.752600,14.237363,137.635758,1.607934,93.982800,44.059709,175.342943,138.919413,172.989212,138.086508,80.698940,136.829434,-0.000519,-1.210992,32.000000,-235.770341,138.310545,-0.024386,24.262908,0.688889,445091.448737,0.964534,55.083368,18.362413,2.785701,0.085625,0.018361,202.506325,32.000000,219.533658,32.000000,203.033822,186.062594,32.000000,181.737827,69.645203,67.178296,93.220198,73.751293,20.891256,56.468354,0.000000,42.980536,21.227848,-5.800000,23.788013,28.752600,36.640805,59.470966,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.468773,94.994281,138.378893,-2284.042501,92.310763,89.389775,29.408273,14.235507,137.643709,1.607654,93.846939,44.048595,175.380917,139.069592,173.000532,138.036411,80.715716,136.865451,-0.000519,-1.211548,32.000000,-235.775475,138.219932,-0.024354,24.264665,0.687398,444967.566526,0.985722,54.975835,18.332858,2.782357,0.092093,0.020787,202.772719,32.000000,219.647859,32.000000,204.262713,186.410671,32.000000,181.345944,69.655771,67.204715,93.207656,73.751293,20.877397,56.468354,0.000000,42.864142,21.227848,-5.800000,23.786703,29.408273,36.522390,59.505505,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.580339,94.986543,138.378114,-2284.042501,92.295941,89.375816,29.497079,14.239646,137.613035,1.607633,93.796362,44.051596,175.429315,138.899348,173.009299,138.112749,80.726284,136.739486,-0.000518,-1.212094,32.000000,-235.769697,138.219828,-0.024284,24.290891,0.691285,444994.258574,0.969621,55.277318,18.333422,2.797298,0.090127,0.015612,203.469646,32.000000,218.778363,32.000000,206.581487,186.580336,32.000000,181.199051,69.651866,67.183313,93.203535,73.751293,20.918480,56.468354,0.000000,42.969183,21.227848,-5.800000,23.786982,29.497079,36.655259,59.514101,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.703282,94.986543,138.412842,-2284.042501,92.272071,89.359843,28.646172,14.236506,137.664811,1.607349,93.850475,44.104173,175.409007,138.893109,173.040962,137.978412,80.696389,136.707453,-0.000520,-1.213841,32.000000,-235.773820,138.204452,-0.024309,24.279404,0.688726,444846.655579,0.964202,55.153593,18.262198,2.790988,0.101259,0.026684,203.513724,32.000000,218.403440,32.000000,208.058586,186.200344,32.000000,181.378655,69.639912,67.125109,93.245149,73.751293,20.795806,56.468354,0.000000,42.982777,21.227848,-5.800000,23.777501,28.646172,36.561055,59.489976,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.670860,94.986266,138.355425,2286.150838,92.248845,89.345939,29.372058,14.236506,137.642747,1.607314,93.910625,44.046832,175.442361,138.936990,173.013463,138.055664,80.672259,136.765240,-0.000520,-1.214431,32.000000,-235.773656,138.172962,-0.024302,24.300411,0.687246,444762.084859,0.990033,55.026014,18.276661,2.784783,0.092199,0.021126,203.723960,32.000000,218.744469,32.000000,207.026595,185.724939,32.000000,181.859434,69.663158,67.163414,93.258519,73.751293,20.801306,56.468354,0.000000,42.962726,21.227848,-5.800000,23.774734,29.372058,36.431342,59.490035,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.483563,94.986543,138.405784,2286.150838,92.229923,89.332058,28.564283,14.234366,137.613639,1.607179,93.962192,44.019514,175.434749,138.881996,172.958632,138.047982,80.729079,136.753795,-0.000520,-1.215287,32.000000,-235.773994,138.232822,-0.024274,24.335554,0.686744,444748.580878,0.966091,55.059358,18.328628,2.785445,0.085749,0.013746,202.819568,32.000000,219.213647,32.000000,204.395911,185.501214,32.000000,182.226549,69.632215,67.163604,93.244662,73.751293,20.746731,56.468354,0.000000,42.934175,21.227848,-5.800000,23.772199,28.564283,36.703901,59.470700,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.561962,94.974106,138.370570,2286.150838,92.224554,89.319328,29.127384,14.240217,137.570132,1.607186,93.954558,44.066949,175.336775,138.867783,172.960357,138.041772,80.733974,136.710837,-0.000519,-1.215867,32.000000,-235.770438,138.140614,-0.024303,24.296765,0.688727,444667.033689,0.997288,55.254191,18.266295,2.797005,0.091252,0.021902,202.394433,32.000000,219.553825,32.000000,203.016701,185.956759,32.000000,181.918221,69.625840,67.153464,93.230505,73.751293,20.762630,56.468354,0.000000,43.008618,21.227848,-5.800000,23.769983,29.127384,36.651150,59.482148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.590671,94.974106,138.384940,2286.150838,92.218699,89.306624,29.168564,14.231226,137.624228,1.607201,93.808706,44.068679,175.391577,138.924696,172.994126,137.929454,80.720466,136.639815,-0.000519,-1.216447,32.000000,-235.776642,138.177308,-0.024315,24.289947,0.688351,444545.822173,0.976183,55.160248,18.240707,2.791870,0.081959,0.015932,202.813777,32.000000,219.527533,32.000000,204.144731,186.412198,32.000000,181.222147,69.639484,67.167980,93.213552,73.751293,20.699366,56.468354,0.000000,43.015128,21.227848,-5.800000,23.753958,29.168564,36.691282,59.499004,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.538578,94.966643,138.338922,-2284.042501,92.222683,89.283863,29.620663,14.238076,137.629934,1.606821,93.811420,44.081864,175.397965,138.915559,173.039552,137.933859,80.665885,136.705758,-0.000518,-1.215216,32.000000,-235.773234,138.126889,-0.024368,24.251158,0.688082,444491.481109,0.974062,55.130426,18.219991,2.790544,0.090883,0.021148,203.587242,32.000000,218.539903,32.000000,208.176499,186.268144,32.000000,181.364567,69.639582,67.134354,93.220326,73.751293,20.663735,56.468354,0.000000,43.032839,21.227848,-5.800000,23.739461,29.620663,36.493557,59.496979,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.616510,94.962498,138.309595,-2284.042501,92.207361,89.269821,28.713145,14.234937,137.618459,1.606766,93.799028,43.976227,175.426520,138.926448,172.965246,137.969182,80.675750,136.690865,-0.000519,-1.215226,32.000000,-235.771128,138.161766,-0.024367,24.226217,0.689586,444383.959229,0.992202,55.175603,18.228598,2.792498,0.086580,0.015942,203.776873,32.000000,218.635054,32.000000,206.921100,185.711369,32.000000,182.093739,69.612204,67.121052,93.211472,73.751293,20.679047,56.468354,0.000000,43.003030,21.227848,-5.800000,23.729047,28.713145,36.573748,59.508898,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.414483,94.961392,138.315204,2286.150838,92.171971,89.260395,29.349940,14.239931,137.583412,1.606815,93.890634,43.967739,175.426180,138.817744,172.918821,138.009054,80.694428,136.701247,-0.000520,-1.215216,32.000000,-235.765642,138.193682,-0.024362,24.165583,0.688819,444359.257484,0.988525,55.091989,18.289308,2.787572,0.093461,0.026809,202.631401,32.000000,219.141314,32.000000,204.506702,185.519934,32.000000,182.185293,69.605182,67.155644,93.202017,73.751293,20.590418,56.468354,0.000000,43.001624,21.227848,-5.800000,23.722126,29.349940,36.483726,59.505918,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.479267,94.957799,138.320120,2286.150838,92.230631,89.250252,28.833163,14.236364,137.602889,1.606873,93.906849,43.959136,175.336756,138.926244,172.975576,137.976476,80.699125,136.653278,-0.000520,-1.215207,32.000000,-235.773471,138.176246,-0.024357,24.116592,0.693580,444370.054512,0.971211,55.300941,18.275632,2.799082,0.090855,0.018203,202.588913,32.000000,219.617072,32.000000,202.864043,185.840253,32.000000,181.541490,69.616271,67.172178,93.218765,73.751293,20.544662,56.468354,0.000000,43.058425,21.227848,-5.800000,23.713934,28.833163,36.757019,59.493841,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.576770,94.957799,138.340553,2286.150838,92.270826,89.237564,29.197543,14.235650,137.507872,1.606931,93.821811,43.961184,175.381042,138.816399,173.007718,137.967614,80.713380,136.698108,-0.000519,-1.215198,32.000000,-235.770579,138.123974,-0.024346,24.127634,0.693934,444278.107701,0.987111,55.229917,18.247821,2.795517,0.096926,0.010073,202.574018,32.000000,219.650203,32.000000,204.144522,186.621443,32.000000,181.384862,69.626853,67.176546,93.194851,73.751293,20.541063,56.468354,0.000000,43.098966,21.227848,-5.800000,23.702897,29.197543,36.594217,59.512468,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.509400,94.960563,138.410115,-2284.042501,92.235474,89.220220,29.563406,14.232796,137.563528,1.606866,93.768881,43.945984,175.395571,138.862483,173.010767,138.000126,80.699011,136.570049,-0.000519,-1.215224,32.000000,-235.776219,138.147552,-0.024349,24.165556,0.692136,444147.774104,0.972598,55.128557,18.255168,2.790431,0.099253,0.017939,203.077453,32.000000,218.729140,32.000000,206.517328,186.641918,32.000000,180.954936,69.607011,67.140408,93.193206,73.751293,20.529862,56.468354,0.000000,43.072832,21.227848,-5.800000,23.697948,29.563406,36.664870,59.508810,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.461649,94.952272,138.237387,-2284.042501,92.232104,89.205006,28.749494,14.238219,137.468437,1.606961,93.810932,44.011672,175.465255,138.870842,173.049798,137.897494,80.669483,136.728428,-0.000520,-1.216396,32.000000,-235.769649,138.209264,-0.024355,24.170067,0.692290,444117.725790,0.961782,55.201339,18.207815,2.795633,0.091490,0.026896,203.687927,32.000000,218.639272,32.000000,207.934299,186.099997,32.000000,181.601458,69.620724,67.129597,93.215795,73.751293,20.520710,56.468354,0.000000,43.095405,21.227848,-5.800000,23.690671,28.749494,36.629140,59.475637,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.419009,94.955312,138.391926,2286.150838,92.230883,89.190985,29.462332,14.235507,137.599254,1.607133,93.898406,44.005549,175.463478,138.875961,173.008996,137.910266,80.674925,136.612264,-0.000519,-1.216971,32.000000,-235.774163,138.183711,-0.024301,24.248431,0.691894,444105.360611,0.989847,55.242720,18.313673,2.794840,0.090152,0.017981,203.504914,32.000000,218.603160,-8826.994178,207.082247,185.797093,32.000000,181.870325,69.594240,67.140090,93.202581,73.751293,20.449770,56.468354,0.000000,43.008075,21.227848,-5.800000,23.673855,29.462332,36.620483,59.498129,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.637304,94.955312,138.346340,2286.150838,92.236445,89.174456,29.545959,14.241929,137.632153,1.607416,93.901942,44.006935,175.463659,138.879120,172.934851,137.931682,80.692469,136.609218,-0.000518,-1.217567,32.000000,-235.764791,138.114100,-0.024273,24.267497,0.690971,444047.304238,0.966646,55.290147,18.252254,2.800378,0.085388,0.014535,202.713534,32.000000,219.249208,-99803.537599,204.638716,185.415592,32.000000,182.044527,69.588632,67.169022,93.193623,73.751293,20.457791,56.468354,0.000000,43.163033,21.227848,-5.800000,23.668357,29.545959,36.613586,59.507413,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.559214,94.962498,138.370814,2286.150838,92.245698,89.162616,28.640327,14.236649,137.466050,1.607287,93.893014,44.082549,175.410169,138.802553,173.010539,137.904073,80.752577,136.700576,-0.000518,-1.215834,32.000000,-235.772530,138.127747,-0.024284,24.274447,0.686771,443838.226727,0.959188,55.063219,18.233241,2.787145,0.094123,0.013569,202.685962,32.000000,219.642399,-170.065793,202.797945,186.022707,32.000000,181.861003,69.656157,67.183453,93.222592,73.751293,20.463349,56.468354,0.000000,43.089632,21.227848,-5.800000,23.667492,28.640327,36.563696,59.485649,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.529171,94.941493,138.322236,-2284.042501,92.213031,89.147576,28.862794,14.231226,137.585167,1.607108,93.837765,44.063644,175.380846,138.894843,173.010495,137.886264,80.745666,136.840111,-0.000518,-1.214994,32.000000,-235.780412,138.141903,-0.024278,24.290550,0.687795,443721.715623,0.991075,55.151495,18.217161,2.792030,0.089381,0.017217,202.414514,32.000000,219.679393,-99805.338617,204.198657,186.414906,32.000000,181.201275,69.628294,67.158839,93.183061,73.751293,20.332026,56.468354,0.000000,43.039033,21.227848,-5.800000,23.636687,28.862794,36.635890,59.497146,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.574517,94.930990,138.290384,-2284.042501,92.218554,89.136388,29.384654,14.232939,137.515784,1.607201,93.680290,44.097357,175.410362,138.865562,173.005159,137.991305,80.705960,136.691969,-0.000518,-1.216139,32.000000,-235.775585,138.124526,-0.024231,24.244025,0.687402,443649.270845,0.983862,55.161713,18.291273,2.792743,0.090632,0.032633,203.270741,32.000000,218.786710,762.764170,206.568670,186.445497,32.000000,181.121048,69.585802,67.154111,93.141083,73.751293,20.339356,56.468354,0.000000,43.121009,21.227848,-5.800000,23.625890,29.384654,36.560542,59.501532,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.639537,94.921041,138.356001,-2284.042501,92.220185,89.122391,29.017919,14.228229,137.575142,1.607157,93.762629,43.922088,175.426525,138.935891,173.019880,137.919449,80.653699,136.637961,-0.000518,-1.217296,32.000000,-235.780622,138.096648,-0.024223,24.204869,0.687771,443626.192645,0.965298,55.104088,18.259630,2.789546,0.089583,0.025422,203.593836,32.000000,218.553294,-99803.819600,207.856153,186.388324,32.000000,181.619444,69.630891,67.138544,93.168324,73.751293,20.256769,56.468354,0.000000,43.067233,21.227848,-5.800000,23.603012,29.017919,36.602361,59.517681,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.394358,94.921041,138.385256,-2284.042501,92.238141,89.108454,28.943566,14.233509,137.497396,1.606986,93.822518,43.978048,175.439427,138.888155,172.989709,137.956510,80.689522,136.724861,-0.000517,-1.217287,32.000000,-235.779604,138.074028,-0.024237,24.207702,0.688100,443603.962908,0.975949,55.026631,18.285866,2.787214,0.091104,0.017685,203.475883,32.000000,218.670214,907.298417,207.217663,185.810716,32.000000,181.881788,69.603415,67.140549,93.140629,73.751293,20.297052,56.468354,0.000000,43.065480,21.227848,-5.800000,23.579443,28.943566,36.621070,59.518399,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.405757,94.898931,138.338017,-2284.042501,92.265871,89.098184,29.533361,14.238647,137.605662,1.606931,93.964835,44.012100,175.441455,138.839297,172.955323,137.926607,80.692452,136.615730,-0.000516,-1.217881,32.000000,-235.771680,138.080307,-0.024495,24.192989,0.691779,443584.714338,0.983510,55.281551,18.291915,2.801641,0.083881,0.014961,202.882670,32.000000,219.292841,-99803.578770,204.648269,185.504257,32.000000,182.257592,69.605272,67.163228,93.156444,73.751293,20.206294,56.468354,0.000000,43.088088,21.227848,-5.800000,23.542159,29.533361,36.593117,59.470366,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.602872,94.919659,138.295087,-2284.042501,92.294793,89.093096,28.993740,14.234937,137.518435,1.606924,93.960562,43.986460,175.379609,138.824820,173.021518,137.904969,80.706929,136.690702,-0.000516,-1.219650,32.000000,-235.770636,138.125382,-0.024515,24.166474,0.691672,443496.459975,0.963470,55.247566,18.236397,2.800038,0.085500,0.017196,202.414674,32.000000,219.608559,1018.972068,202.845286,185.813127,32.000000,181.813469,69.616946,67.153703,93.152540,73.751293,20.224058,56.468354,0.000000,43.224073,21.227848,-5.800000,23.523507,28.993740,36.586367,59.477742,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.682486,94.942322,138.306874,2286.150838,92.294606,89.086797,29.390008,14.233938,137.528877,1.606683,93.823290,44.035167,175.426343,138.913541,173.032704,137.928416,80.728411,136.720882,-0.000516,-1.220923,32.000000,-235.773602,138.102030,-0.024473,24.170775,0.689217,443383.654859,0.977213,55.063309,18.258050,2.788046,0.080812,0.020906,202.454241,32.000000,219.750549,1002.112646,204.094619,186.372644,32.000000,181.222953,69.619479,67.170399,93.142214,73.751293,20.132783,56.468354,0.000000,43.191294,21.227848,-5.800000,23.528699,29.390008,36.568612,59.509449,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.515648,94.942322,138.265597,2286.150838,92.274064,89.075346,29.157620,14.239503,137.571216,1.606594,93.727628,44.080530,175.439238,138.850757,173.028169,137.960873,80.687978,136.661478,-0.000517,-1.222175,32.000000,-235.767709,138.178733,-0.024499,24.129705,0.687944,443307.455698,0.962362,55.003355,18.251108,2.783816,0.091375,0.028348,203.282340,32.000000,218.897515,1026.766008,206.259162,186.609065,32.000000,181.118433,69.632263,67.149913,93.134663,73.751293,20.154891,56.468354,0.000000,43.075954,21.227848,-5.800000,23.538549,29.157620,36.548729,59.514612,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.584580,94.941493,138.385117,2286.150838,92.228420,89.067707,29.464631,14.232511,137.553273,1.606441,93.758263,44.113497,175.447266,138.888461,173.068549,137.949969,80.633667,136.677665,-0.000516,-1.222178,32.000000,-235.778472,138.095219,-0.024510,24.182289,0.691353,443391.728411,0.973412,55.176602,18.262919,2.792362,0.086131,0.014925,203.361976,32.000000,218.575041,-38306.673086,207.790666,186.330726,32.000000,181.461344,69.667823,67.161846,93.157057,73.751293,20.084569,56.468354,0.000000,43.134363,21.227848,-5.800000,23.523454,29.464631,36.485047,59.489583,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.606947,94.946744,138.338169,2286.150838,92.253623,89.062535,28.777923,14.237077,137.602131,1.606034,93.866898,44.056337,175.455162,138.894985,173.000657,137.967574,80.649676,136.685497,-0.000516,-1.222144,32.000000,-235.773085,138.194417,-0.024524,24.172821,0.689277,443423.893324,0.991043,55.096877,18.328401,2.790638,0.096492,0.021914,203.717056,32.000000,218.715520,32.000000,207.500279,185.630878,32.000000,181.846827,69.634740,67.156978,93.165166,73.751293,20.056659,56.468354,0.000000,43.154877,21.227848,-5.800000,23.518051,28.777923,36.698619,59.509213,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.620295,94.949508,138.357068,-2284.042501,92.222973,89.048621,28.640401,14.235935,137.630572,1.605933,93.940507,44.095480,175.409309,138.924511,173.026029,138.012393,80.709366,136.815601,-0.000516,-1.221021,32.000000,-235.773571,138.156075,-0.024612,24.223490,0.689000,443357.379180,0.984178,55.086162,18.312795,2.788685,0.087799,0.014960,202.370545,32.000000,219.560614,1024.897210,203.226655,185.912005,32.000000,181.941821,69.652704,67.197892,93.193317,73.751293,20.105767,56.468354,0.000000,43.205434,21.227848,-5.800000,23.511063,28.640401,36.547849,59.512586,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.490047,94.942875,138.288680,2286.150838,92.193513,89.037169,29.098983,14.237505,137.600108,1.605780,93.813609,44.078207,175.405202,138.860667,173.038633,138.087303,80.695572,136.766729,-0.000516,-1.220430,32.000000,-235.771838,138.218014,-0.024568,24.240537,0.687342,443186.646492,0.988470,55.075068,18.315773,2.788316,0.090743,0.012489,202.621566,32.000000,219.784517,811.992942,203.843103,186.331328,32.000000,181.298664,69.657236,67.183286,93.161136,73.751293,20.036851,56.468354,0.000000,43.144389,21.227848,-5.800000,23.501745,29.098983,36.516081,59.516137,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.480808,94.939005,138.279055,2286.150838,92.207438,89.033435,29.749164,14.236364,137.655515,1.605878,93.694401,44.119787,175.434630,138.948103,173.028008,138.033682,80.686789,136.848840,-0.000515,-1.218707,32.000000,-235.772816,138.181630,-0.024558,24.228053,0.688400,443202.292507,0.975497,55.203778,18.306032,2.794273,0.081411,0.008685,203.103530,32.000000,218.751537,906.607616,206.212466,186.507242,32.000000,181.183469,69.639970,67.159725,93.144801,73.751293,20.048335,56.468354,0.000000,43.115696,21.227848,-5.800000,23.484797,29.749164,36.550930,59.506184,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.462345,94.918277,138.420120,2286.150838,92.220951,89.032236,29.553708,14.227801,137.640252,1.605899,93.740946,44.064117,175.434668,138.881631,173.063720,137.999695,80.660212,136.745598,-0.000515,-1.216375,32.000000,-235.775641,138.170131,-0.024439,24.281685,0.688805,443199.254287,0.954320,55.209519,18.354351,2.794600,0.093760,0.019821,203.448597,32.000000,218.676614,-99801.988163,207.839584,186.190913,32.000000,181.178233,69.652881,67.139366,93.152933,73.751293,19.976470,56.468354,0.000000,43.125415,21.227848,-5.800000,23.466290,29.553708,36.680424,59.463324,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.573116,94.918277,138.429060,2286.150838,92.215272,89.024612,28.798692,14.234651,137.666061,1.605857,93.813310,44.054236,175.433965,138.909850,172.971596,138.133505,80.648971,136.813663,-0.000514,-1.214647,32.000000,-235.772233,138.223481,-0.024534,24.303191,0.685808,443155.061257,0.986113,55.004533,18.328743,2.784804,0.090815,0.017027,203.692960,32.000000,218.677043,32.000000,207.588476,185.656962,32.000000,182.035464,69.628431,67.168969,93.161643,73.751293,19.978288,56.468354,0.000000,43.251480,21.227848,-5.800000,23.432464,28.798692,36.662596,59.505633,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.622077,94.914961,138.506772,-2284.042501,92.238240,89.017035,29.213086,14.240930,137.654689,1.606193,93.958197,44.075947,175.438487,139.019552,172.953090,138.157549,80.686894,136.778806,-0.000514,-1.214090,32.000000,-235.764151,138.186360,-0.024531,24.327056,0.685920,443153.826270,0.983704,55.092831,18.375233,2.792422,0.093350,0.021552,202.565106,32.000000,219.222640,32.000000,204.918486,185.604106,32.000000,182.231426,69.640970,67.157813,93.169949,73.751293,19.926989,56.468354,0.000000,43.198782,21.227848,-5.800000,23.413976,29.213086,36.709477,59.454561,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.529742,94.927950,138.311127,-2284.042501,92.259779,89.009375,29.485996,14.231797,137.659284,1.606306,93.899027,44.172561,175.372916,138.983829,173.004402,138.053073,80.707106,136.760368,-0.000514,-1.213528,32.000000,-235.772301,138.247711,-0.024571,24.296949,0.685920,443153.826270,0.983704,55.092831,18.375233,2.792422,0.090244,0.017837,202.617283,32.000000,219.653153,32.000000,203.133734,185.683622,32.000000,181.900495,69.648471,67.174912,93.197955,73.751293,19.957911,56.468354,0.000000,43.180024,21.227848,-5.800000,23.398283,29.485996,36.405223,59.486770,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.605264,94.944257,138.531423,2286.150838,92.246459,89.003758,28.700857,14.236934,137.675372,1.606398,93.828940,44.141799,175.369486,139.036436,173.015827,138.061144,80.730909,136.825414,-0.000513,-1.211754,32.000000,-235.770278,138.247954,-0.024485,24.301276,0.684826,443026.150707,0.968635,55.038672,18.320525,2.791233,0.088469,0.020954,202.591293,32.000000,219.620543,32.000000,203.700305,186.487453,32.000000,181.437464,69.651271,67.161899,93.158815,73.751293,19.907931,56.468354,0.000000,43.222051,21.227848,-5.800000,23.397532,28.700857,36.681378,59.519382,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.637246,94.944257,138.466002,2286.150838,92.224587,88.999923,29.347528,14.231512,137.650990,1.606368,93.709806,44.151483,175.411309,138.978650,173.028405,138.097607,80.697620,136.824562,-0.000514,-1.211142,32.000000,-235.774061,138.228826,-0.024489,24.312816,0.686074,443009.843364,0.961533,55.147576,18.291434,2.792486,0.089515,0.043583,203.025637,32.000000,218.860078,-11898.052911,206.134466,186.569433,32.000000,180.840763,69.646641,67.171828,93.153865,73.751293,19.920516,56.468354,0.000000,43.200965,21.227848,-5.800000,23.401990,29.347528,36.697078,59.509970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.533036,94.932096,138.499219,-2284.042501,92.233912,88.992317,28.913363,14.235222,137.761425,1.606447,93.807351,44.103863,175.477217,138.989538,173.068482,138.166672,80.676474,136.928666,-0.000514,-1.210870,32.000000,-235.768876,138.245915,-0.024550,24.287980,0.684720,442950.380115,0.963761,55.052223,18.331833,2.789559,0.099915,0.026718,203.619331,32.000000,218.721317,-99805.679255,207.655852,186.248307,32.000000,181.475485,69.643672,67.134709,93.182296,73.751293,19.845696,56.468354,0.000000,43.214278,21.227848,-5.800000,23.379210,28.913363,36.622464,59.471310,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.549190,94.914684,138.390599,2286.150838,92.244304,88.982165,29.247610,14.238361,137.684317,1.606445,93.841354,44.149074,175.456446,139.052871,173.015695,138.067135,80.695257,136.736406,-0.000514,-1.210861,32.000000,-235.769670,138.269286,-0.024501,24.236209,0.687074,442981.745636,0.980328,55.148298,18.403087,2.796098,0.099572,0.029517,203.616025,32.000000,218.550457,-12.245421,207.611108,185.763746,32.000000,182.012583,69.631197,67.165498,93.185870,73.751293,19.868019,56.468354,0.000000,43.248041,21.227848,-5.800000,23.366679,29.247610,36.526719,59.494776,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.706053,94.921041,138.528152,-2284.042501,92.243811,88.979606,29.710402,14.235507,137.656294,1.606446,93.843070,44.141347,175.439247,138.945779,172.966488,138.161579,80.672841,136.836883,-0.000513,-1.210277,32.000000,-235.773836,138.279322,-0.024523,24.217982,0.687656,442870.099842,0.968637,55.114098,18.291741,2.792994,0.092769,0.023047,202.765254,32.000000,219.194826,778.802487,204.898982,185.296009,32.000000,182.141534,69.610271,67.161165,93.169423,73.751293,19.857359,56.468354,0.000000,43.197118,21.227848,-5.800000,23.334119,29.710402,36.510798,59.500076,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.632228,94.921041,138.377108,-2284.042501,92.246816,88.983392,29.076745,14.235935,137.734354,1.606635,93.905247,44.122282,175.381766,139.021408,173.015505,138.085407,80.696668,136.904893,-0.000513,-1.210241,32.000000,-235.773244,138.281871,-0.024427,24.148955,0.686475,442833.758194,0.950309,54.957639,18.362543,2.786947,0.100362,0.019025,202.676393,32.000000,219.603213,646.529017,203.099690,185.706301,32.000000,182.081287,69.633061,67.165286,93.190492,73.751293,19.828935,56.468354,0.000000,43.165014,21.227848,-5.800000,23.325296,29.076745,36.628773,59.465792,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.582499,94.929885,138.468518,-2284.042501,92.234149,88.982162,28.872701,14.236364,137.723179,1.606472,93.758696,44.104193,175.394473,139.052504,173.035307,138.167976,80.690238,136.874469,-0.000512,-1.210212,32.000000,-235.773963,138.294699,-0.024431,24.153650,0.688840,442845.967486,0.972609,55.034215,18.371453,2.788049,0.090647,0.016890,202.493223,32.000000,219.641022,676.303004,203.694707,186.439947,32.000000,181.090400,69.633180,67.162491,93.166784,73.751293,19.808108,56.468354,0.000000,43.259942,21.227848,-5.800000,23.319810,28.872701,36.700747,59.489258,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.599450,94.932649,138.429692,2286.150838,92.237485,88.981203,29.810705,14.239218,137.756922,1.606558,93.692731,44.119067,175.458122,138.998264,173.034470,138.154695,80.697373,136.863447,-0.000511,-1.210206,32.000000,-235.770289,138.328227,-0.024253,24.141428,0.689911,442882.420567,0.980542,55.094692,18.363239,2.792689,0.087590,0.019499,203.200303,32.000000,218.956039,982.128261,206.248794,186.440409,32.000000,181.212525,69.632659,67.174875,93.151601,73.751293,19.760539,56.468354,0.000000,43.247885,21.227848,-5.800000,23.306871,29.810705,36.619089,59.472834,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.597203,94.914131,138.486609,2286.150838,92.180179,88.976357,28.852083,14.232939,137.752278,1.606596,93.757065,44.128220,175.467323,139.047611,173.064506,138.136193,80.651698,136.861739,-0.000512,-1.210181,32.000000,-235.774437,138.298127,-0.024232,24.161203,0.689804,442861.212513,0.949337,55.079852,18.350800,2.790952,0.089935,0.012970,203.641914,32.000000,218.676147,-99801.004093,207.834796,186.365081,32.000000,181.487379,69.630512,67.107354,93.146559,73.751293,19.762152,56.468354,0.000000,43.246634,21.227848,-5.800000,23.297111,28.852083,36.521877,59.518399,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.568784,94.914131,138.498719,2286.150838,92.106670,88.970056,29.625958,14.228943,137.734717,1.606535,93.844442,44.086214,175.489111,139.065148,173.030614,138.086237,80.657036,136.925978,-0.000512,-1.210183,32.000000,-235.779744,138.247631,-0.024247,24.164665,0.689804,442861.212513,0.949337,55.079852,18.350800,2.790952,0.092145,0.015486,203.663593,32.000000,218.531661,802.542248,207.650073,185.660691,32.000000,182.033312,69.621710,67.130586,93.144550,73.751293,19.727856,56.468354,0.000000,43.247253,21.227848,-5.800000,23.264520,29.625958,36.657460,59.507610,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.554860,94.909157,138.368410,2286.150838,92.099164,88.968392,29.718547,14.237933,137.833434,1.606365,93.894083,44.025681,175.464275,139.014597,172.957768,138.115763,80.681976,136.851389,-0.000514,-1.209606,32.000000,-235.768787,138.235574,-0.024211,24.223070,0.689835,442866.647246,0.955730,55.093185,18.421231,2.794071,0.084040,0.011970,203.000636,32.000000,219.206069,1015.647753,204.981432,185.441999,32.000000,182.107484,69.606758,67.153477,93.163889,73.751293,19.734871,56.468354,0.000000,43.282145,21.227848,-5.800000,23.237975,29.718547,36.702874,59.514288,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.537165,94.911368,138.510963,-2284.042501,92.112323,88.968406,29.462993,14.234794,137.790089,1.606282,93.938224,44.096450,175.427693,138.987804,173.007301,138.206336,80.712358,136.908159,-0.000513,-1.207861,32.000000,-235.769632,138.321029,-0.024340,24.273818,0.687720,442816.163950,0.953011,55.102679,18.360392,2.792227,0.094392,0.009640,202.553956,32.000000,219.465735,607.832253,203.384393,185.654180,32.000000,182.095661,69.623482,67.154845,93.149815,73.751293,19.702934,56.468354,0.000000,43.265489,21.227848,-5.800000,23.223482,29.462993,36.725105,59.512173,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.540609,94.936518,138.431811,2286.150838,92.135037,88.964682,28.966142,14.237648,137.694227,1.606175,93.804576,44.065517,175.400708,138.953955,173.022978,138.113522,80.714197,136.919012,-0.000514,-1.206712,32.000000,-235.768253,138.181772,-0.024331,24.263144,0.687720,442816.163950,0.953011,55.102679,18.360392,2.792227,0.088894,0.017516,202.456882,32.000000,219.615277,-99803.682890,203.810886,186.255667,32.000000,181.301902,69.631446,67.147428,93.124159,73.751293,19.667200,56.468354,0.000000,43.306581,21.227848,-5.800000,23.207125,28.966142,36.511532,59.472982,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.555371,94.943151,138.536433,-2284.042501,92.154041,88.959652,29.710293,14.234937,137.840407,1.606047,93.769967,43.963232,175.443138,139.006544,173.062180,138.161497,80.699711,136.889039,-0.000515,-1.206088,32.000000,-235.770636,138.274345,-0.024390,24.336865,0.687252,442776.407253,0.961650,55.123279,18.357334,2.796102,0.096035,0.016166,203.237772,32.000000,218.950674,595.038569,206.136706,186.510455,32.000000,181.182643,69.630819,67.156376,93.121591,73.751293,19.718924,56.468354,0.000000,43.327246,21.227848,-5.800000,23.219700,29.710293,36.517255,59.490488,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.505493,94.943151,138.417338,-2284.042501,92.156282,88.955065,28.802487,14.238790,137.779866,1.606027,93.853859,44.015491,175.528427,139.111698,173.082303,138.163720,80.684690,136.956393,-0.000516,-1.207817,32.000000,-235.766947,138.363694,-0.024247,24.357033,0.687130,442782.308516,0.978088,55.144849,18.360719,2.794310,0.083534,0.015702,203.425387,32.000000,218.542554,-38787.131711,207.974479,186.516674,32.000000,181.483408,69.654960,67.141034,93.152830,73.751293,19.635054,56.468354,0.000000,43.311993,21.227848,-5.800000,23.215207,28.802487,36.585707,59.523955,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.574379,94.949784,138.560566,-2284.042501,92.136433,88.953810,29.132468,14.236078,137.845962,1.606112,93.942850,44.065572,175.476226,139.063148,172.996139,138.225222,80.665057,136.879244,-0.000516,-1.207800,32.000000,-235.774412,138.250034,-0.024270,24.304345,0.685310,442782.569350,0.953246,55.136143,18.360779,2.795589,0.096025,0.014058,203.597348,32.000000,218.548825,915.256593,207.768521,185.617791,32.000000,181.804956,69.634259,67.133179,93.156094,73.751293,19.672241,56.468354,0.000000,43.295000,21.227848,-5.800000,23.211530,29.132468,36.598619,59.521005,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.561140,94.964156,138.473886,2286.150838,92.153329,88.950796,29.577450,14.232511,137.802679,1.605985,93.967292,44.042674,175.467075,139.122384,172.941993,138.191178,80.708075,136.964479,-0.000515,-1.207217,32.000000,-235.773062,138.329025,-0.024370,24.298995,0.684871,442808.034498,0.984302,55.187990,18.408211,2.796000,0.094349,0.013997,202.930060,32.000000,219.096830,915.035290,204.985906,185.410201,32.000000,182.326034,69.614875,67.135805,93.111255,73.751293,19.606717,56.468354,0.000000,43.317653,21.227848,-5.800000,23.202263,29.577450,36.600307,59.473896,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
