OSU 80 Ton Compressor Load Stand
49.607368,94.964709,138.583362,-2284.042501,92.162824,88.950423,29.030924,14.238219,137.829143,1.605992,94.020582,44.113358,175.414394,139.166590,173.011060,138.281635,80.691278,136.996632,-0.000515,-1.205478,32.000000,-235.771944,138.372423,-0.024335,24.265242,0.686017,442810.614063,0.971704,55.123026,18.390719,2.795004,0.088654,0.020442,202.413155,32.000000,219.454808,893.097177,203.496129,185.704226,32.000000,181.914909,69.662551,67.171131,93.190024,73.751293,19.613136,56.468354,0.000000,43.321008,21.227848,-5.800000,23.209528,29.030924,36.655332,59.483387,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.587872,94.964709,138.542537,-2284.042501,92.153365,88.947665,29.682282,14.235507,137.865330,1.605969,93.971217,44.118281,175.438025,139.110210,173.019148,138.272404,80.726016,136.980046,-0.000515,-1.205462,32.000000,-235.776458,138.382275,-0.024340,24.263511,0.686743,442753.745801,0.974404,55.103691,18.420983,2.793604,0.093356,0.029716,202.529134,32.000000,219.525636,221.222333,203.617072,186.184600,32.000000,181.209493,69.658302,67.156877,93.124503,73.751293,19.581121,56.468354,0.000000,43.312266,21.227848,-5.800000,23.203515,29.682282,36.535230,59.510265,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.588109,94.981568,138.651246,2286.150838,92.166149,88.943931,28.689070,14.234794,137.875077,1.605922,93.831654,44.126664,175.452554,139.175889,173.059730,138.272668,80.730407,137.118087,-0.000516,-1.205455,32.000000,-235.778811,138.509804,-0.024255,24.250450,0.686743,442753.745801,0.974404,55.103691,18.420983,2.793604,0.097805,0.022813,202.993487,32.000000,218.840493,559.198984,206.085834,186.770443,32.000000,181.094100,69.653820,67.177362,93.143778,73.751293,19.616359,56.468354,0.000000,43.308883,21.227848,-5.800000,23.214322,28.689070,36.801553,59.471792,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.523672,94.981568,138.582721,2286.150838,92.140013,88.945286,29.276106,14.235365,137.873686,1.606108,93.885701,44.134382,175.456392,139.134863,173.072868,138.335008,80.654561,137.060381,-0.000515,-1.203678,32.000000,-235.771192,138.438259,-0.024266,24.210482,0.687761,442685.281680,0.986391,55.140548,18.440255,2.796058,0.088180,0.026980,203.301645,32.000000,218.515555,432.087325,207.821659,186.464680,32.000000,181.122631,69.650232,67.128382,93.134839,73.751293,19.579854,56.468354,0.000000,43.329512,21.227848,-5.800000,23.210920,29.276106,36.614687,59.501266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.603943,94.984332,138.640730,2286.150838,92.142384,88.941451,29.404053,14.239646,137.936151,1.606327,93.968513,44.116247,175.500774,139.228864,173.039708,138.393887,80.683512,137.063193,-0.000515,-1.201924,32.000000,-235.771500,138.483493,-0.024347,24.225273,0.689539,442847.304417,0.967975,55.207505,18.488357,2.798313,0.086162,0.021166,203.771798,32.000000,218.505984,413.821564,207.612996,185.634983,32.000000,181.982467,69.672135,67.169919,93.154497,73.751293,19.571320,56.468354,0.000000,43.333552,21.227848,-5.800000,23.207519,29.404053,36.714320,59.524024,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.594096,94.984332,138.632539,2286.150838,92.119622,88.941445,29.082180,14.234651,137.905333,1.606480,94.009022,44.191496,175.460664,139.235451,172.971613,138.313107,80.713461,137.129044,-0.000515,-1.201148,32.000000,-235.772233,138.440156,-0.024272,24.222572,0.689539,442847.304417,0.967975,55.207505,18.488357,2.798313,0.084507,0.016974,202.778320,32.000000,218.964512,1016.125380,205.051077,185.450104,32.000000,182.016159,69.674528,67.148171,93.169484,73.751293,19.542850,56.468354,0.000000,43.340862,21.227848,-5.800000,23.207126,29.082180,36.620189,59.476345,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.616653,94.990412,138.718751,2286.150838,92.129382,88.943963,29.557302,14.237505,137.846571,1.606691,94.066942,44.203771,175.427023,139.260164,173.023352,138.362247,80.704269,137.055828,-0.000515,-1.200583,32.000000,-235.772657,138.472215,-0.024262,24.218481,0.688357,442702.075093,0.972911,55.137095,18.462467,2.795344,0.090622,0.018484,202.367132,32.000000,219.487688,747.395369,203.452172,185.478179,32.000000,182.101419,69.673790,67.172411,93.197582,73.751293,19.588932,56.468354,0.000000,43.351622,21.227848,-5.800000,23.210481,29.557302,36.501848,59.509803,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.594771,94.988201,138.695040,2286.150838,92.129085,88.946584,29.104327,14.234080,137.973733,1.606775,93.982494,44.080792,175.417595,139.267995,173.054032,138.356052,80.683059,137.085868,-0.000516,-1.200613,32.000000,-235.771821,138.430611,-0.024141,24.207361,0.688586,442726.250841,0.956846,55.119754,18.436460,2.795810,0.087220,0.020140,202.549431,32.000000,219.686155,707.303691,203.537501,186.437279,32.000000,181.432389,69.693532,67.160571,93.177074,73.751293,19.555330,56.468354,0.000000,43.337652,21.227848,-5.800000,23.208712,29.104327,36.888860,59.502437,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.624781,95.000638,138.670398,2286.150838,92.138779,88.945335,29.523953,14.244355,137.947234,1.607084,93.927752,44.210784,175.465666,139.266035,173.083654,138.393544,80.722544,137.223307,-0.000515,-1.200603,32.000000,-235.765644,138.570760,-0.024167,24.256876,0.689133,442782.098248,0.972221,55.140262,18.472114,2.796566,0.091150,0.017691,202.907408,32.000000,218.798621,503.973364,205.958077,186.624659,32.000000,181.099081,69.700470,67.189595,93.165918,73.751293,19.564617,56.468354,0.000000,43.339286,21.227848,-5.800000,23.204399,29.523953,36.690328,59.504168,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.726764,95.000638,138.756073,2286.150838,92.150115,88.947910,29.094435,14.236221,137.965577,1.607132,93.905137,44.176010,175.450755,139.295094,173.103632,138.319729,80.652308,137.110046,-0.000516,-1.200587,32.000000,-235.775089,138.551205,-0.024172,24.240510,0.687164,442712.691194,0.957795,55.121543,18.498681,2.794378,0.087643,0.018045,203.465108,32.000000,218.667693,494.855463,207.561040,186.300612,32.000000,181.244948,69.700372,67.149528,93.156451,73.751293,19.510445,56.468354,0.000000,43.350523,21.227848,-5.800000,23.215763,29.094435,36.866704,59.492740,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.580592,95.025789,138.599615,-2284.042501,92.164975,88.950535,29.300540,14.237505,137.970947,1.606974,94.053603,44.170634,175.503755,139.226397,173.023373,138.435262,80.666457,137.212539,-0.000515,-1.200599,32.000000,-235.767248,138.565705,-0.024120,24.313681,0.687164,442712.691194,0.957795,55.121543,18.498681,2.794378,0.091179,0.023533,202.772273,32.000000,219.061370,520.500529,205.533894,185.434614,32.000000,182.103759,69.669662,67.167855,93.155455,73.751293,19.535701,56.468354,0.000000,43.357153,21.227848,-5.800000,23.243304,29.300540,36.634643,59.488275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.743286,95.032699,138.844595,-2284.042501,92.161213,88.946706,28.876196,14.236221,138.100249,1.606951,94.145110,44.191441,175.463539,139.263284,173.056252,138.466410,80.702678,137.203419,-0.000515,-1.200593,32.000000,-235.776892,138.691685,-0.024149,24.310246,0.686527,442796.629813,0.969826,55.015768,18.514488,2.790370,0.095986,0.021205,202.563489,32.000000,219.558156,986.135186,203.670994,185.723370,32.000000,182.191600,69.715936,67.200528,93.172989,73.751293,19.567061,56.468354,0.000000,43.298993,21.227848,-5.800000,23.255162,28.876196,36.846454,59.471044,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.706516,95.054533,138.771305,-2284.042501,92.172233,88.945451,29.326969,14.238790,138.046269,1.607023,94.019227,44.221624,175.439420,139.355899,173.071086,138.545742,80.728401,137.176768,-0.000517,-1.200592,32.000000,-235.771045,138.682016,-0.024181,24.361281,0.685954,442881.549547,0.966132,55.192578,18.549596,2.795441,0.087955,0.015030,202.348657,32.000000,219.607791,621.831714,203.443936,186.435433,32.000000,181.542206,69.700959,67.187587,93.159171,73.751293,19.557362,56.468354,0.000000,43.288229,21.227848,-5.800000,23.261196,29.326969,36.775214,59.513589,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.640603,95.050940,138.825022,-2284.042501,92.169802,88.945457,28.976219,14.236934,138.193142,1.607017,93.882950,44.355567,175.474606,139.364321,173.081471,138.473317,80.696814,137.140143,-0.000517,-1.200599,32.000000,-235.770114,138.615877,-0.024106,24.372113,0.684791,442737.094017,0.976866,55.030707,18.508993,2.791223,0.087025,0.016811,202.984453,32.000000,219.069401,1016.756073,205.991899,186.605161,32.000000,180.891801,69.675617,67.184652,93.148627,73.751293,19.567280,56.468354,0.000000,43.311992,21.227848,-5.800000,23.292347,28.976219,36.764283,59.494589,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.713008,95.050940,138.839666,-2284.042501,92.157999,88.945443,29.407681,14.234366,138.097414,1.606792,93.957265,44.246602,175.471146,139.465011,173.121106,138.523227,80.657672,137.320730,-0.000516,-1.200595,32.000000,-235.774486,138.618855,-0.024028,24.355721,0.683572,442728.583303,0.962649,55.090651,18.470464,2.791813,0.086885,0.021215,203.546412,32.000000,218.687040,1025.902733,207.520471,186.528902,32.000000,181.395444,69.707024,67.164943,93.162143,73.751293,19.535313,56.468354,0.000000,43.355706,21.227848,-5.800000,23.298498,29.407681,36.651150,59.522746,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.708031,95.053980,138.926456,2286.150838,92.132782,88.946787,28.843463,14.240502,138.083611,1.606882,94.056333,44.241043,175.499367,139.433139,173.070998,138.506220,80.666381,137.252755,-0.000517,-1.200599,32.000000,-235.769988,138.646855,-0.024043,24.323385,0.684509,442806.556036,0.975680,55.155424,18.484449,2.796602,0.086391,0.014037,203.424415,32.000000,218.573010,-18536.912559,207.915272,185.811563,32.000000,181.870849,69.694634,67.188738,93.166690,73.751293,19.552349,56.468354,0.000000,43.337626,21.227848,-5.800000,23.311022,28.843463,36.767878,59.500962,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.713298,95.058402,138.828882,2286.150838,92.146032,88.950616,28.918079,14.235507,138.124215,1.607204,94.131414,44.304109,175.507193,139.377738,172.997835,138.575381,80.689491,137.238945,-0.000518,-1.200585,32.000000,-235.776294,138.646103,-0.024084,24.271457,0.685380,442839.557264,0.978767,55.088527,18.568992,2.794849,0.092074,0.026106,202.935713,32.000000,219.203179,965.200588,205.466469,185.425067,32.000000,182.476085,69.674760,67.186707,93.155949,73.751293,19.570323,56.468354,0.000000,43.325211,21.227848,-5.800000,23.320983,28.918079,36.742272,59.501276,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.695749,95.057573,138.933829,-2284.042501,92.159207,88.951874,29.642586,14.233367,138.133025,1.607232,94.152995,44.283613,175.466003,139.452919,173.033825,138.600947,80.681654,137.316629,-0.000518,-1.200573,32.000000,-235.776960,138.671536,-0.024008,24.196661,0.686326,442821.952929,0.976182,55.087489,18.539247,2.792590,0.094336,0.024677,202.472633,32.000000,219.497522,883.197855,203.674521,185.718145,32.000000,182.471392,69.674696,67.197051,93.153472,73.751293,19.564028,56.468354,0.000000,43.390785,21.227848,-5.800000,23.336032,29.642586,36.857459,59.503774,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.720390,95.057573,138.877589,-2284.042501,92.163008,88.958207,28.793599,14.235650,138.159824,1.607348,94.050209,44.284110,175.459948,139.481140,173.040389,138.584487,80.696582,137.302752,-0.000518,-1.199404,32.000000,-235.770251,138.785093,-0.023887,24.215989,0.686326,442821.952929,0.976182,55.087489,18.539247,2.792590,0.095055,0.020955,202.447121,32.000000,219.665168,884.244369,203.419410,186.325776,32.000000,181.259172,69.706103,67.212731,93.166171,73.751293,19.573472,56.468354,0.000000,43.335711,21.227848,-5.800000,23.345907,28.793599,36.602214,59.477604,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.767601,95.058402,139.007876,2286.150838,92.156222,88.964596,29.514356,14.238932,138.161308,1.607370,93.939150,44.291453,175.477146,139.456854,173.060607,138.603905,80.698965,137.269468,-0.000520,-1.199404,32.000000,-235.769263,138.849723,-0.023860,24.250870,0.689239,442849.685341,0.952695,55.104853,18.584395,2.795688,0.086331,0.014603,203.083917,32.000000,219.033439,902.340924,205.790440,186.609956,32.000000,181.241354,69.682197,67.207488,93.144285,73.751293,19.557655,56.468354,0.000000,43.324511,21.227848,-5.800000,23.357383,29.514356,36.664650,59.516884,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.796639,95.060061,138.878142,-2284.042501,92.133117,88.965907,29.063645,14.239646,138.175260,1.607542,93.992462,44.214684,175.572664,139.540436,173.131122,138.587994,80.684647,137.441421,-0.000519,-1.199408,32.000000,-235.768058,138.848642,-0.023823,24.234819,0.687073,442852.152390,0.955492,55.031223,18.544434,2.793140,0.094769,0.022615,203.439798,32.000000,218.677251,890.675642,207.587966,186.658579,32.000000,181.207278,69.741041,67.200313,93.181468,73.751293,19.602914,56.468354,0.000000,43.300402,21.227848,-5.800000,23.368161,29.063645,36.794510,59.499014,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.716813,95.048452,139.008409,-2284.042501,92.074604,88.967247,29.313772,14.234794,138.250165,1.607729,94.027782,44.280492,175.533185,139.539172,173.083729,138.633503,80.701507,137.364417,-0.000520,-1.199416,32.000000,-235.777664,138.780974,-0.023864,24.327555,0.686475,442873.816872,0.969721,55.002814,18.641302,2.788906,0.087898,0.026365,203.612145,32.000000,218.622531,577.168800,208.049439,185.645608,32.000000,181.958132,69.730025,67.201753,93.180722,73.751293,19.606743,56.468354,0.000000,43.334391,21.227848,-5.800000,23.380846,29.313772,36.841759,59.497687,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.687411,95.048452,138.977143,-2284.042501,92.032266,88.968466,29.521271,14.238076,138.257043,1.607901,94.099959,44.316912,175.555543,139.593187,173.016222,138.679811,80.699112,137.353987,-0.000523,-1.199408,32.000000,-235.775693,138.758477,-0.023909,24.362042,0.685681,442873.188201,0.963091,55.073896,18.587484,2.796004,0.089898,0.019605,203.145472,32.000000,219.079140,697.399545,205.477600,185.629896,32.000000,182.289706,69.699864,67.217713,93.158164,73.751293,19.607363,56.468354,0.000000,43.328350,21.227848,-5.800000,23.379291,29.521271,36.868464,59.483928,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.811441,95.045965,139.071892,2286.150838,92.045201,88.974846,28.611832,14.238647,138.293243,1.608150,94.147509,44.418194,175.511390,139.574509,173.059272,138.671581,80.710457,137.369413,-0.000523,-1.199433,32.000000,-235.768729,138.810932,-0.023905,24.373555,0.685007,442896.139643,0.956941,55.104379,18.584872,2.797029,0.090633,0.028064,202.515042,32.000000,219.480963,763.022020,203.695291,185.727878,32.000000,182.066102,69.713498,67.211405,93.191970,73.751293,19.625853,56.468354,0.000000,43.262732,21.227848,-5.800000,23.385677,28.611832,36.585853,59.488639,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.824552,95.052598,138.981622,-2284.042501,92.086200,88.983782,29.586845,14.235793,138.328634,1.608351,94.027022,44.249003,175.455031,139.597429,173.087483,138.644117,80.726949,137.469237,-0.000524,-1.199441,32.000000,-235.771747,138.823578,-0.023913,24.420815,0.683335,442850.826165,0.984787,54.973395,18.580932,2.791967,0.082509,0.013955,202.639853,32.000000,219.809277,935.583366,203.188077,186.339595,32.000000,181.359312,69.703087,67.207207,93.132290,73.751293,19.640654,56.468354,0.000000,43.277210,21.227848,-5.800000,23.394160,29.586845,36.782845,59.499054,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.732936,95.069181,139.151064,2286.150838,92.111186,88.996487,29.446863,14.235935,138.324854,1.608364,93.932800,44.306649,175.517992,139.583543,173.133893,138.690872,80.715415,137.364742,-0.000524,-1.199419,32.000000,-235.773244,138.815074,-0.023925,24.429653,0.681453,442871.065144,0.952175,54.966460,18.612347,2.789420,0.115888,0.026755,203.096619,32.000000,219.107801,832.583322,205.798981,186.788091,32.000000,181.083453,69.701799,67.201336,93.114050,73.751293,19.651208,56.468354,0.000000,43.285819,21.227848,-5.800000,23.413508,29.446863,36.676976,59.494362,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.863930,95.077473,139.129025,-2284.042501,92.115331,89.004133,29.356317,14.241929,138.386089,1.608539,93.910638,44.385415,175.503879,139.586600,173.114540,138.727342,80.700951,137.455295,-0.000524,-1.199405,32.000000,-235.767250,138.856473,-0.023914,24.381554,0.683549,443001.333060,0.978988,55.082499,18.571609,2.798126,0.091481,0.017046,203.462843,32.000000,218.745696,1026.659961,207.575020,186.581563,32.000000,181.248207,69.687236,67.157171,93.134528,73.751293,19.599358,56.468354,0.000000,43.257642,21.227848,-5.800000,23.442290,29.356317,36.803974,59.485757,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.910028,95.077473,139.120540,-2284.042501,92.135455,89.011746,28.779135,14.238361,138.286584,1.608689,94.022749,44.322395,175.511529,139.599508,173.094714,138.728664,80.677925,137.410590,-0.000524,-1.199408,32.000000,-235.770654,138.902342,-0.023902,24.335921,0.683549,443001.333060,0.978988,55.082499,18.571609,2.798126,0.118322,0.009808,203.906617,32.000000,218.736757,-10822.349284,207.679359,185.799223,32.000000,181.978931,69.703692,67.193660,93.161510,73.751293,19.687290,56.468354,0.000000,43.249032,21.227848,-5.800000,23.464085,28.779135,36.633175,59.469736,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.857192,95.076367,139.108362,2286.150838,92.147431,89.025679,29.185879,14.235650,138.339768,1.608760,94.132061,44.361755,175.550124,139.603322,173.078420,138.731005,80.743001,137.519372,-0.000524,-1.199406,32.000000,-235.774840,138.855415,-0.023907,24.318218,0.682882,443027.050590,0.959114,54.950599,18.631654,2.790174,0.132123,0.016198,202.950751,32.000000,219.004685,-1053.181933,205.617872,185.658551,32.000000,182.215699,69.690058,67.193723,93.168719,73.751293,19.636100,56.468354,0.000000,43.229306,21.227848,-5.800000,23.477246,29.185879,36.837944,59.457571,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.827747,95.095162,139.070373,-2284.042501,92.146369,89.034570,29.165686,14.239218,138.378802,1.608803,94.182238,44.379455,175.521874,139.554852,173.106202,138.679486,80.754166,137.486048,-0.000525,-1.198262,32.000000,-235.766519,138.899283,-0.023930,24.331121,0.683485,443082.719415,0.977464,54.902942,18.633230,2.787427,0.092928,0.012765,202.829412,32.000000,219.570566,1008.195028,203.660102,185.729185,32.000000,182.225794,69.695356,67.210694,93.199117,73.751293,19.703692,56.468354,0.000000,43.236994,21.227848,-5.800000,23.491339,29.165686,36.665383,59.485226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.825341,95.106217,139.146497,2286.150838,92.172775,89.038394,29.124167,14.231369,138.323720,1.608508,94.091946,44.352925,175.463210,139.686476,173.125039,138.690217,80.747044,137.441306,-0.000524,-1.197113,32.000000,-235.776499,138.877402,-0.024187,24.317405,0.684822,443065.919024,0.965086,54.956461,18.620345,2.790136,0.098673,0.026295,202.711805,32.000000,219.705510,896.098103,203.053523,186.378709,32.000000,181.476745,69.735077,67.182257,93.169878,73.751293,19.681052,56.468354,0.000000,43.243064,21.227848,-5.800000,23.527052,29.124167,36.629213,59.492907,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.835328,95.106217,139.128518,2286.150838,92.182996,89.047297,29.230843,14.240930,138.427911,1.608347,93.989944,44.315705,175.508553,139.615616,173.116254,138.739056,80.751308,137.467518,-0.000524,-1.197095,32.000000,-235.770380,138.931506,-0.024182,24.292910,0.685657,443170.345366,0.967998,55.019263,18.578851,2.792685,0.092056,0.021346,202.951936,32.000000,219.166873,501.185275,205.757451,186.639110,32.000000,181.187710,69.707415,67.199058,93.157521,73.751293,19.733866,56.468354,0.000000,43.254114,21.227848,-5.800000,23.556650,29.230843,36.788567,59.464809,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.891436,95.097373,139.155183,2286.150838,92.166827,89.057731,28.918779,14.239931,138.376737,1.607862,94.008539,44.386178,175.538016,139.722607,173.134279,138.729745,80.707231,137.532142,-0.000526,-1.197103,32.000000,-235.766953,138.935891,-0.024172,24.292307,0.685657,443170.345366,0.967998,55.019263,18.578851,2.792685,0.087722,0.018209,203.617913,32.000000,218.763195,333.840176,207.497673,186.455410,32.000000,181.173777,69.715513,67.152225,93.155263,73.751293,19.737836,56.468354,0.000000,43.213250,21.227848,-5.800000,23.567166,28.918779,36.851076,59.515173,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.864057,95.100413,138.891651,-2284.042501,92.172982,89.065557,29.585762,14.238647,138.424320,1.607181,94.083501,44.345259,175.520180,139.689350,173.117880,138.694398,80.726938,137.501638,-0.000526,-1.197096,32.000000,-235.767254,138.938359,-0.024101,24.271877,0.685549,443295.169565,0.973679,54.942057,18.662240,2.789160,0.090385,0.023551,203.608560,32.000000,218.698032,718.011286,207.928129,185.917176,32.000000,182.065628,69.714627,67.180896,93.187619,73.751293,19.755277,56.468354,0.000000,43.212852,21.227848,-5.800000,23.585135,29.585762,36.705589,59.500293,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.893781,95.114232,139.186708,2286.150838,92.170230,89.078405,29.205348,14.234080,138.424984,1.606015,94.225817,44.418175,175.566688,139.740410,173.061959,138.729435,80.672555,137.552736,-0.000527,-1.197111,32.000000,-235.774279,138.943909,-0.024127,24.270382,0.685311,443316.027516,0.952380,54.973407,18.627901,2.785406,0.080841,0.015213,203.200094,32.000000,219.077173,-99801.723618,205.802240,185.529107,32.000000,182.257106,69.705292,67.184856,93.169949,73.751293,19.781796,56.468354,0.000000,43.225610,21.227848,-5.800000,23.606602,29.205348,36.694510,59.506184,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.843471,95.114232,139.089410,2286.150838,92.164174,89.093620,29.026384,14.239075,138.454821,1.604841,94.173988,44.424145,175.501991,139.682111,173.050590,138.816408,80.746958,137.440034,-0.000527,-1.197107,32.000000,-235.769776,138.985777,-0.024112,24.292648,0.686473,443475.273733,0.964338,54.956494,18.706793,2.789660,0.083160,0.010623,202.893167,32.000000,219.592089,-10293.549528,203.647977,185.648946,32.000000,182.204590,69.701725,67.193768,93.191605,73.751293,19.790760,56.468354,0.000000,43.200001,21.227848,-5.800000,23.640179,29.026384,36.648656,59.492543,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.810220,95.118654,139.142170,-2284.042501,92.176502,89.106283,29.509488,14.232082,138.459432,1.603355,94.075642,44.405294,175.461938,139.717205,173.097753,138.825551,80.774614,137.560696,-0.000528,-1.197106,32.000000,-235.779064,138.965242,-0.024145,24.306574,0.686244,443446.473007,0.971500,55.008519,18.578325,2.790524,0.092248,0.013806,202.389084,32.000000,219.628197,-468.230691,203.189712,186.453150,32.000000,181.426957,69.704181,67.178329,93.163133,73.751293,19.852807,56.468354,0.000000,43.221260,21.227848,-5.800000,23.665802,29.509488,36.712118,59.494638,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.914607,95.107323,139.187439,-2284.042501,92.162685,89.124098,28.753445,14.231369,138.498761,1.601513,94.033285,44.385575,175.500716,139.814205,173.145183,138.898503,80.773090,137.636053,-0.000528,-1.197108,32.000000,-235.773876,139.100114,-0.024114,24.316959,0.686244,443446.473007,0.971500,55.008519,18.578325,2.790524,0.096885,0.029106,203.036558,32.000000,219.270235,458.417879,205.669532,186.506369,32.000000,180.844479,69.686599,67.185259,93.167689,73.751293,19.793532,56.468354,0.000000,43.243268,21.227848,-5.800000,23.687699,28.753445,36.687907,59.512213,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.914235,95.119207,139.200632,-2284.042501,92.184951,89.147036,29.140878,14.236078,138.490886,1.598935,94.049782,44.434793,175.531098,139.771444,173.170816,138.905005,80.739571,137.649577,-0.000527,-1.197067,32.000000,-235.772609,139.021123,-0.024059,24.332879,0.685187,443517.072957,0.979542,54.928060,18.646203,2.788511,0.092291,0.019111,203.468358,32.000000,218.846113,1026.922025,207.410802,186.850672,32.000000,181.476276,69.711914,67.184421,93.215019,73.751293,19.838867,56.468354,0.000000,43.146921,21.227848,-5.800000,23.703162,29.140878,36.545868,59.497736,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.959423,95.115338,139.364969,2286.150838,92.204610,89.155847,29.225423,14.236649,138.559937,1.597063,94.106775,44.419120,175.534032,139.763695,173.107617,138.943224,80.698708,137.630396,-0.000526,-1.197046,32.000000,-235.773186,139.081573,-0.024117,24.373004,0.684966,443676.447817,0.951701,54.940032,18.686341,2.788786,0.086765,0.020231,203.576810,32.000000,218.546888,848.468935,208.300807,185.813297,32.000000,181.811798,69.691541,67.154410,93.210276,73.751293,19.852848,56.468354,0.000000,43.188581,21.227848,-5.800000,23.736639,29.225423,36.705075,59.485708,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.955472,95.115338,139.169890,2286.150838,92.185614,89.169796,29.586745,14.244926,138.515260,1.594850,94.167665,44.431782,175.521213,139.789590,173.034192,138.892014,80.720419,137.627572,-0.000527,-1.197062,32.000000,-235.762122,139.168003,-0.024155,24.326558,0.684070,443789.564426,0.963157,54.889779,18.717873,2.789563,0.082727,0.019269,203.372361,32.000000,219.062211,771.578129,205.686888,185.432543,32.000000,182.353228,69.679257,67.137509,93.200984,73.751293,19.935896,56.468354,0.000000,43.146667,21.227848,-5.800000,23.754425,29.586745,36.634202,59.495021,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.085144,95.109534,139.235751,-2284.042501,92.208734,89.187495,28.944788,14.236649,138.637896,1.592431,94.166011,44.413272,175.470452,139.877558,173.078049,139.012164,80.727330,137.784985,-0.000526,-1.197050,32.000000,-235.773022,139.097889,-0.024115,24.374421,0.684070,443789.564426,0.963157,54.889779,18.717873,2.789563,0.093434,0.025651,202.724050,32.000000,219.442804,-16409.373922,203.771443,185.861812,32.000000,182.128673,69.694623,67.173739,93.217896,73.751293,19.927744,56.468354,0.000000,43.122912,21.227848,-5.800000,23.769747,28.944788,36.750710,59.518467,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.046000,95.112021,139.284346,2286.150838,92.245485,89.202734,29.368447,14.238647,138.623060,1.589874,94.136200,44.439798,175.452357,139.958019,173.146484,139.052136,80.757885,137.693282,-0.000525,-1.197043,32.000000,-235.766270,139.248687,-0.024135,24.366395,0.684584,443824.364234,0.951624,54.893858,18.694808,2.785879,0.099713,0.025799,202.485676,32.000000,219.693364,-99803.444251,203.435005,186.297956,32.000000,181.375349,69.713374,67.148830,93.239539,73.751293,19.913335,56.468354,0.000000,43.062968,21.227848,-5.800000,23.789961,29.368447,36.779543,59.510934,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.974287,95.094332,139.414965,-2284.042501,92.288554,89.220459,29.110736,14.237220,138.646802,1.587170,93.951972,44.500747,175.530687,139.901129,173.149225,139.037997,80.798922,137.826366,-0.000524,-1.197041,32.000000,-235.768845,139.212507,-0.024165,24.400437,0.681757,443837.937316,0.970208,54.754272,18.763323,2.779981,0.090965,0.028237,203.106319,32.000000,219.285548,-43001.808529,205.769022,186.730105,32.000000,181.374639,69.717265,67.180628,93.212145,73.751293,19.987193,56.468354,0.000000,43.100964,21.227848,-5.800000,23.813035,29.110736,36.703901,59.520720,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.901007,95.094332,139.453583,-2284.042501,92.310593,89.235690,28.778554,14.234651,138.602884,1.584505,93.928360,44.500290,175.556024,139.893830,173.161998,139.042436,80.758807,137.740871,-0.000524,-1.197042,32.000000,-235.775839,139.254155,-0.024225,24.433062,0.683776,443913.441752,0.967297,54.853425,18.711547,2.789734,0.100196,0.016718,203.454616,32.000000,218.758505,-8296.939329,207.581835,186.675071,32.000000,181.344394,69.728628,67.151641,93.244891,73.751293,20.025970,56.468354,0.000000,43.110207,21.227848,-5.800000,23.814449,28.778554,36.616154,59.517995,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.063224,95.061443,139.470511,-2284.042501,92.327526,89.254728,29.607384,14.234366,138.731061,1.581733,94.043651,44.565792,175.590084,139.941014,173.140416,139.077517,80.700937,137.838040,-0.000524,-1.197048,32.000000,-235.774649,139.362859,-0.024171,24.386432,0.684261,444088.247495,0.980170,54.929126,18.710713,2.794605,0.083289,0.012491,203.752851,32.000000,218.756127,-57700.072594,208.056925,185.843398,32.000000,182.177598,69.730254,67.142030,93.282752,73.751293,20.086307,56.468354,0.000000,43.065358,21.227848,-5.800000,23.798070,29.607384,36.637431,59.498031,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.021328,95.061443,139.501895,2286.150838,92.339102,89.273785,28.828394,14.231940,138.685160,1.578822,94.035554,44.456807,175.571042,140.019336,173.078588,139.089270,80.705767,137.905318,-0.000525,-1.197040,32.000000,-235.775928,139.239859,-0.024130,24.425483,0.683322,444171.650500,0.949552,54.728776,18.815123,2.785887,0.088259,0.019647,203.330541,32.000000,218.934769,750.494330,205.816073,185.726393,32.000000,182.090765,69.705188,67.140620,93.255203,73.751293,20.097623,56.468354,0.000000,43.046352,21.227848,-5.800000,23.809408,28.828394,36.686367,59.504728,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.078293,95.021091,139.498400,2286.150838,92.387265,89.296652,29.609592,14.234223,138.796947,1.576470,94.031238,44.506034,175.520014,139.996661,173.081298,139.176628,80.743550,137.790231,-0.000524,-1.197065,32.000000,-235.775448,139.282769,-0.024143,24.392779,0.683152,444278.067543,0.976295,54.771987,18.842500,2.788848,0.088335,0.030844,202.745952,32.000000,219.437882,-2351.019429,204.070837,185.660717,32.000000,182.167414,69.730215,67.164473,93.266604,73.751293,20.123389,56.468354,0.000000,43.067739,21.227848,-5.800000,23.820747,29.609592,36.856432,59.489642,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.134357,95.021091,139.431874,2286.150838,92.423981,89.314400,28.949275,14.240359,138.817302,1.573867,94.041191,44.543196,175.441791,140.053530,173.150754,139.211612,80.736112,137.873743,-0.000523,-1.197099,32.000000,-235.770459,139.294290,-0.024159,24.435003,0.683314,444254.352705,0.949532,54.672890,18.749615,2.785606,0.088094,0.019695,202.763967,32.000000,219.599270,-99804.122774,203.169761,186.345577,32.000000,181.669738,69.740142,67.142789,93.218476,73.751293,20.167019,56.468354,0.000000,43.022995,21.227848,-5.800000,23.788151,28.949275,36.707937,59.516196,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.112306,94.997598,139.360986,2286.150838,92.436066,89.330911,29.224386,14.238076,138.770727,1.571231,93.892853,44.518009,175.513691,140.033629,173.164137,139.197268,80.776172,137.887458,-0.000522,-1.197129,32.000000,-235.767497,139.317949,-0.024181,24.459445,0.681115,444331.169856,0.970218,54.615125,18.797041,2.781164,0.093550,0.016577,202.912435,32.000000,219.142900,609.794764,205.513997,186.645241,32.000000,181.272393,69.724792,67.172774,93.197387,73.751293,20.211081,56.468354,0.000000,43.026264,21.227848,-5.800000,23.767909,29.224386,36.752837,59.520130,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.067916,94.999256,139.567479,2286.150838,92.442275,89.347738,29.089636,14.237648,138.898597,1.568406,93.870185,44.565013,175.573100,140.107913,173.164258,139.193417,80.728419,137.998686,-0.000521,-1.197139,32.000000,-235.767269,139.361247,-0.024216,24.488058,0.680505,444327.934399,0.961665,54.614346,18.763545,2.780973,0.089363,0.019220,203.633703,32.000000,218.829275,-99803.843182,207.231441,186.673444,32.000000,181.236596,69.719116,67.149177,93.210891,73.751293,20.165711,56.468354,0.000000,42.983318,21.227848,-5.800000,23.767466,29.089636,36.696198,59.477761,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.187198,94.994558,139.562482,2286.150838,92.495121,89.371014,29.292154,14.237077,138.876943,1.564662,94.049383,44.572239,175.586090,140.072433,173.100739,139.276780,80.741210,137.921719,-0.000520,-1.197102,32.000000,-235.769315,139.352192,-0.024205,24.455853,0.681496,444515.828799,0.967224,54.661754,18.864525,2.787563,0.087816,0.017612,203.209699,32.000000,218.969665,32.000000,206.208162,185.664324,32.000000,182.083370,69.717479,67.185423,93.243294,73.751293,20.322543,56.468354,0.000000,42.969239,21.227848,-5.800000,23.768885,29.292154,36.810504,59.511121,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.057451,95.006166,139.490891,-2284.042501,92.497625,89.390018,29.166317,14.235935,138.833144,1.563188,94.043649,44.481757,175.515950,140.091356,173.131474,139.166117,80.725515,137.857403,-0.000519,-1.197117,32.000000,-235.773244,139.320213,-0.024256,24.425037,0.680774,444539.965156,0.967330,54.539333,18.823878,2.781016,0.096036,0.020423,202.985920,32.000000,219.550823,590.615518,204.175917,185.824101,32.000000,182.295978,69.701172,67.146584,93.215299,73.751293,20.332415,56.468354,0.000000,42.991398,21.227848,-5.800000,23.763343,29.166317,36.648436,59.473355,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.114120,95.006166,139.416332,-2284.042501,92.528971,89.406485,29.389720,14.238219,138.822189,1.561887,93.978215,44.550152,175.488409,140.069333,173.134700,139.154710,80.781921,137.878132,-0.000520,-1.197108,32.000000,-235.769321,139.340118,-0.024279,24.425719,0.680774,444539.965156,0.967330,54.539333,18.823878,2.781016,0.079157,0.023249,202.561839,32.000000,219.597974,-380.150797,203.327051,186.383865,32.000000,181.619755,69.702700,67.178926,93.224059,73.751293,20.326333,56.468354,0.000000,42.978510,21.227848,-5.800000,23.774977,29.389720,36.853717,59.474408,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.017847,95.016668,139.512414,-2284.042501,92.558763,89.426781,28.508753,14.230655,138.663610,1.561033,93.886464,44.576051,175.523677,139.984774,173.165605,139.137205,80.783978,137.900279,-0.000518,-1.197147,32.000000,-235.777868,139.309549,-0.024263,24.421234,0.683377,444742.087710,0.965370,54.679452,18.799814,2.786616,0.088907,0.016178,203.095306,32.000000,219.264968,952.219796,205.585608,186.601086,32.000000,181.197418,69.699866,67.171503,93.199833,73.751293,20.382031,56.468354,0.000000,42.951944,21.227848,-5.800000,23.786904,28.508753,36.655919,59.506381,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.101700,95.014734,139.515145,2286.150838,92.592032,89.447009,29.661837,14.241501,138.727409,1.560244,93.894682,44.557983,175.559484,140.018947,173.136485,139.223021,80.747727,137.860357,-0.000516,-1.197142,32.000000,-235.766531,139.318273,-0.024255,24.448955,0.682272,444703.413501,0.957045,54.621046,18.753332,2.781977,0.095387,0.038132,203.699480,32.000000,218.682010,409.132126,207.143890,186.760300,32.000000,181.275606,69.682279,67.148034,93.188324,73.751293,20.398168,56.468354,0.000000,42.980763,21.227848,-5.800000,23.789980,29.661837,36.800893,59.501896,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.166139,95.009206,139.505625,-2284.042501,92.577238,89.462256,28.447430,14.243784,138.678700,1.559840,93.987015,44.537200,175.566426,140.017967,173.141587,139.090195,80.751591,137.896267,-0.000516,-1.197135,32.000000,-235.764575,139.342746,-0.024248,24.372034,0.684479,444856.276536,0.988905,54.730804,18.761877,2.789253,0.118894,0.018292,203.629211,32.000000,218.583078,906.603246,208.346312,186.028200,32.000000,182.019032,69.692960,67.159164,93.199001,73.751293,20.454442,56.468354,0.000000,42.952370,21.227848,-5.800000,23.790831,28.447430,36.873160,59.523385,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.144909,95.009206,139.581203,-2284.042501,92.572124,89.477484,28.742104,14.234651,138.761582,1.559413,94.012071,44.625692,175.586393,139.940810,173.086179,139.109583,80.751810,137.798821,-0.000515,-1.197121,32.000000,-235.772397,139.335245,-0.024259,24.389658,0.682612,444978.147748,0.948966,54.642410,18.779017,2.784639,0.087454,0.014537,203.388843,32.000000,219.021930,250.197370,206.196872,185.693205,32.000000,182.360577,69.681705,67.141214,93.181444,73.751293,20.449953,56.468354,0.000000,42.883467,21.227848,-5.800000,23.787531,28.742104,36.799646,59.473670,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.171116,95.020261,139.457318,-2284.042501,92.597289,89.492651,29.558494,14.237648,138.674198,1.558729,94.011197,44.616506,175.569003,139.963382,173.097352,139.132300,80.801713,137.904496,-0.000514,-1.197127,32.000000,-235.771039,139.357168,-0.024513,24.369648,0.683871,445012.471554,0.988269,54.570516,18.792343,2.780872,0.091909,0.024119,202.842448,32.000000,219.404107,487.495654,204.107366,185.802483,32.000000,182.550463,69.703734,67.182044,93.214089,73.751293,20.415945,56.468354,0.000000,42.926630,21.227848,-5.800000,23.800587,29.558494,36.718648,59.491569,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.058575,95.008653,139.492639,2286.150838,92.608000,89.507890,28.311577,14.230798,138.730435,1.558043,93.930278,44.548254,175.490232,139.999761,173.129467,139.138163,80.831635,137.888668,-0.000514,-1.197133,32.000000,-235.777070,139.219954,-0.024557,24.367104,0.684178,445096.382346,0.978748,54.592374,18.745468,2.783557,0.085255,0.024093,202.719215,32.000000,219.617964,531.285739,203.074547,186.417664,32.000000,181.057682,69.716779,67.192214,93.215319,73.751293,20.498684,56.468354,0.000000,42.855422,21.227848,-5.800000,23.804326,28.311577,36.745794,59.501670,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.101094,94.985714,139.474131,-2284.042501,92.617005,89.524395,29.650409,14.235650,138.748689,1.556684,93.837431,44.512659,175.537138,139.957470,173.172785,139.177077,80.835445,137.840957,-0.000514,-1.197134,32.000000,-235.774185,139.282891,-0.024511,24.359210,0.685902,445150.854772,0.995808,54.680781,18.708662,2.786588,0.086814,0.015583,203.242230,32.000000,219.370052,269.265538,205.304345,186.729082,32.000000,181.202570,69.713699,67.199949,93.199285,73.751293,20.504345,56.468354,0.000000,42.869129,21.227848,-5.800000,23.794712,29.650409,36.726645,59.485039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
