OSU 80 Ton Compressor Load Stand
50.051748,94.985714,139.416756,-2284.042501,92.624468,89.538351,28.570785,14.231512,138.628183,1.555717,93.904084,44.603060,175.583188,139.901457,173.170286,139.128935,80.791340,137.736915,-0.000513,-1.197155,32.000000,-235.775864,139.231599,-0.024482,24.351263,0.685485,445180.151089,0.950103,54.614014,18.682009,2.783854,0.094204,0.024401,203.481136,32.000000,218.713880,781.796896,207.440314,186.862769,32.000000,181.192814,69.709247,67.197982,93.233751,73.751293,20.564227,56.468354,0.000000,42.870164,21.227848,-5.800000,23.771332,28.570785,36.828259,59.499368,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.001921,95.005337,139.531583,-2284.042501,92.619956,89.557410,29.557570,14.236792,138.689358,1.554967,93.971093,44.500481,175.565196,139.896460,173.146671,139.061200,80.780783,137.773700,-0.000512,-1.197731,32.000000,-235.773699,139.161663,-0.024478,24.349558,0.686270,445345.281462,0.987202,54.664881,18.676285,2.785452,0.082933,0.017166,203.937336,32.000000,218.589962,853.287232,208.176292,185.818373,32.000000,181.844157,69.711922,67.171939,93.260904,73.751293,20.557756,56.468354,0.000000,42.879876,21.227848,-5.800000,23.788855,29.557570,36.836036,59.519333,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.120814,95.024407,139.463452,-2284.042501,92.632836,89.573945,29.154520,14.232225,138.713720,1.554407,94.084190,44.549356,175.601611,139.878843,173.105156,139.109602,80.755089,137.776806,-0.000512,-1.199517,32.000000,-235.779577,139.200823,-0.024492,24.367051,0.687808,445503.811525,0.955510,54.735906,18.704464,2.790524,0.095127,0.020808,203.502631,32.000000,218.884193,-99805.156901,206.089661,185.842052,32.000000,182.480063,69.696263,67.166640,93.245669,73.751293,20.639451,56.468354,0.000000,42.913693,21.227848,-5.800000,23.789839,29.154520,36.816007,59.486839,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.085497,95.028276,139.392239,2286.150838,92.663821,89.586620,28.577533,14.237363,138.676364,1.553757,94.069786,44.536463,175.523175,139.936507,173.096730,139.017278,80.809591,137.755499,-0.000511,-1.201297,32.000000,-235.772144,139.231250,-0.024505,24.368310,0.685356,445598.937632,0.966475,54.632391,18.731645,2.782546,0.095712,0.022738,202.765909,32.000000,219.431007,945.644078,204.244005,185.705394,32.000000,182.362125,69.700133,67.198000,93.273556,73.751293,20.568213,56.468354,0.000000,42.818457,21.227848,-5.800000,23.812761,28.577533,36.890841,59.479630,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.202277,95.028276,139.415557,2286.150838,92.662198,89.604356,29.487696,14.241501,138.766307,1.553426,93.941570,44.541576,175.513793,139.888445,173.137115,139.018320,80.824746,137.756046,-0.000510,-1.203079,32.000000,-235.766203,139.216952,-0.024440,24.420316,0.685608,445589.241674,0.986883,54.672649,18.666937,2.783086,0.088809,0.021229,202.862408,32.000000,219.544723,-99807.851764,203.195722,186.338186,32.000000,181.598931,69.722001,67.184545,93.261438,73.751293,20.637813,56.468354,0.000000,42.844509,21.227848,-5.800000,23.821478,29.487696,36.783578,59.463117,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.988561,95.021091,139.503755,-2284.042501,92.706566,89.622217,29.448741,14.232939,138.725874,1.553381,93.819409,44.576710,175.540185,139.958510,173.166923,139.016603,80.859624,137.770664,-0.000510,-1.204272,32.000000,-235.773290,139.240205,-0.024378,24.430046,0.682651,445599.727632,0.954224,54.552397,18.652045,2.777076,0.097192,0.026826,202.956425,32.000000,219.337143,-5738.901179,205.396885,186.745079,32.000000,181.292377,69.732885,67.194630,93.263921,73.751293,20.666127,56.468354,0.000000,42.808486,21.227848,-5.800000,23.820612,29.448741,36.650783,59.502152,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.972268,94.992623,139.360365,2286.150838,92.709529,89.636139,29.129311,14.235365,138.644457,1.553382,93.849597,44.472902,175.567991,139.896012,173.205580,138.938843,80.848290,137.772763,-0.000509,-1.204269,32.000000,-235.772831,139.183894,-0.024375,24.456928,0.686062,445695.947465,0.987429,54.762061,18.625740,2.790596,0.090397,0.017387,203.514016,32.000000,218.891481,-4146.263438,207.342516,186.606156,32.000000,181.277716,69.704676,67.177993,93.295558,73.751293,20.678802,56.468354,0.000000,42.869381,21.227848,-5.800000,23.795260,29.129311,36.833321,59.462439,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.096811,94.971065,139.374161,2286.150838,92.716379,89.647549,28.637873,14.238219,138.620671,1.553575,93.939593,44.504670,175.590790,139.796912,173.184969,138.953595,80.799375,137.799940,-0.000509,-1.205434,32.000000,-235.770141,139.112837,-0.024395,24.462383,0.684973,445778.975814,0.971000,54.753800,18.636509,2.788754,0.090824,0.015720,203.992717,32.000000,218.558648,-4033.774068,208.413734,185.919369,32.000000,182.023625,69.728555,67.160311,93.311142,73.751293,20.706171,56.468354,0.000000,42.880831,21.227848,-5.800000,23.793898,28.637873,36.785486,59.497637,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.001830,94.985714,139.280671,-2284.042501,92.740480,89.657727,29.451070,14.236078,138.572277,1.554007,93.996632,44.491971,175.604458,139.877476,173.135879,138.876973,80.822460,137.700508,-0.000509,-1.207209,32.000000,-235.771954,139.111023,-0.024371,24.419320,0.684973,445778.975814,0.971000,54.753800,18.636509,2.788754,0.085144,0.018279,203.404184,32.000000,218.921778,-37585.962176,206.217754,185.659046,32.000000,181.960933,69.724357,67.177749,93.323401,73.751293,20.703969,56.468354,0.000000,42.882901,21.227848,-5.800000,23.767739,29.451070,36.681524,59.482620,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.058531,94.985714,139.376023,-2284.042501,92.777308,89.665310,28.757000,14.242785,138.621315,1.554609,94.052754,44.483896,175.514440,139.777009,173.106179,138.894111,80.784394,137.681097,-0.000510,-1.208960,32.000000,-235.766230,139.160152,-0.024363,24.375076,0.683084,445838.331188,0.985105,54.603780,18.698439,2.782096,0.090267,0.020361,202.861141,32.000000,219.550743,-6034.543887,204.333938,185.717565,32.000000,182.339719,69.683292,67.186105,93.310103,73.751293,20.722064,56.468354,0.000000,42.847915,21.227848,-5.800000,23.778348,28.757000,36.728920,59.474978,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.960129,94.981292,139.390985,2286.150838,92.799379,89.670351,29.475152,14.238076,138.508900,1.555267,93.972651,44.445237,175.497571,139.836572,173.106357,138.861206,80.839725,137.677367,-0.000509,-1.210739,32.000000,-235.770283,139.070110,-0.024353,24.284360,0.685356,445908.049891,0.959998,54.716377,18.627724,2.785511,0.092330,0.017171,202.615020,32.000000,219.699596,-99808.186552,203.063783,186.382889,32.000000,181.431925,69.711302,67.155079,93.327500,73.751293,20.675921,56.468354,0.000000,42.803583,21.227848,-5.800000,23.771169,29.475152,36.609698,59.524772,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.133942,94.992070,139.251719,2286.150838,92.798290,89.677948,29.276144,14.235650,138.478527,1.556081,93.864344,44.522568,175.530565,139.720447,173.133496,138.871819,80.830595,137.560999,-0.000509,-1.212496,32.000000,-235.774021,139.056753,-0.024334,24.313681,0.686272,445984.634938,0.982057,54.657886,18.656487,2.784261,0.084693,0.019517,202.909131,32.000000,219.449710,786.933124,205.355055,186.578929,32.000000,181.226761,69.709657,67.179242,93.321729,73.751293,20.809616,56.468354,0.000000,42.858795,21.227848,-5.800000,23.767717,29.276144,36.593190,59.518104,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.027804,94.989307,139.383349,-2284.042501,92.803126,89.688170,28.693310,14.240645,138.505912,1.557074,93.844882,44.528862,175.565166,139.801785,173.153701,138.821075,80.802918,137.697892,-0.000508,-1.214247,32.000000,-235.768862,139.033847,-0.024317,24.265976,0.690420,445954.783408,0.960198,54.755004,18.599369,2.790045,0.088419,0.019284,203.679880,32.000000,218.830365,-749.851765,207.178539,186.707575,32.000000,181.346098,69.713549,67.152753,93.325135,73.751293,20.737357,56.468354,0.000000,42.851047,21.227848,-5.800000,23.776663,28.693310,36.850049,59.483623,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.036732,94.989307,139.176883,-2284.042501,92.823887,89.693267,29.359564,14.235935,138.441548,1.558281,93.922878,44.462264,175.584041,139.823828,173.173371,138.856132,80.802769,137.573364,-0.000508,-1.215992,32.000000,-235.770129,139.242713,-0.024307,24.282157,0.690034,446085.439609,0.985144,54.693170,18.646011,2.786118,0.092726,0.024595,203.586930,32.000000,218.612859,953.138107,208.352622,185.942520,32.000000,181.851612,69.757935,67.160637,93.377893,73.751293,20.845094,56.468354,0.000000,42.802539,21.227848,-5.800000,23.772191,29.359564,36.637577,59.509803,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.059763,94.983503,139.165278,2286.150838,92.789119,89.697090,28.694503,14.237363,138.405221,1.559732,94.019143,44.464341,175.601482,139.813999,173.118032,138.850714,80.802053,137.588014,-0.000508,-1.217725,32.000000,-235.769850,139.101865,-0.024288,24.314730,0.688467,446105.520825,0.962659,54.683961,18.586470,2.781494,0.086988,0.018193,203.561738,32.000000,219.034477,1010.056043,206.394037,185.649228,32.000000,182.231391,69.731815,67.140682,93.343668,73.751293,20.810473,56.468354,0.000000,42.744074,21.227848,-5.800000,23.764255,28.694503,36.705075,59.473119,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.920229,94.982673,139.100956,2286.150838,92.734893,89.703435,29.545284,14.237220,138.434334,1.561172,94.026025,44.429599,175.565653,139.766876,173.099938,138.833459,80.805812,137.559467,-0.000508,-1.219438,32.000000,-235.771140,139.047880,-0.024289,24.313734,0.687162,446108.737019,0.984514,54.654406,18.594209,2.779983,0.085907,0.016867,202.857269,32.000000,219.404967,-31037.981393,204.233501,185.598158,32.000000,182.429108,69.742734,67.159961,93.343335,73.751293,20.790248,56.468354,0.000000,42.762609,21.227848,-5.800000,23.761210,29.545284,36.806396,59.479945,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.081538,95.007271,139.168867,2286.150838,92.728143,89.709489,28.893138,14.236649,138.438503,1.562629,93.967721,44.525841,175.485330,139.715899,173.142017,138.707394,80.783071,137.512699,-0.000507,-1.221201,32.000000,-235.768924,138.941093,-0.024295,24.397814,0.689022,446194.645957,0.959097,54.797600,18.576763,2.786465,0.087770,0.020301,202.607318,32.000000,219.607191,-14741.746038,203.242469,186.194132,32.000000,181.474509,69.753626,67.133832,93.361300,73.751293,20.809651,56.468354,0.000000,42.746233,21.227848,-5.800000,23.757212,28.893138,36.629654,59.518084,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.881698,95.007271,139.109609,2286.150838,92.722852,89.713266,29.227733,14.232225,138.418552,1.564082,93.893076,44.461803,175.548183,139.690758,173.160080,138.820804,80.823918,137.542556,-0.000507,-1.222943,32.000000,-235.773676,138.923453,-0.024274,24.424984,0.684648,446219.959538,0.977477,54.655725,18.577075,2.778846,0.088202,0.019543,203.051041,32.000000,219.433252,32.000000,205.437919,186.435425,32.000000,181.262812,69.757201,67.175305,93.350685,73.751293,20.820285,56.468354,0.000000,42.734055,21.227848,-5.800000,23.780797,29.227733,36.727159,59.519923,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.959285,95.010864,139.195088,2286.150838,92.727734,89.715792,29.581423,14.242215,138.420043,1.565334,93.890012,44.516950,175.604569,139.745281,173.169804,138.751912,80.793340,137.408893,-0.000507,-1.224674,32.000000,-235.763359,138.921369,-0.024221,24.400437,0.684648,446219.959538,0.977477,54.655725,18.577075,2.778846,0.083989,0.015949,203.426549,32.000000,218.761324,32.000000,207.291685,186.783963,32.000000,181.342886,69.756442,67.123749,93.357290,73.751293,20.837549,56.468354,0.000000,42.769206,21.227848,-5.800000,23.785830,29.581423,36.835082,59.464239,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.098275,95.010035,139.190949,2286.150838,92.712842,89.717098,29.658923,14.238076,138.299210,1.566642,93.952172,44.515248,175.635186,139.641472,173.169667,138.677367,80.780693,137.472010,-0.000507,-1.227014,32.000000,-235.770120,138.968789,-0.024174,24.431305,0.686593,446291.526207,0.957316,54.785448,18.516999,2.786171,0.088283,0.027959,203.701095,32.000000,218.571638,50.183986,208.633969,185.895674,32.000000,181.856536,69.784098,67.107774,93.394090,73.751293,20.778946,56.468354,0.000000,42.677062,21.227848,-5.800000,23.787651,29.658923,36.708964,59.495513,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.029765,94.991794,139.084040,-2284.042501,92.706245,89.718354,28.865318,14.239360,138.343315,1.567815,93.953507,44.467151,175.638271,139.684028,173.095472,138.694949,80.777961,137.389715,-0.000507,-1.228763,32.000000,-235.768343,138.939073,-0.024161,24.374132,0.681719,446225.952659,0.986706,54.584752,18.539559,2.771999,0.113376,0.030459,203.732272,32.000000,218.888190,-33223.267113,206.651785,185.617469,32.000000,182.295654,69.757254,67.105411,93.367570,73.751293,20.872752,56.468354,0.000000,42.700890,21.227848,-5.800000,23.789503,28.865318,36.731194,59.478332,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.004376,94.982121,139.056607,-2284.042501,92.705649,89.715674,29.010897,14.238361,138.364544,1.569264,94.040585,44.439837,175.538490,139.665085,173.100568,138.722471,80.813325,137.420058,-0.000507,-1.230514,32.000000,-235.765900,138.880805,-0.024196,24.350450,0.685718,446276.143371,0.979568,54.693634,18.523173,2.780026,0.086366,0.021826,202.789444,32.000000,219.366078,32.000000,204.568730,185.645822,32.000000,182.305681,69.762531,67.139433,93.357204,73.751293,20.856436,56.468354,0.000000,42.684790,21.227848,-5.800000,23.770372,29.010897,36.578370,59.519254,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.113663,94.982121,139.025820,-2284.042501,92.681877,89.715066,29.497969,14.236221,138.313208,1.570740,93.946457,44.393676,175.514115,139.682520,173.140782,138.699469,80.835066,137.442404,-0.000507,-1.232257,32.000000,-235.769024,138.900038,-0.024183,24.321313,0.685718,446276.143371,0.979568,54.693634,18.523173,2.780026,0.092247,0.019529,202.846938,32.000000,219.611742,32.000000,203.161096,185.999923,32.000000,181.412139,69.778811,67.114545,93.382676,73.751293,20.835583,56.468354,0.000000,42.736755,21.227848,-5.800000,23.758325,29.497969,36.776388,59.506518,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.050331,94.969131,138.969907,-2284.042501,92.669919,89.711329,28.692219,14.234651,138.276173,1.571608,93.808338,44.385609,175.499746,139.601670,173.118570,138.650473,80.780311,137.492418,-0.000508,-1.234040,32.000000,-235.775348,138.849032,-0.024171,24.296057,0.686592,446203.111769,0.975133,54.710156,18.502373,2.780889,0.094416,0.026421,202.961982,32.000000,219.439796,879.363670,205.036652,186.604667,32.000000,181.367266,69.776413,67.121300,93.336771,73.751293,20.825498,56.468354,0.000000,42.689310,21.227848,-5.800000,23.741682,28.692219,36.781964,59.468202,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.063988,94.945086,139.024015,-2284.042501,92.669190,89.707590,29.443932,14.236506,138.278191,1.571544,93.823062,44.352053,175.560173,139.579220,173.162442,138.685738,80.769143,137.341806,-0.000508,-1.235758,32.000000,-235.773328,138.798023,-0.024171,24.267182,0.686959,446202.928677,0.984915,54.649759,18.570106,2.776603,0.090511,0.022080,203.492266,32.000000,218.804829,-56096.718221,207.140861,186.625546,32.000000,181.214260,69.792629,67.113834,93.362109,73.751293,20.821811,56.468354,0.000000,42.686261,21.227848,-5.800000,23.735985,29.443932,36.747115,59.497834,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.915435,94.953654,139.051105,-2284.042501,92.691101,89.705020,29.314362,14.240359,138.260144,1.571402,93.901904,44.346809,175.623724,139.594328,173.161517,138.655855,80.766171,137.367207,-0.000507,-1.237495,32.000000,-235.766525,138.895693,-0.024392,24.266815,0.686959,446202.928677,0.984915,54.649759,18.570106,2.776603,0.096648,0.016812,203.899182,32.000000,218.659095,-2974.169198,208.423368,185.990126,32.000000,182.020600,69.818158,67.106968,93.402389,73.751293,20.824370,56.468354,0.000000,42.792498,21.227848,-5.800000,23.702629,29.314362,36.609404,59.477073,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.942172,94.953654,139.031355,-2284.042501,92.692335,89.694849,28.890170,14.239789,138.223126,1.570732,93.996241,44.341690,175.619731,139.458852,173.110694,138.615191,80.797481,137.286322,-0.000507,-1.239214,32.000000,-235.769554,138.881253,-0.024453,24.245992,0.687769,446166.803264,0.959396,54.611633,18.508994,2.776926,0.096477,0.023716,203.461266,32.000000,218.868101,-99812.366326,206.615992,185.651477,32.000000,182.053535,69.808290,67.139954,93.399333,73.751293,20.858973,56.468354,0.000000,42.761154,21.227848,-5.800000,23.701824,28.890170,36.725912,59.474172,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.995496,94.974658,138.911402,2286.150838,92.677867,89.687929,29.463223,14.239218,138.275673,1.569893,94.028283,44.396186,175.537251,139.501999,173.109731,138.647705,80.817952,137.408182,-0.000508,-1.241008,32.000000,-235.767339,138.790456,-0.024408,24.276991,0.690160,446119.103087,0.980224,54.745911,18.454012,2.783847,0.087602,0.024882,202.976397,32.000000,219.576635,32.000000,204.559391,185.391787,32.000000,182.333713,69.810119,67.125135,93.393265,73.751293,20.830244,56.468354,0.000000,42.651744,21.227848,-5.800000,23.714849,29.463223,36.876168,59.469146,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.937191,94.981844,138.844779,2286.150838,92.698767,89.680315,28.734339,14.240217,138.184983,1.569126,93.996712,44.341631,175.502644,139.507892,173.144886,138.610078,80.810662,137.303727,-0.000507,-1.242764,32.000000,-235.771585,138.771060,-0.024385,24.257820,0.687863,446052.015404,0.960032,54.711859,18.492046,2.778478,0.090325,0.024267,202.754926,32.000000,219.684348,32.000000,203.025185,186.233263,32.000000,181.685172,69.824484,67.122475,93.406270,73.751293,20.812319,56.468354,0.000000,42.700487,21.227848,-5.800000,23.710172,28.734339,36.698105,59.497775,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.791037,94.983503,138.967643,2286.150838,92.691442,89.676496,29.357844,14.240502,138.222696,1.568058,93.873172,44.336069,175.491999,139.488928,173.136442,138.512251,80.789234,137.272344,-0.000507,-1.244501,32.000000,-235.766218,138.796635,-0.024393,24.329469,0.687863,446052.015404,0.960032,54.711859,18.492046,2.778478,0.090306,0.016145,202.868663,32.000000,219.525062,899.156834,205.074663,186.396446,32.000000,181.279677,69.825428,67.122173,93.396856,73.751293,20.913340,56.468354,0.000000,42.685836,21.227848,-5.800000,23.713761,29.357844,36.852103,59.481971,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.012290,94.983503,138.927780,2286.150838,92.676435,89.670083,29.107373,14.234080,138.171165,1.567337,93.870849,44.337606,175.588012,139.460647,173.120502,138.553908,80.748352,137.238171,-0.000507,-1.246214,32.000000,-235.773788,138.813871,-0.024384,24.340878,0.689663,446144.474930,0.967618,54.932056,18.455548,2.791017,0.086458,0.019645,203.715560,32.000000,218.886020,-99810.650217,206.978044,186.465546,32.000000,181.279440,69.832110,67.128460,93.407438,73.751293,20.837805,56.468354,0.000000,42.807187,21.227848,-5.800000,23.712217,29.107373,36.779250,59.503646,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.038105,94.975488,138.849936,2286.150838,92.642646,89.661174,29.330351,14.237505,138.175571,1.566646,93.946604,44.387651,175.578899,139.437320,173.161898,138.595469,80.717648,137.306729,-0.000506,-1.247941,32.000000,-235.773477,138.702759,-0.024396,24.318585,0.685764,446082.935883,0.971245,54.703371,18.480015,2.777873,0.091994,0.030101,203.763609,32.000000,218.685846,-3007.612269,208.178808,185.975463,32.000000,181.772309,69.831865,67.128214,93.429265,73.751293,20.897612,56.468354,0.000000,42.651995,21.227848,-5.800000,23.700938,29.330351,36.636037,59.494146,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
50.004272,94.977422,138.874188,-2284.042501,92.631612,89.652277,29.258913,14.239503,138.130335,1.566334,93.988706,44.402644,175.586374,139.512235,173.086160,138.537328,80.742669,137.296647,-0.000507,-1.249641,32.000000,-235.768856,138.712588,-0.024387,24.354148,0.685542,446070.353741,0.963214,54.668725,18.543646,2.774884,0.104212,0.020739,203.459170,32.000000,218.926866,860.817969,206.833859,185.494666,32.000000,182.082964,69.819070,67.127453,93.426469,73.751293,20.796550,56.468354,0.000000,42.652081,21.227848,-5.800000,23.696415,29.258913,36.765383,59.464593,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.904590,94.985990,138.849223,2286.150838,92.632969,89.642102,29.618179,14.236792,138.131873,1.565293,93.977702,44.359810,175.486262,139.454061,173.112481,138.508866,80.767058,137.250840,-0.000507,-1.251956,32.000000,-235.770912,138.729945,-0.024277,24.370985,0.685106,446001.097364,0.966175,54.705565,18.513784,2.777246,0.091198,0.019611,202.587765,32.000000,219.600076,32.000000,203.060373,186.141667,32.000000,181.628563,69.829377,67.144871,93.391552,73.751293,20.833383,56.468354,0.000000,42.728515,21.227848,-5.800000,23.692728,29.618179,36.838090,59.486573,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.924390,94.982121,138.825371,2286.150838,92.638609,89.635707,28.805820,14.236792,138.120760,1.564702,93.922889,44.307505,175.532897,139.371192,173.153670,138.470077,80.768780,137.167914,-0.000507,-1.251922,32.000000,-235.774846,138.730272,-0.024298,24.399204,0.685925,445982.424834,0.983994,54.814276,18.473371,2.782197,0.085018,0.015484,203.000234,32.000000,219.596860,32.000000,204.953310,186.527623,32.000000,181.289107,69.845085,67.162294,93.382750,73.751293,20.831724,56.468354,0.000000,42.763746,21.227848,-5.800000,23.698417,28.805820,36.778516,59.508131,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.864265,94.982121,138.823624,2286.150838,92.614748,89.629339,29.505595,14.233938,138.031284,1.564100,93.866129,44.384246,175.543128,139.418255,173.199599,138.447503,80.766467,137.163917,-0.000507,-1.251891,32.000000,-235.777372,138.722686,-0.024321,24.368572,0.685925,445982.424834,0.983994,54.814276,18.473371,2.782197,0.092926,0.012450,203.585262,32.000000,218.768005,32.000000,206.941987,186.633865,32.000000,181.208244,69.855299,67.123828,93.367143,73.751293,20.791110,56.468354,0.000000,42.701302,21.227848,-5.800000,23.691619,29.505595,36.759807,59.499123,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.971424,94.998151,138.794518,2286.150838,92.622660,89.620450,28.956173,14.239503,138.024264,1.563716,93.893501,44.260186,175.587696,139.367542,173.178522,138.522660,80.752665,137.226943,-0.000506,-1.251835,32.000000,-235.771971,138.650261,-0.024319,24.364009,0.684675,445913.642372,0.982886,54.792749,18.425830,2.780712,0.096656,0.021640,203.670608,32.000000,218.567353,426.887056,208.531121,185.906310,32.000000,181.691461,69.875333,67.112700,93.376960,73.751293,20.852234,56.468354,0.000000,42.642722,21.227848,-5.800000,23.704787,28.956173,36.620703,59.504001,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.976274,95.000362,138.778844,2286.150838,92.607857,89.611491,28.820807,14.239075,138.007656,1.563147,93.979754,44.365342,175.598059,139.393866,173.120174,138.508705,80.721225,137.230923,-0.000507,-1.251788,32.000000,-235.768137,138.665660,-0.024356,24.384072,0.686386,445912.693923,0.960748,54.854899,18.426222,2.784030,0.094172,0.017938,203.658060,32.000000,218.848734,1018.418567,206.739413,185.520647,32.000000,182.078088,69.837554,67.138918,93.360909,73.751293,20.770308,56.468354,0.000000,42.667153,21.227848,-5.800000,23.704445,28.820807,36.641539,59.498749,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.830640,94.983226,138.777749,2286.150838,92.581079,89.604056,29.543550,14.240930,138.040728,1.562666,94.030822,44.314568,175.535111,139.293278,173.125421,138.425322,80.802934,137.152627,-0.000505,-1.253519,32.000000,-235.766610,138.614325,-0.024399,24.401329,0.684715,445863.684616,0.976665,54.760201,18.470308,2.777478,0.090585,0.019873,202.803768,32.000000,219.399300,743.260338,204.446125,185.596355,32.000000,182.382007,69.857940,67.159369,93.374017,73.751293,20.820608,56.468354,0.000000,42.653722,21.227848,-5.800000,23.706647,29.543550,36.787320,59.483515,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.885263,94.983226,138.805100,2286.150838,92.554538,89.591549,29.144711,14.237791,137.999507,1.562355,93.986532,44.388261,175.460376,139.374801,173.147836,138.538060,80.785917,137.141489,-0.000505,-1.255246,32.000000,-235.769585,138.663233,-0.024410,24.392385,0.683934,445872.775766,0.981057,54.757404,18.503659,2.776895,0.095536,0.019872,202.592478,32.000000,219.749925,-99811.695654,202.888995,186.056076,32.000000,181.217515,69.833589,67.150761,93.376222,73.751293,20.760357,56.468354,0.000000,42.734591,21.227848,-5.800000,23.688057,29.144711,36.661275,59.503027,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.911950,94.981015,138.608476,-2284.042501,92.547975,89.581419,29.235174,14.235793,138.062721,1.562001,93.875486,44.273044,175.540162,139.329901,173.153895,138.473153,80.774394,137.107985,-0.000504,-1.255237,32.000000,-235.773222,138.666620,-0.024452,24.405053,0.685552,445741.033041,0.959940,54.890788,18.384329,2.784988,0.085646,0.013765,202.937970,32.000000,219.583470,841.627768,204.818531,186.441564,32.000000,181.234330,69.819190,67.158799,93.341842,73.751293,20.769942,56.468354,0.000000,42.689242,21.227848,-5.800000,23.682690,29.235174,36.582698,59.517120,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.917439,94.988201,138.882450,-2284.042501,92.559642,89.573752,29.440424,14.238790,138.021590,1.561491,93.860935,44.325747,175.576986,139.310550,173.132855,138.370214,80.735759,137.134652,-0.000504,-1.255218,32.000000,-235.767275,138.556547,-0.024439,24.348824,0.683214,445637.577883,0.968121,54.804497,18.391412,2.777060,0.087145,0.020734,203.247162,32.000000,218.856371,-99812.199673,206.897671,186.712699,32.000000,181.186840,69.823496,67.128146,93.352217,73.751293,20.681210,56.468354,0.000000,42.680946,21.227848,-5.800000,23.679187,29.440424,36.806542,59.482325,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.903265,94.976593,138.667427,2286.150838,92.554844,89.566070,29.141468,14.236221,138.024414,1.561015,93.905240,44.259340,175.609098,139.317932,173.170630,138.432510,80.670031,137.171751,-0.000501,-1.255214,32.000000,-235.772958,138.546310,-0.024475,24.377069,0.686008,445671.413925,0.961191,54.806011,18.442866,2.782243,0.086356,0.019857,203.741859,32.000000,218.792584,240.879645,208.273577,185.794317,32.000000,181.751112,69.798869,67.106771,93.338713,73.751293,20.700568,56.468354,0.000000,42.739171,21.227848,-5.800000,23.683949,29.141468,36.688714,59.485826,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.868465,94.976593,138.793095,2286.150838,92.540445,89.558445,29.367046,14.237220,138.045189,1.560446,94.022794,44.284055,175.609922,139.313710,173.111261,138.385594,80.701733,137.125573,-0.000500,-1.256347,32.000000,-235.770812,138.586467,-0.024500,24.329889,0.684298,445738.156541,0.971239,54.809052,18.526423,2.778725,0.088515,0.013932,203.473285,32.000000,218.866010,-139.011555,206.760835,185.616648,32.000000,182.241798,69.793151,67.139756,93.360675,73.751293,20.693898,56.468354,0.000000,42.679333,21.227848,-5.800000,23.669133,29.367046,36.587687,59.491068,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.921866,94.978528,138.766545,2286.150838,92.525474,89.546986,29.040361,14.231940,138.062137,1.560120,94.065981,44.250998,175.572693,139.306310,173.089162,138.395308,80.723770,137.110988,-0.000500,-1.258093,32.000000,-235.777239,138.587714,-0.024563,24.364638,0.686704,445661.267327,0.964418,54.845028,18.472526,2.783184,0.087020,0.015070,202.720187,32.000000,219.519912,-1313.119782,204.451035,185.490469,32.000000,182.125902,69.817858,67.177864,93.382399,73.751293,20.690922,56.468354,0.000000,42.658447,21.227848,-5.800000,23.666801,29.040361,36.801773,59.482954,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.842521,94.983503,138.690478,-2284.042501,92.511211,89.537981,29.298174,14.236649,138.056549,1.559649,94.022135,44.264479,175.500014,139.313629,173.132960,138.316898,80.776028,137.083376,-0.000501,-1.259840,32.000000,-235.770235,138.577575,-0.024518,24.352627,0.684711,445544.842465,0.974028,54.791764,18.443480,2.779675,0.091229,0.012644,202.711354,32.000000,219.875440,-8673.444350,202.879047,186.026157,32.000000,181.653708,69.806597,67.165735,93.414932,73.751293,20.720986,56.468354,0.000000,42.657721,21.227848,-5.800000,23.662838,29.298174,36.613439,59.473906,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.858939,95.008653,138.788715,-2284.042501,92.490688,89.530315,29.112247,14.240217,137.895209,1.559071,93.922723,44.205183,175.524906,139.230903,173.177612,138.297486,80.732560,137.079434,-0.000501,-1.261002,32.000000,-235.766012,138.570375,-0.024458,24.364533,0.685806,445452.204873,0.967019,54.878772,18.377947,2.782574,0.086187,0.014726,202.674084,32.000000,219.672065,32.000000,204.691802,186.523280,32.000000,181.366205,69.790897,67.162892,93.349468,73.751293,20.685688,56.468354,0.000000,42.751709,21.227848,-5.800000,23.664598,29.112247,36.619602,59.499113,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.774107,95.008653,138.578132,-2284.042501,92.502966,89.522593,29.027300,14.235079,137.981269,1.558664,93.919456,44.346240,175.575339,139.248766,173.173563,138.312558,80.708736,137.125391,-0.000501,-1.261006,32.000000,-235.772789,138.493774,-0.024432,24.338071,0.685685,445509.769697,0.972824,54.886940,18.419519,2.783628,0.082244,0.026754,203.436836,32.000000,219.022981,32.000000,206.839160,186.379824,32.000000,181.004534,69.813351,67.152526,93.373636,73.751293,20.708716,56.468354,0.000000,42.695492,21.227848,-5.800000,23.688938,29.027300,36.508157,59.494274,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.945774,95.020261,138.649270,-2284.042501,92.502876,89.505113,28.808145,14.236506,137.904573,1.558254,93.975737,44.405007,175.607062,139.271237,173.203515,138.226954,80.716709,137.095639,-0.000501,-1.260976,32.000000,-235.770706,138.519511,-0.024436,24.328315,0.686615,445550.242251,0.977370,54.974737,18.465437,2.784141,0.092545,0.015232,203.761336,32.000000,218.754088,-93488.527987,208.337955,185.785137,32.000000,181.821850,69.838092,67.150699,93.388361,73.751293,20.672213,56.468354,0.000000,42.677949,21.227848,-5.800000,23.703706,28.808145,36.852324,59.467366,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.981137,95.029106,138.698801,2286.150838,92.491528,89.490712,29.435955,14.231940,137.934165,1.558020,94.006701,44.240115,175.574738,139.176461,173.143234,138.251561,80.680771,137.244846,-0.000500,-1.262732,32.000000,-235.777075,138.459144,-0.024488,24.341533,0.684601,445412.159667,0.957909,54.811009,18.442133,2.776072,0.086531,0.017353,203.364856,32.000000,218.848965,-11032.238406,206.817440,185.578896,32.000000,181.960817,69.812262,67.111463,93.358185,73.751293,20.634933,56.468354,0.000000,42.639871,21.227848,-5.800000,23.716531,29.435955,36.719088,59.459626,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.961037,95.023025,138.647314,-2284.042501,92.499798,89.476231,29.324538,14.238361,137.974255,1.557782,94.036432,44.386395,175.564570,139.235736,173.127093,138.335071,80.700930,137.084435,-0.000499,-1.263331,32.000000,-235.773276,138.542088,-0.024509,24.340641,0.683789,445372.386164,0.959223,54.781128,18.550802,2.775023,0.083765,0.022516,202.790035,32.000000,219.501096,813.586728,204.511005,185.433619,32.000000,182.484660,69.820381,67.142507,93.360287,73.751293,20.639013,56.468354,0.000000,42.609071,21.227848,-5.800000,23.721902,29.324538,36.735743,59.515114,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.782160,95.003955,138.744362,2286.150838,92.498174,89.464816,29.047145,14.242215,137.948036,1.557700,93.999335,44.328685,175.491853,139.224581,173.199461,138.300461,80.752716,137.022502,-0.000498,-1.263328,32.000000,-235.766637,138.489488,-0.024495,24.356089,0.683789,445372.386164,0.959223,54.781128,18.550802,2.775023,0.083486,0.011241,202.549081,32.000000,219.773824,-99812.836760,202.805910,186.179416,32.000000,181.673105,69.824018,67.146156,93.371760,73.751293,20.598068,56.468354,0.000000,42.726803,21.227848,-5.800000,23.720279,29.047145,36.786880,59.476503,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.759924,95.003955,138.653888,2286.150838,92.494454,89.455829,29.315213,14.235222,137.893973,1.557309,93.927910,44.350606,175.521317,139.250377,173.213769,138.265925,80.769407,137.116393,-0.000497,-1.264444,32.000000,-235.775432,138.458674,-0.024522,24.333954,0.683742,445265.673250,0.963114,54.795799,18.453555,2.775109,0.090102,0.015378,202.616950,32.000000,219.702554,-51360.910680,204.642228,186.396209,32.000000,181.113545,69.832530,67.159692,93.346618,73.751293,20.629729,56.468354,0.000000,42.724851,21.227848,-5.800000,23.703764,29.315213,36.619896,59.475962,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.905004,94.986819,138.725698,2286.150838,92.476464,89.450758,28.748579,14.241501,137.932613,1.556714,93.857752,44.290935,175.535160,139.171667,173.210558,138.234230,80.746434,136.959104,-0.000497,-1.265616,32.000000,-235.768826,138.512269,-0.024552,24.337993,0.686356,445178.074261,0.975892,54.961697,18.371987,2.787030,0.096586,0.019627,203.414808,32.000000,218.967499,-5384.691198,206.709613,186.547950,32.000000,181.139220,69.814417,67.114041,93.334875,73.751293,20.520243,56.468354,0.000000,42.593490,21.227848,-5.800000,23.686891,28.748579,36.801407,59.466117,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.786227,94.984332,138.539533,-2284.042501,92.452671,89.443141,29.493198,14.237791,137.835253,1.556223,93.915108,44.355611,175.552859,139.207270,173.206012,138.285607,80.677661,137.116839,-0.000496,-1.265635,32.000000,-235.775650,138.569091,-0.024619,24.309354,0.686799,445115.762347,0.967334,54.984728,18.400440,2.786457,0.083066,0.013737,203.508410,32.000000,218.613814,32.000000,208.334164,185.987912,32.000000,181.804703,69.810584,67.107281,93.336543,73.751293,20.601679,56.468354,0.000000,42.647176,21.227848,-5.800000,23.684458,29.493198,36.398106,59.522411,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.864340,94.994558,138.578729,-2284.042501,92.452448,89.431641,28.774393,14.238504,137.875682,1.555876,93.941698,44.223938,175.569439,139.160677,173.134577,138.196356,80.662240,137.029076,-0.000496,-1.265631,32.000000,-235.768544,138.483493,-0.024569,24.356639,0.684787,445042.907033,0.983231,54.817480,18.347772,2.779795,0.093939,0.034158,203.555495,32.000000,218.845336,32.000000,206.850868,185.478226,32.000000,182.259840,69.781840,67.097599,93.341937,73.751293,20.575970,56.468354,0.000000,42.614643,21.227848,-5.800000,23.679165,28.774393,36.804488,59.489799,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.834449,94.994558,138.554932,-2284.042501,92.441443,89.417559,29.395774,14.239789,137.862747,1.555397,94.054635,44.318137,175.571235,139.175501,173.126717,138.309607,80.718314,137.042440,-0.000494,-1.265616,32.000000,-235.771521,138.442356,-0.024520,24.364376,0.684022,445118.972880,0.983015,54.867259,18.465625,2.779115,0.087039,0.015482,202.892834,32.000000,219.486693,32.000000,204.369373,185.438966,32.000000,182.431108,69.805850,67.111692,93.337846,73.751293,20.510578,56.468354,0.000000,42.661441,21.227848,-5.800000,23.687407,29.395774,36.651811,59.497323,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.883642,94.995940,138.601270,2286.150838,92.408327,89.402266,29.275103,14.234366,137.942312,1.555011,94.041507,44.388085,175.509227,139.154255,173.168951,138.362367,80.707348,137.019224,-0.000494,-1.266813,32.000000,-235.770388,138.420128,-0.024529,24.359629,0.684028,444966.858486,0.962703,54.898179,18.415978,2.780304,0.088433,0.022812,202.441799,32.000000,219.668869,32.000000,202.895643,185.903545,32.000000,181.484895,69.829781,67.121544,93.333094,73.751293,20.529308,56.468354,0.000000,42.636192,21.227848,-5.800000,23.687823,29.275103,36.682111,59.505328,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.726357,95.004784,138.499648,2286.150838,92.379403,89.392119,28.780055,14.235650,137.875606,1.554357,93.926615,44.259907,175.530701,139.118673,173.193826,138.261953,80.717694,136.980515,-0.000495,-1.266843,32.000000,-235.770743,138.543782,-0.024567,24.349768,0.684028,444966.858486,0.962703,54.898179,18.415978,2.780304,0.088047,0.021670,202.761814,32.000000,219.682119,32.000000,204.582911,186.323427,32.000000,181.081328,69.845116,67.134846,93.303311,73.751293,20.492104,56.468354,0.000000,42.642716,21.227848,-5.800000,23.687073,28.780055,36.651811,59.484144,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.988274,95.005337,138.648957,2286.150838,92.377870,89.381617,29.602253,14.229799,137.852757,1.553963,93.841836,44.358016,175.551339,139.255884,173.195571,138.271911,80.651504,136.942505,-0.000494,-1.267418,32.000000,-235.781675,138.510846,-0.024571,24.333351,0.685616,444901.059538,0.985334,55.020335,18.386813,2.785236,0.086030,0.019801,203.261015,32.000000,218.890763,32.000000,206.857517,186.635494,32.000000,181.255961,69.852874,67.101826,93.310757,73.751293,20.501745,56.468354,0.000000,42.612088,21.227848,-5.800000,23.696498,29.602253,36.637651,59.492720,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.894911,95.005337,138.448791,2286.150838,92.411993,89.368549,28.565112,14.235079,137.869151,1.553788,93.933262,44.216127,175.588519,139.083029,173.203499,138.160010,80.654434,137.040180,-0.000494,-1.267962,32.000000,-235.774100,138.490674,-0.024562,24.353440,0.682793,444844.000411,0.952474,54.749991,18.434716,2.773630,0.087666,0.019625,203.556199,32.000000,218.575106,-27262.252128,208.259500,185.938150,32.000000,181.668892,69.851769,67.089892,93.320108,73.751293,20.481061,56.468354,0.000000,42.576544,21.227848,-5.800000,23.697982,28.565112,36.542640,59.502112,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.917890,94.979910,138.597433,2286.150838,92.410382,89.362199,29.059357,14.239503,137.754429,1.553201,94.028265,44.305019,175.633655,139.172605,173.169990,138.248041,80.674142,137.124918,-0.000494,-1.267980,32.000000,-235.767217,138.501297,-0.024447,24.357085,0.682546,444816.680054,0.988893,54.846430,18.478771,2.774808,0.084023,0.017445,203.714786,32.000000,218.945726,-83138.080363,206.734790,185.572109,32.000000,182.256414,69.814341,67.079405,93.321361,73.751293,20.475612,56.468354,0.000000,42.650063,21.227848,-5.800000,23.672846,29.059357,36.599940,59.500450,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.875207,94.995940,138.507936,-2284.042501,92.388450,89.350761,29.039208,14.229799,137.869918,1.552938,94.089142,44.351681,175.546741,139.157355,173.141542,138.327650,80.714680,136.937771,-0.000495,-1.268022,32.000000,-235.775282,138.391740,-0.024443,24.322414,0.682742,444713.243452,0.971468,54.797254,18.499804,2.776508,0.082837,0.025112,202.771805,32.000000,219.394691,32.000000,204.334984,185.611798,32.000000,182.408911,69.836934,67.094994,93.316090,73.751293,20.424531,56.468354,0.000000,42.612276,21.227848,-5.800000,23.669139,29.039208,36.685339,59.466963,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.890991,95.005060,138.648627,2286.150838,92.404848,89.338162,29.466034,14.238076,137.837663,1.552323,94.062834,44.278414,175.537685,139.218811,173.194141,138.198699,80.704985,137.037300,-0.000494,-1.268069,32.000000,-235.768808,138.361185,-0.024496,24.337232,0.683854,444623.016340,0.972946,54.857404,18.369263,2.777090,0.086657,0.017188,202.559741,32.000000,219.780956,32.000000,203.007941,185.814992,32.000000,181.533449,69.827207,67.117712,93.307744,73.751293,20.386259,56.468354,0.000000,42.626393,21.227848,-5.800000,23.683621,29.466034,36.510872,59.513589,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.732375,94.993729,138.649565,2286.150838,92.394803,89.326812,28.647439,14.235079,137.864739,1.551943,93.962400,44.328859,175.534017,139.116470,173.227619,138.176633,80.742810,136.994472,-0.000495,-1.269847,32.000000,-235.774919,138.356883,-0.024435,24.369962,0.683901,444602.627846,0.988594,54.856255,18.424021,2.779240,0.094145,0.019880,202.859150,32.000000,219.690712,245.473586,204.584401,186.382175,32.000000,181.557252,69.826419,67.119420,93.307878,73.751293,20.339872,56.468354,0.000000,42.720024,21.227848,-5.800000,23.693363,28.647439,36.663476,59.523709,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.686121,94.993729,138.557782,2286.150838,92.365510,89.315496,29.497702,14.235507,137.820221,1.551468,93.925793,44.209733,175.568278,139.204334,173.207725,138.260181,80.671379,136.949356,-0.000495,-1.270447,32.000000,-235.775147,138.373627,-0.024395,24.329784,0.683901,444602.627846,0.988594,54.856255,18.424021,2.779240,0.094027,0.018844,203.227961,32.000000,218.885791,-99809.376052,206.790189,186.642848,32.000000,181.162343,69.796727,67.088383,93.267749,73.751293,20.396574,56.468354,0.000000,42.710677,21.227848,-5.800000,23.681959,29.497702,36.742052,59.489337,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
