OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Tuesday, December 3, 2019
4:29:33 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
48.886840,60.057747,137.682557,2286.150838,98.820194,95.914900,28.681628,14.235793,136.650622,1.336399,57.333472,33.962483,145.853807,137.570417,145.147414,136.907745,82.674507,135.447990,-0.000514,-1.461052,32.000000,-235.773878,137.106985,-0.024115,24.176388,0.683625,430550.531905,0.963358,20.917227,15.675847,2.811622,0.068474,0.033906,172.090373,32.000000,186.112504,427.473590,174.971145,152.491217,32.000000,147.770308,69.676851,69.115863,89.880657,60.506329,35.436784,56.468354,0.000000,46.852353,25.227848,0.000000,43.580797,28.681628,36.485854,59.468684,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
48.967142,60.071761,137.413925,-2284.042501,98.838317,95.935244,29.424438,14.242072,136.597900,1.336551,57.453880,33.937899,145.851175,137.658097,145.085184,136.930811,82.649498,135.484142,-0.000513,-1.460454,32.000000,-235.765304,137.062032,-0.024128,24.234924,0.683366,430712.832652,0.974262,20.910749,15.767131,2.811153,0.062879,0.028729,172.252050,32.000000,186.033124,337.462722,173.941097,152.005001,32.000000,148.334130,69.671497,69.134597,89.894774,60.506329,35.277048,56.468354,0.000000,46.828558,25.227848,0.000000,43.607642,29.424438,36.385560,59.483269,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.165889,60.071761,137.514786,-2284.042501,98.877376,95.958094,29.140753,14.241501,136.617432,1.336958,57.461440,33.938952,145.779917,137.602389,144.989769,137.080995,82.638083,135.446679,-0.000513,-1.458720,32.000000,-235.766039,137.016103,-0.024132,24.269962,0.682072,430914.580905,0.965558,20.878786,15.732198,2.806248,0.058360,0.025569,171.000971,32.000000,186.562109,601.597889,171.333071,151.981777,32.000000,148.389237,69.625525,69.132211,89.861962,60.506329,35.268369,56.468354,0.000000,46.874772,25.227848,0.000000,43.633557,29.140753,36.501554,59.474919,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.015022,60.082477,137.471113,-2284.042501,98.922283,95.988615,29.392304,14.238647,136.729147,1.337446,57.334199,33.943083,145.724967,137.682729,145.029885,137.091016,82.698106,135.620941,-0.000514,-1.456380,32.000000,-235.771024,137.098907,-0.024120,24.252338,0.678670,430922.584826,0.970866,20.670690,15.725440,2.796955,0.062965,0.028890,170.987886,32.000000,187.167571,706.663190,170.189299,152.665023,32.000000,147.388403,69.659564,69.147164,89.876496,60.506329,35.245315,56.468354,0.000000,46.899841,25.227848,0.000000,43.662882,29.392304,36.524005,59.475745,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
48.806320,60.077531,137.636601,-2284.042501,98.937521,96.010391,29.137691,14.246638,136.710335,1.337951,57.209770,33.864820,145.733654,137.644067,145.074494,137.071953,82.680781,135.492627,-0.000513,-1.454611,32.000000,-235.756312,137.306116,-0.024148,24.262094,0.681442,431081.518393,0.983657,20.836919,15.786019,2.804589,0.061690,0.020312,171.534060,32.000000,186.136147,588.529426,172.810838,153.046958,32.000000,147.187917,69.656145,69.146235,89.851201,60.506329,35.167088,56.468354,0.000000,46.998049,25.227848,0.000000,43.673022,29.137691,36.413733,59.485196,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
48.976234,60.090446,137.361815,2286.150838,98.952313,96.034665,28.750336,14.242215,136.743011,1.338478,57.295106,33.985473,145.818729,137.731483,145.042001,137.031348,82.647243,135.631691,-0.000512,-1.452829,32.000000,-235.763522,137.150117,-0.024135,24.230177,0.681442,431081.518393,0.983657,20.836919,15.786019,2.804589,0.068523,0.024489,171.674296,32.000000,185.975869,770.363670,174.402019,152.688959,32.000000,147.261186,69.669823,69.124200,89.840232,60.506329,35.119822,56.468354,0.000000,47.056561,25.227848,0.000000,43.687330,28.750336,36.398473,59.473749,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
48.827091,60.063517,137.680669,2286.150838,98.995223,96.062632,29.493830,14.236364,136.695321,1.338708,57.332727,33.856657,145.706352,137.722859,144.994438,137.054507,82.631677,135.657672,-0.000512,-1.451665,32.000000,-235.774291,137.245588,-0.024115,24.203978,0.685435,431296.456651,0.979366,21.053417,15.705029,2.820057,0.066141,0.026802,172.105701,32.000000,185.831126,1020.861922,174.628192,152.068198,32.000000,148.124218,69.648864,69.121503,89.857229,60.506329,35.054768,56.468354,0.000000,46.949399,25.227848,0.000000,43.716494,29.493830,36.261643,59.481459,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.239765,60.063517,137.597727,2286.150838,99.026379,96.095626,29.080129,14.242928,136.691588,1.339199,57.400706,33.963445,145.730853,137.719147,144.904727,137.088941,82.685015,135.598124,-0.000511,-1.450465,32.000000,-235.764612,137.266184,-0.024190,24.215045,0.682558,431385.241374,0.989069,20.887937,15.805992,2.804663,0.070175,0.024361,171.414757,32.000000,186.411460,681.896496,172.019538,151.797557,32.000000,148.310564,69.630683,69.119926,89.868375,60.506329,35.004618,56.468354,0.000000,47.093085,25.227848,0.000000,43.703865,29.080129,36.524592,59.472618,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.050022,60.052526,137.667711,2286.150838,99.051580,96.123434,28.831203,14.245782,136.841046,1.339228,57.416838,33.870949,145.673785,137.768981,144.932795,137.109723,82.671348,135.658113,-0.000511,-1.450330,32.000000,-235.762086,137.217806,-0.024216,24.198391,0.687317,431592.902165,0.967579,21.017570,15.834147,2.819760,0.063143,0.024228,170.801198,32.000000,186.742967,-12666.011166,170.318196,151.916197,32.000000,148.407164,69.669894,69.150439,89.883199,60.506329,34.845864,56.468354,0.000000,47.082629,25.227848,0.000000,43.704295,28.831203,36.569419,59.474811,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.118586,60.054449,137.523976,2286.150838,99.075748,96.148652,29.345282,14.239503,136.878405,1.339706,57.312141,33.915837,145.612476,137.778199,144.922614,137.181510,82.676148,135.561235,-0.000510,-1.449195,32.000000,-235.771971,137.262922,-0.024249,24.244392,0.680433,431403.323156,0.972659,20.585261,15.751950,2.794443,0.056346,0.040755,170.599660,32.000000,186.958003,-99784.000122,169.542154,152.447221,32.000000,147.291770,69.638908,69.144772,89.856741,60.506329,34.864539,56.468354,0.000000,47.020283,25.227848,0.000000,43.713988,29.345282,36.201775,59.481440,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.070447,60.048404,137.753564,-2284.042501,99.088125,96.178818,29.501361,14.238932,136.733682,1.340631,57.216871,33.906495,145.613563,137.767351,144.978340,137.127320,82.703250,135.610289,-0.000509,-1.447433,32.000000,-235.772214,137.356657,-0.024139,24.261649,0.681482,431716.241854,0.966991,20.702848,15.742934,2.799836,0.065136,0.029028,171.254599,32.000000,186.435531,950.985764,171.785084,152.678239,32.000000,147.087286,69.647977,69.137232,89.858487,60.506329,34.763773,56.468354,0.000000,47.054134,25.227848,0.000000,43.725894,29.501361,36.505956,59.479846,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
48.946167,60.048404,137.712776,-2284.042501,99.093384,96.201746,28.954614,14.240930,136.835050,1.341779,57.242438,33.825650,145.644671,137.841777,144.918547,137.157676,82.683673,135.692765,-0.000507,-1.445682,32.000000,-235.768249,137.224049,-0.024033,24.261360,0.683061,431823.352051,0.963197,20.747185,15.739612,2.807261,0.067721,0.027175,171.499486,32.000000,185.935562,907.113454,173.530536,152.934212,32.000000,147.033336,69.659397,69.131212,89.892587,60.506329,34.771370,56.468354,0.000000,47.047547,25.227848,0.000000,43.729360,28.954614,36.572721,59.480633,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.064134,60.050328,137.564426,2286.150838,99.129524,96.225922,29.220195,14.239503,136.805348,1.342719,57.335742,33.895370,145.668714,137.893040,144.887215,137.131802,82.632578,135.722843,-0.000508,-1.445096,32.000000,-235.769840,137.257701,-0.024020,24.238937,0.683061,431823.352051,0.963197,20.747185,15.739612,2.807261,0.060838,0.025809,171.643093,32.000000,185.727686,789.576705,174.744740,151.942739,32.000000,147.755656,69.656491,69.128305,89.897452,60.506329,34.718333,56.468354,0.000000,47.001069,25.227848,0.000000,43.740269,29.220195,36.471547,59.485619,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.140664,60.075058,137.767059,2286.150838,99.175375,96.255112,29.514620,14.240502,136.892315,1.343937,57.414457,33.888735,145.674380,137.855378,144.846653,137.119437,82.664933,135.817379,-0.000507,-1.443352,32.000000,-235.767366,137.376011,-0.024038,24.257216,0.683211,432171.535773,0.973084,20.755718,15.864822,2.803768,0.067012,0.028011,171.503263,32.000000,186.106367,307.385401,172.822301,151.747668,32.000000,148.053756,69.644804,69.140287,89.895082,60.506329,34.565261,56.468354,0.000000,47.096734,25.227848,0.000000,43.749556,29.514620,36.511972,59.483938,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.174337,60.078630,137.741106,-2284.042501,99.205183,96.284308,29.384900,14.246638,136.893058,1.345205,57.431608,33.896333,145.597159,137.959227,144.782707,137.210322,82.664524,135.778461,-0.000507,-1.445085,32.000000,-235.758607,137.397648,-0.024034,24.244576,0.682759,432231.152229,0.962085,20.700365,15.878248,2.803525,0.062622,0.025039,170.855297,32.000000,186.594951,56.561945,170.575718,151.608703,32.000000,148.245163,69.641343,69.159669,89.873998,60.506329,34.595219,56.468354,0.000000,47.044936,25.227848,0.000000,43.787292,29.384900,36.473161,59.478066,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.155788,60.078630,137.627230,-2284.042501,99.243958,96.313499,29.158731,14.235793,136.878453,1.346706,57.397992,33.829609,145.509968,137.847080,144.809671,137.196217,82.714653,135.669345,-0.000508,-1.445679,32.000000,-235.772731,137.408992,-0.024046,24.264061,0.682759,432231.152229,0.962085,20.700365,15.878248,2.803525,0.064230,0.027239,170.495090,32.000000,186.743382,510.089285,169.085317,152.375093,32.000000,147.436852,69.672294,69.165716,89.923317,60.506329,34.514633,56.468354,0.000000,47.079624,25.227848,0.000000,43.805033,29.158731,36.398693,59.470887,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.233249,60.048954,137.538344,-2284.042501,99.264136,96.341437,29.449360,14.234937,136.849976,1.347652,57.320906,33.824692,145.518385,137.838557,144.837204,137.176292,82.696973,135.794021,-0.000508,-1.445845,32.000000,-235.771292,137.406014,-0.024037,24.290733,0.682066,432396.072120,0.974098,20.688120,15.756827,2.799817,0.065583,0.026136,170.747097,32.000000,186.853636,138.119198,170.919136,152.564502,32.000000,146.876838,69.669824,69.181105,89.909024,60.506329,34.414483,56.468354,0.000000,47.153666,25.227848,0.000000,43.789057,29.449360,36.505296,59.480633,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
48.976709,60.054449,137.694404,2286.150838,99.308903,96.364337,29.655688,14.243213,136.914803,1.348892,57.236098,33.927020,145.512044,137.790718,144.830092,137.179842,82.650092,135.838537,-0.000508,-1.446002,32.000000,-235.763015,137.410376,-0.024033,24.277725,0.679829,432473.207960,0.963024,20.577501,15.834897,2.793607,0.067839,0.030180,171.449571,32.000000,185.933936,328.617697,172.980645,152.698716,32.000000,147.187536,69.672476,69.155515,89.889281,60.506329,34.318475,56.468354,0.000000,47.078423,25.227848,0.000000,43.798091,29.655688,36.493997,59.479296,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.146813,60.079180,137.838659,2286.150838,99.339633,96.389752,28.836652,14.239931,136.953687,1.350030,57.310254,33.796224,145.564393,137.885475,144.845053,137.172812,82.642830,135.764571,-0.000506,-1.447168,32.000000,-235.771870,137.457509,-0.024078,24.248562,0.679829,432473.207960,0.963024,20.577501,15.834897,2.793607,0.064899,0.029526,171.538582,32.000000,185.635391,346.336039,174.406634,152.391182,32.000000,147.578748,69.654275,69.126503,89.921406,60.506329,34.395002,56.468354,0.000000,47.206340,25.227848,0.000000,43.813446,28.836652,36.544914,59.479896,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.154546,60.079180,137.681101,-2284.042501,99.414701,96.422797,29.658516,14.243927,136.911594,1.351615,57.335345,33.751651,145.585049,138.004801,144.752238,137.246399,82.650176,135.929849,-0.000503,-1.448915,32.000000,-235.765088,137.501969,-0.024101,24.266868,0.684216,432876.573422,0.985957,20.698055,15.874780,2.804631,0.066107,0.019168,171.380809,32.000000,185.778927,845.533880,173.502782,151.756714,32.000000,147.888044,69.641871,69.136937,89.894229,60.506329,34.297015,56.468354,0.000000,47.124963,25.227848,0.000000,43.855292,29.658516,36.527893,59.478371,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.115805,60.079180,137.703814,-2284.042501,99.455799,96.450760,28.814939,14.238361,136.972384,1.352909,57.433828,33.855244,145.498084,138.008534,144.707965,137.297061,82.674460,135.755493,-0.000501,-1.449526,32.000000,-235.769670,137.578146,-0.024117,24.275181,0.682215,432917.642343,0.969094,20.590467,15.880367,2.798909,0.072771,0.028588,170.778715,32.000000,186.401292,573.522971,170.820756,151.511598,32.000000,147.880026,69.645256,69.132431,89.906558,60.506329,34.174801,56.468354,0.000000,47.195774,25.227848,0.000000,43.869904,28.814939,36.433909,59.480909,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.017097,60.059670,137.900284,-2284.042501,99.469172,96.478730,29.500428,14.238361,137.022559,1.354390,57.489088,33.801639,145.445065,138.019137,144.715648,137.234152,82.702296,135.840541,-0.000499,-1.450106,32.000000,-235.770654,137.448271,-0.024145,24.242635,0.682215,432917.642343,0.969094,20.590467,15.880367,2.798909,0.058225,0.023602,170.487182,32.000000,186.611965,643.361838,169.389098,151.961645,32.000000,147.870622,69.651940,69.143688,89.911465,60.506329,34.264293,56.468354,0.000000,47.150160,25.227848,0.000000,43.864474,29.500428,36.495318,59.481095,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.082534,60.089897,137.771553,2286.150838,99.493806,96.501704,29.402210,14.239218,137.076859,1.355715,57.384623,33.823450,145.378534,138.014774,144.694900,137.252284,82.684425,135.874045,-0.000498,-1.451842,32.000000,-235.765864,137.551917,-0.024110,24.260521,0.683725,433110.713542,0.988009,20.730489,15.838753,2.803656,0.066471,0.028259,170.336069,32.000000,186.653966,824.637199,170.016933,152.450993,32.000000,146.949866,69.628159,69.113662,89.888873,60.506329,34.153760,56.468354,0.000000,47.311959,25.227848,0.000000,43.875486,29.402210,36.592603,59.470631,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.388739,60.136336,137.788101,2286.150838,99.527751,96.528394,28.994884,14.245069,137.096439,1.356957,57.270824,33.867636,145.407300,138.060427,144.731725,137.275410,82.661535,135.934582,-0.000499,-1.453049,32.000000,-235.763619,137.592358,-0.024350,24.273949,0.687296,433219.885397,0.967414,20.814330,15.852098,2.813310,0.068202,0.027162,170.946389,32.000000,185.846701,319.883281,172.544862,152.377396,32.000000,146.814858,69.648232,69.128348,89.903064,60.506329,34.171286,56.468354,0.000000,47.237922,25.227848,0.000000,43.921267,28.994884,36.484386,59.484469,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.228982,60.136336,137.858690,2286.150838,99.542162,96.555050,29.547208,14.233652,137.144677,1.358128,57.283407,33.817397,145.420836,138.076906,144.724639,137.373026,82.650120,136.006745,-0.000498,-1.454241,32.000000,-235.772740,137.580452,-0.024364,24.278460,0.685367,433355.693053,0.969534,20.776023,15.886187,2.806936,0.066939,0.024181,171.449968,32.000000,185.613360,729.109220,173.816525,152.416581,32.000000,147.308985,69.653404,69.088662,89.879577,60.506329,33.999311,56.468354,0.000000,47.142330,25.227848,0.000000,43.988420,29.547208,36.519969,59.480043,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.261246,60.146503,137.935030,-2284.042501,99.566948,96.577917,29.185672,14.239789,137.068441,1.359468,57.313800,33.838315,145.463389,138.173251,144.667876,137.455926,82.611549,136.024961,-0.000498,-1.453792,32.000000,-235.766112,137.602415,-0.024324,24.246411,0.680607,433398.012988,0.976856,20.502698,15.938370,2.789869,0.066099,0.026172,171.355693,32.000000,185.438204,831.287894,173.985778,151.623907,32.000000,147.699485,69.665225,69.100076,89.907408,60.506329,34.032632,56.468354,0.000000,47.197561,25.227848,0.000000,44.024024,29.185672,36.489155,59.482541,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.298955,60.148701,138.113019,2286.150838,99.609987,96.601218,29.030446,14.239503,137.145461,1.360993,57.429930,33.853786,145.426362,138.103474,144.581497,137.417829,82.639993,135.963950,-0.000499,-1.454365,32.000000,-235.768201,137.602945,-0.024321,24.247329,0.684430,433799.778549,0.973753,20.645820,16.032074,2.800072,0.066586,0.022700,170.560763,32.000000,186.002225,218.721104,171.679848,151.493545,32.000000,147.833724,69.656092,69.113783,89.907240,60.506329,33.963413,56.468354,0.000000,47.243395,25.227848,0.000000,44.051060,29.030446,36.551077,59.475195,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.189249,60.148976,138.132486,-2284.042501,99.664132,96.629114,29.414045,14.243356,137.206027,1.362540,57.447906,33.762613,145.341065,138.145009,144.621844,137.507083,82.671047,135.917525,-0.000500,-1.455534,32.000000,-235.766479,137.591625,-0.024357,24.204843,0.684863,433832.751109,0.978379,20.608665,15.974120,2.801540,0.059615,0.027908,170.636720,32.000000,186.417138,395.915180,170.064764,151.615256,32.000000,148.062890,69.707382,69.158460,89.940879,60.506329,33.874330,56.468354,0.000000,47.259801,25.227848,0.000000,44.080625,29.414045,36.393044,59.483525,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.495828,60.148976,138.061739,-2284.042501,99.695157,96.654558,29.298092,14.237648,137.204405,1.363785,57.337859,33.834713,145.289034,138.192969,144.596890,137.556461,82.670617,135.933364,-0.000502,-1.456686,32.000000,-235.771203,137.676633,-0.024376,24.233246,0.688065,433964.279418,0.968264,20.723488,15.920605,2.808184,0.068466,0.025379,170.348070,32.000000,186.610550,326.540254,168.957331,152.364794,32.000000,146.992800,69.701866,69.154602,89.939236,60.506329,33.953647,56.468354,0.000000,47.321210,25.227848,0.000000,44.108366,29.298092,36.552178,59.486052,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.395857,60.140733,138.112498,2286.150838,99.738658,96.683797,28.756104,14.241073,137.156020,1.365692,57.238182,33.823843,145.358406,138.269964,144.646467,137.500236,82.697090,136.169081,-0.000501,-1.458439,32.000000,-235.770565,137.722316,-0.024370,24.206994,0.682340,433901.367890,0.965742,20.403868,15.928699,2.789361,0.062596,0.022461,170.578150,32.000000,185.944546,149.967258,171.645192,152.392780,32.000000,146.989300,69.710464,69.161959,89.933061,60.506329,33.862591,56.468354,0.000000,47.274196,25.227848,0.000000,44.127390,28.756104,36.456580,59.479482,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.221023,60.103361,138.037996,-2284.042501,99.785402,96.713020,29.458626,14.240217,137.225442,1.367334,57.229758,33.833383,145.353502,138.277591,144.609834,137.546644,82.654936,136.091502,-0.000501,-1.460183,32.000000,-235.769618,137.745607,-0.024338,24.218769,0.685073,434034.887114,0.986408,20.499680,16.016200,2.796034,0.063161,0.031848,171.098952,32.000000,185.618091,195.281500,173.204128,152.532538,32.000000,146.684170,69.690603,69.104287,89.950846,60.506329,33.855938,56.468354,0.000000,47.229164,25.227848,0.000000,44.153361,29.458626,36.509258,59.477683,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.292123,60.084951,138.277312,-2284.042501,99.811924,96.739656,29.090259,14.248636,137.337645,1.368766,57.208320,33.923671,145.336977,138.265130,144.604755,137.588800,82.613147,136.216638,-0.000501,-1.460350,32.000000,-235.762838,137.794490,-0.024325,24.165137,0.687218,434297.300330,0.966836,20.644678,16.020860,2.804452,0.060783,0.019377,171.376869,32.000000,185.421995,117.879081,174.605784,151.626509,32.000000,147.562671,69.669729,69.080075,89.962509,60.506329,33.821526,56.468354,0.000000,47.283026,25.227848,0.000000,44.136343,29.090259,36.559148,59.479738,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.396813,60.084951,138.155528,-2284.042501,99.825779,96.763728,28.683968,14.237505,137.334195,1.370267,57.301069,33.810042,145.309114,138.338336,144.509203,137.668285,82.630178,136.107073,-0.000501,-1.461726,32.000000,-235.774460,137.780259,-0.024339,24.180610,0.688960,434430.534122,0.977751,20.552042,16.123121,2.805262,0.084326,0.029629,170.901079,32.000000,185.539662,405.343745,172.353283,151.452140,32.000000,147.858817,69.688001,69.106252,89.960345,60.506329,33.840992,56.468354,0.000000,47.319724,25.227848,0.000000,44.135372,28.683968,36.497519,59.473011,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.308726,60.102262,138.288311,2286.150838,99.857638,96.793307,29.509260,14.237505,137.352827,1.371838,57.309715,33.903281,145.300127,138.346166,144.479944,137.653617,82.664376,136.190652,-0.000501,-1.461741,32.000000,-235.769871,137.877012,-0.024347,24.188688,0.686476,434445.072520,0.989539,20.442903,16.053144,2.796851,0.067477,0.031679,170.165812,32.000000,186.101644,553.576954,170.339745,151.345509,32.000000,147.952131,69.686946,69.130534,89.980075,60.506329,33.795518,56.468354,0.000000,47.260834,25.227848,0.000000,44.168833,29.509260,36.536257,59.481754,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.193231,60.075883,138.176952,-2284.042501,99.889180,96.835254,28.953174,14.239503,137.453541,1.373974,57.161891,33.787187,145.247194,138.341638,144.522128,137.700760,82.697368,136.292880,-0.000500,-1.462324,32.000000,-235.767709,138.001542,-0.024289,24.196188,0.688504,434589.351199,0.964090,20.552034,16.059338,2.804540,0.064873,0.031565,170.239467,32.000000,186.363354,370.075667,168.909642,151.792198,32.000000,147.116734,69.700792,69.128605,89.977527,60.506329,33.741485,56.468354,0.000000,47.196005,25.227848,0.000000,44.166896,28.953174,36.496492,59.486750,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.374017,60.038512,138.314881,2286.150838,99.909816,96.865723,29.446284,14.234937,137.414653,1.375607,57.081991,33.873423,145.236815,138.476545,144.508679,137.773119,82.724375,136.338755,-0.000500,-1.464108,32.000000,-235.776210,137.938075,-0.024326,24.203401,0.684511,434500.071221,0.961231,20.274375,16.089812,2.789894,0.066678,0.026074,170.399665,32.000000,186.186729,449.395085,170.667801,152.333233,32.000000,146.965260,69.685356,69.129359,89.974719,60.506329,33.682689,56.468354,0.000000,47.417093,25.227848,0.000000,44.180900,29.446284,36.714393,59.464730,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.460616,60.000592,138.339785,-2284.042501,99.936213,96.898037,29.300097,14.241644,137.540832,1.377061,57.073706,33.807683,145.236511,138.493692,144.502640,137.735496,82.692986,136.419084,-0.000499,-1.464675,32.000000,-235.769011,137.970235,-0.024346,24.247513,0.684511,434500.071221,0.961231,20.274375,16.089812,2.789894,0.065940,0.022888,170.787400,32.000000,185.327890,793.653031,172.901959,152.427400,32.000000,146.589849,69.672988,69.130689,89.990612,60.506329,33.698530,56.468354,0.000000,47.366381,25.227848,0.000000,44.151915,29.300097,36.666998,59.478548,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.509547,60.000592,138.362697,-2284.042501,99.995213,96.934530,28.755828,14.241073,137.496460,1.378701,57.126232,33.885082,145.286817,138.475830,144.522045,137.853574,82.681750,136.260985,-0.000501,-1.466456,32.000000,-235.767614,137.950085,-0.024317,24.242110,0.687589,434688.423227,0.965309,20.420213,16.070864,2.801370,0.071021,0.030104,171.256609,32.000000,185.282390,600.947100,174.338597,151.758852,32.000000,147.191853,69.689909,69.098607,90.008252,60.506329,33.684956,56.468354,0.000000,47.292199,25.227848,0.000000,44.117735,28.755828,36.448656,59.483338,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.398109,59.998668,138.311836,2286.150838,100.049834,96.971446,29.387781,14.241358,137.530904,1.380346,57.169515,33.767275,145.280715,138.441206,144.441776,137.891833,82.658628,136.341259,-0.000502,-1.467068,32.000000,-235.768968,137.999481,-0.024328,24.271431,0.685272,434794.180644,0.968486,20.292115,16.141025,2.796969,0.059988,0.029121,171.283936,32.000000,185.306448,658.956791,173.077552,151.405420,32.000000,147.800120,69.667086,69.099030,90.018561,60.506329,33.577182,56.468354,0.000000,47.273525,25.227848,0.000000,44.115868,29.387781,36.666117,59.477309,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.417522,59.989051,138.412618,2286.150838,100.082341,97.003228,29.344610,14.240217,137.612135,1.382033,57.221950,33.819413,145.177745,138.498464,144.376903,137.828434,82.715977,136.315794,-0.000502,-1.467258,32.000000,-235.771749,138.065072,-0.024269,24.343841,0.685043,434948.073170,0.986117,20.241216,16.075937,2.794667,0.067880,0.025456,170.210234,32.000000,185.817344,707.521464,170.683628,151.347170,32.000000,147.764130,69.660571,69.133218,90.013010,60.506329,33.620478,56.468354,0.000000,47.342896,25.227848,0.000000,44.115622,29.344610,36.747261,59.467986,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.323153,59.978884,138.478013,2286.150838,100.164425,97.027448,29.040694,14.242785,137.570412,1.383808,57.222496,33.766428,145.121466,138.533821,144.401604,137.943620,82.706701,136.384475,-0.000502,-1.467339,32.000000,-235.764591,138.087220,-0.024280,24.392228,0.685949,435219.413257,0.967666,20.355270,16.137821,2.799942,0.064423,0.023712,170.063935,32.000000,186.110343,761.563766,169.048554,151.510094,32.000000,147.243055,69.653767,69.118933,90.012324,60.506329,33.560703,56.468354,0.000000,47.391051,25.227848,0.000000,44.104313,29.040694,36.665310,59.485295,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.495890,59.978884,138.350727,2286.150838,100.201930,97.057069,29.056107,14.241644,137.582182,1.385591,57.153107,33.763825,145.124431,138.568404,144.409924,137.830675,82.713313,136.412717,-0.000501,-1.467418,32.000000,-235.769830,138.061441,-0.024238,24.390156,0.684304,435233.201313,0.968964,20.325434,16.068178,2.800881,0.060479,0.033429,170.159004,32.000000,186.166307,-435.026541,169.830145,152.028867,32.000000,146.942901,69.663632,69.134204,89.991720,60.506329,33.630709,56.468354,0.000000,47.411382,25.227848,0.000000,44.091223,29.056107,36.723197,59.481764,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.593177,60.000592,138.486753,2286.150838,100.243590,97.085199,29.598858,14.236649,137.663646,1.386553,57.003999,33.765652,145.116380,138.612185,144.409510,137.922164,82.727911,136.395316,-0.000501,-1.469133,32.000000,-235.771219,138.215037,-0.024195,24.389815,0.681851,435422.394804,0.977400,20.233711,16.117625,2.795196,0.069781,0.020271,170.682939,32.000000,185.272687,339.211858,172.396017,152.458365,32.000000,146.692686,69.656955,69.088893,89.998091,60.506329,33.520828,56.468354,0.000000,47.346175,25.227848,0.000000,44.109626,29.598858,36.638751,59.475106,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.376243,59.995645,138.441915,-2284.042501,100.292806,97.108949,29.177791,14.241358,137.720165,1.387347,57.021975,33.766788,145.154934,138.657023,144.448490,137.995650,82.672711,136.458302,-0.000502,-1.470866,32.000000,-235.767821,138.146324,-0.024182,24.390707,0.681851,435422.394804,0.977400,20.233711,16.117625,2.795196,0.065709,0.023209,170.910033,32.000000,185.127471,-192.903507,173.772285,152.129870,32.000000,146.804256,69.681433,69.098433,90.029285,60.506329,33.582099,56.468354,0.000000,47.274652,25.227848,0.000000,44.109735,29.177791,36.690915,59.479748,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.515486,59.973663,138.577754,2286.150838,100.345599,97.138149,28.756343,14.244783,137.684692,1.388733,57.095396,33.792467,145.148637,138.619014,144.338965,137.965828,82.677383,136.414714,-0.000502,-1.472039,32.000000,-235.763085,138.138491,-0.024181,24.330440,0.684524,435821.245766,0.976479,20.375029,16.180222,2.803816,0.066712,0.031067,171.241840,32.000000,185.126179,481.860494,173.632120,151.183453,32.000000,147.526292,69.663380,69.078706,90.023785,60.506329,33.513013,56.468354,0.000000,47.331775,25.227848,0.000000,44.104155,28.756343,36.693850,59.470671,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.449383,59.973663,138.438040,2286.150838,100.358620,97.162343,29.649871,14.241786,137.753771,1.392176,57.192653,33.658221,145.119099,138.637060,144.251655,137.898128,82.731503,136.537086,-0.000502,-1.473197,32.000000,-235.767229,138.117384,-0.024183,24.334819,0.684894,435834.104697,0.987970,20.208110,16.154518,2.798675,0.060732,0.023998,170.492940,32.000000,185.586646,260.747410,171.072139,151.292735,32.000000,147.860710,69.676100,69.105558,90.034896,60.506329,33.567126,56.468354,0.000000,47.341688,25.227848,0.000000,44.079417,29.649871,36.738457,59.473385,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.547387,59.999492,138.406025,2286.150838,100.393486,97.192817,29.478344,14.243213,137.774647,1.396279,57.146085,33.826146,145.058908,138.642892,144.310679,138.097085,82.736700,136.509456,-0.000502,-1.474361,32.000000,-235.768588,138.190438,-0.024206,24.288609,0.684894,435834.104697,0.987970,20.208110,16.154518,2.798675,0.080739,0.040491,169.916902,32.000000,185.900950,305.014444,169.470438,151.286361,32.000000,147.763284,69.658406,69.108621,90.051401,60.506329,33.559932,56.468354,0.000000,47.276917,25.227848,0.000000,44.101091,29.478344,36.682992,59.479345,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.508467,60.018452,138.498245,2286.150838,100.417617,97.223275,29.181781,14.241501,137.726518,1.400684,57.044475,33.817124,145.003620,138.751290,144.300441,138.011439,82.776837,136.642417,-0.000502,-1.474369,32.000000,-235.765875,138.149078,-0.024171,24.290576,0.685181,435985.456807,0.963698,20.200780,16.140909,2.793407,0.068965,0.031245,169.870771,32.000000,186.140022,240.854494,168.787787,151.965290,32.000000,146.814946,69.650196,69.099575,90.025134,60.506329,33.446507,56.468354,0.000000,47.342100,25.227848,0.000000,44.100997,29.181781,36.606543,59.477201,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.622187,60.044007,138.535070,2286.150838,100.432995,97.249944,29.524582,14.241073,137.771689,1.405125,56.974105,33.768614,145.019297,138.819538,144.285167,138.016552,82.761661,136.566246,-0.000502,-1.474343,32.000000,-235.769418,138.248992,-0.024190,24.248221,0.685181,435985.456807,0.963698,20.200780,16.140909,2.793407,0.068371,0.028210,170.520421,32.000000,185.513505,470.273129,171.368677,152.186445,32.000000,146.656387,69.642330,69.118704,90.027108,60.506329,33.551661,56.468354,0.000000,47.459298,25.227848,0.000000,44.122713,29.524582,36.671106,59.468615,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.800808,60.044007,138.604851,2286.150838,100.481153,97.279184,29.220984,14.243356,137.852586,1.409552,56.987392,33.748156,145.045077,138.765869,144.336594,138.199415,82.717007,136.500621,-0.000501,-1.474027,32.000000,-235.762709,138.165291,-0.024183,24.298706,0.686278,436208.745902,0.961274,20.167603,16.143332,2.791797,0.070896,0.022388,170.710985,32.000000,184.984529,289.836249,173.061777,152.346326,32.000000,146.682189,69.666617,69.096485,90.045652,60.506329,33.465527,56.468354,0.000000,47.311620,25.227848,0.000000,44.153943,29.220984,36.693116,59.471152,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.542852,60.062968,138.585083,2286.150838,100.501278,97.308389,28.967879,14.238219,137.818193,1.413640,56.977668,33.733110,145.053666,138.854855,144.237373,138.149296,82.716503,136.754710,-0.000501,-1.475206,32.000000,-235.772272,138.220685,-0.024172,24.264402,0.686278,436208.745902,0.961274,20.167603,16.143332,2.791797,0.057299,0.020744,170.870624,32.000000,184.863504,919.495133,173.937637,151.145850,32.000000,147.416919,69.638178,69.065949,90.022451,60.506329,33.487612,56.468354,0.000000,47.357837,25.227848,0.000000,44.181542,28.967879,36.709404,59.480220,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.461881,60.063517,138.655837,-2284.042501,100.493642,97.337606,29.429250,14.238647,137.837090,1.417940,57.030737,33.750432,145.036870,138.845496,144.189201,138.099038,82.702931,136.711063,-0.000503,-1.474034,32.000000,-235.770532,138.349030,-0.024422,24.292490,0.687738,436626.883672,0.982110,20.268968,16.279312,2.797277,0.071516,0.029808,170.694439,32.000000,185.169271,78.046140,171.828363,151.076149,32.000000,147.618990,69.632374,69.059726,90.010612,60.506329,33.453757,56.468354,0.000000,47.369063,25.227848,0.000000,44.193162,29.429250,36.681818,59.469048,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.623304,60.058296,138.659585,2286.150838,100.511118,97.380786,29.235921,14.239075,137.787996,1.423706,57.002836,33.713662,144.941493,138.871698,144.146471,138.227730,82.770507,136.683413,-0.000505,-1.474044,32.000000,-235.770596,138.339179,-0.024403,24.336472,0.688752,436830.508224,0.968744,20.353725,16.271857,2.803287,0.054527,0.029190,169.661138,32.000000,185.770481,217.593747,168.498314,151.718774,32.000000,146.764666,69.664029,69.083094,89.998586,60.506329,33.439488,56.468354,0.000000,47.290538,25.227848,0.000000,44.209321,29.235921,36.638017,59.473257,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.659922,60.038787,138.672183,2286.150838,100.534492,97.412535,29.546295,14.243927,137.910196,1.427718,56.932184,33.693661,144.935324,138.810321,144.184652,138.228671,82.790208,136.713568,-0.000506,-1.475784,32.000000,-235.764760,138.377805,-0.024352,24.355433,0.688752,436830.508224,0.968744,20.353725,16.271857,2.803287,0.068865,0.023281,170.110997,32.000000,185.788967,150.027354,170.547221,152.068632,32.000000,146.232391,69.662720,69.096738,89.983669,60.506329,33.495595,56.468354,0.000000,47.412901,25.227848,0.000000,44.215037,29.546295,36.593630,59.478617,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.627188,60.038787,138.676354,2286.150838,100.580744,97.441729,29.137408,14.237648,137.908330,1.431797,56.899662,33.711423,144.947338,138.917415,144.187121,138.192240,82.747011,136.749731,-0.000505,-1.476375,32.000000,-235.772515,138.262046,-0.024330,24.352024,0.685241,436765.200865,0.971579,20.180585,16.200977,2.794238,0.071217,0.026018,170.769595,32.000000,184.851841,228.099747,172.535892,152.236301,32.000000,146.605473,69.657929,69.086544,89.976901,60.506329,33.443257,56.468354,0.000000,47.323458,25.227848,0.000000,44.204553,29.137408,36.713879,59.476139,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.463963,60.036588,138.689231,2286.150838,100.589803,97.472130,28.945319,14.240074,137.968449,1.435863,57.016614,33.722295,144.956867,138.870413,144.208515,138.220580,82.715298,136.768481,-0.000505,-1.476401,32.000000,-235.765827,138.316520,-0.024394,24.374709,0.684476,436858.455149,0.961357,20.123224,16.185789,2.792437,0.065732,0.029101,170.659904,32.000000,184.601032,141.738686,173.821692,151.644763,32.000000,146.956782,69.659153,69.057860,90.011526,60.506329,33.466503,56.468354,0.000000,47.365761,25.227848,0.000000,44.209453,28.945319,36.701040,59.477250,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.803276,60.042359,138.766578,-2284.042501,100.631186,97.502586,29.603293,14.245497,137.961941,1.440066,57.030661,33.703190,144.954427,138.902752,144.103973,138.180695,82.767026,136.833650,-0.000506,-1.476408,32.000000,-235.767616,138.304322,-0.024410,24.389029,0.685305,437088.742320,0.975846,20.157193,16.246406,2.794363,0.070898,0.030769,170.784849,32.000000,184.809665,189.643095,172.573880,151.164624,32.000000,147.231897,69.645708,69.058530,90.006889,60.506329,33.434089,56.468354,0.000000,47.443928,25.227848,0.000000,44.216205,29.603293,36.546382,59.484941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.630246,60.080829,138.840966,2286.150838,100.685235,97.534365,29.234877,14.244641,137.947683,1.444270,57.105425,33.634435,144.877990,139.006949,144.020169,138.265076,82.745218,136.803247,-0.000507,-1.476955,32.000000,-235.763227,138.452756,-0.024401,24.417772,0.687457,437377.417513,0.986185,20.324629,16.287150,2.803844,0.062672,0.019774,170.006271,32.000000,185.367454,857.484140,32.000000,151.028557,32.000000,147.762840,69.637765,69.074259,89.994177,60.506329,33.390144,56.468354,0.000000,47.379781,25.227848,0.000000,44.229595,29.234877,36.642199,59.482866,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.612586,60.080829,138.724741,2286.150838,100.710419,97.563593,29.014699,14.244355,137.963088,1.448366,57.111574,33.661764,144.883279,138.865233,144.050706,138.203185,82.817432,136.861239,-0.000507,-1.478654,32.000000,-235.771053,138.451328,-0.024363,24.456980,0.682426,437227.366334,0.957364,19.978240,16.266803,2.786294,0.074572,0.029274,169.643925,32.000000,185.474384,986.162688,32.000000,151.539497,32.000000,146.945561,69.681288,69.083750,90.030943,60.506329,33.474596,56.468354,0.000000,47.364853,25.227848,0.000000,44.279298,29.014699,36.721583,59.471310,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.690107,60.076982,138.805074,-2284.042501,100.749612,97.589824,29.518759,14.234937,137.939123,1.452472,56.928854,33.669239,144.836326,139.006870,144.113067,138.360330,82.792678,136.851984,-0.000506,-1.478663,32.000000,-235.777849,138.428041,-0.024366,24.463668,0.684934,437559.764833,0.973560,20.196060,16.273972,2.797507,0.066922,0.028397,169.678749,32.000000,185.725177,251.633974,169.631898,151.990971,32.000000,146.310298,69.668448,69.075055,90.025443,60.506329,33.488903,56.468354,0.000000,47.350498,25.227848,0.000000,44.290262,29.518759,36.606103,59.487596,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
