OSU 80 Ton Compressor Load Stand
49.650779,60.052801,138.702030,2286.150838,100.794375,97.619065,29.017701,14.237505,138.002000,1.456469,56.816525,33.683503,144.853132,139.018084,144.078267,138.361921,82.776193,136.760199,-0.000505,-1.479848,32.000000,-235.769543,138.396673,-0.024350,24.452574,0.683754,437568.659361,0.981625,20.214393,16.229678,2.796160,0.076271,0.025944,170.487854,32.000000,184.767053,240.095983,172.006547,152.094944,32.000000,146.324088,69.648523,69.054285,90.009496,60.506329,33.447556,56.468354,0.000000,47.331076,25.227848,0.000000,44.304468,29.017701,36.702361,59.475037,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.521792,60.051427,138.794663,2286.150838,100.831894,97.646784,29.203533,14.235222,138.031587,1.460563,56.850542,33.725240,144.848134,138.969147,144.136362,138.341221,82.745236,136.921973,-0.000504,-1.479857,32.000000,-235.771662,138.478090,-0.024368,24.442766,0.683512,437834.287555,0.981179,20.146724,16.222266,2.793552,0.069256,0.033358,170.655529,32.000000,184.600002,437.940432,173.475714,151.843626,32.000000,146.910350,69.652224,69.023925,90.043247,60.506329,33.480031,56.468354,0.000000,47.303478,25.227848,0.000000,44.290859,29.203533,36.690182,59.470828,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.693966,60.051427,138.799761,2286.150838,100.868941,97.674597,29.489764,14.240074,137.994763,1.464394,56.964066,33.626944,144.904202,139.010376,144.046416,138.475967,82.764529,136.882913,-0.000506,-1.479872,32.000000,-235.766319,138.515410,-0.024366,24.492989,0.686419,438092.090837,0.978000,20.279318,16.331105,2.802699,0.061048,0.024665,170.609058,32.000000,184.531451,499.202711,173.235215,151.051829,32.000000,147.298535,69.658782,69.060812,90.057113,60.506329,33.431576,56.468354,0.000000,47.436152,25.227848,0.000000,44.299107,29.489764,36.613659,59.490045,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.842228,60.078630,138.806231,-2284.042501,100.885048,97.698705,28.684860,14.237077,137.984084,1.468236,57.001092,33.643278,144.817351,139.028259,143.964040,138.426685,82.795778,136.902607,-0.000506,-1.480457,32.000000,-235.773577,138.649630,-0.024412,24.449270,0.682577,438079.990517,0.965096,20.100557,16.293013,2.793091,0.072197,0.021222,170.060561,32.000000,185.177253,417.924247,170.442948,150.761671,32.000000,147.508026,69.654469,69.069789,90.061353,60.506329,33.455875,56.468354,0.000000,47.365538,25.227848,0.000000,44.336543,28.684860,36.697372,59.469903,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.606091,60.078905,138.953706,-2284.042501,100.910127,97.728021,28.999726,14.241073,138.091536,1.472254,56.936838,33.670177,144.728777,139.099137,143.978619,138.379342,82.771865,136.911337,-0.000506,-1.481833,32.000000,-235.768270,138.560625,-0.024481,24.428499,0.682577,438079.990517,0.965096,20.100557,16.293013,2.793091,0.061153,0.024719,169.796549,32.000000,185.475079,780.113539,169.086363,151.352372,32.000000,147.287406,69.649122,69.035776,90.044525,60.506329,33.428833,56.468354,0.000000,47.257415,25.227848,0.000000,44.351054,28.999726,36.703241,59.477053,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.698887,60.028894,138.953105,2286.150838,100.954763,97.758659,29.578989,14.238504,138.109070,1.476239,56.918375,33.598085,144.730137,139.196891,143.989925,138.442780,82.855191,136.934886,-0.000507,-1.481819,32.000000,-235.767397,138.599336,-0.024449,24.417379,0.681770,438077.412405,0.989249,19.974204,16.271243,2.784912,0.063324,0.028478,169.549394,32.000000,185.476499,658.588394,168.760319,151.788669,32.000000,146.488292,69.685054,69.067995,90.054210,60.506329,33.450853,56.468354,0.000000,47.368632,25.227848,0.000000,44.365881,29.578989,36.639558,59.480899,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.717446,60.028894,138.976862,2286.150838,100.998385,97.779134,28.774572,14.236934,138.195757,1.480252,56.787281,33.593754,144.766433,139.126156,144.062596,138.530522,82.845729,136.898383,-0.000507,-1.481808,32.000000,-235.768966,138.669556,-0.024426,24.410429,0.685909,438258.433557,0.962851,20.072921,16.227364,2.795900,0.069647,0.025535,170.098648,32.000000,184.929835,-21.987889,171.284493,151.790400,32.000000,146.219972,69.682986,69.070495,90.047257,60.506329,33.484577,56.468354,0.000000,47.349385,25.227848,0.000000,44.325990,28.774572,36.567291,59.485728,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.697952,60.040985,138.989882,2286.150838,101.000409,97.805796,29.157497,14.239503,138.188029,1.484088,56.751426,33.546292,144.780223,139.159229,144.041601,138.444105,82.789478,136.964942,-0.000508,-1.482945,32.000000,-235.769676,138.677346,-0.024455,24.391205,0.685909,438258.433557,0.962851,20.072921,16.227364,2.795900,0.061483,0.018107,170.572580,32.000000,184.715638,333.749391,172.761225,152.040359,32.000000,146.424812,69.671405,69.073445,90.080642,60.506329,33.420742,56.468354,0.000000,47.354951,25.227848,0.000000,44.343743,29.157497,36.618502,59.476699,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.662909,60.025322,138.894779,-2284.042501,101.006453,97.832501,29.467992,14.239931,138.175709,1.487952,56.841232,33.511958,144.765138,139.184289,143.925528,138.474195,82.763530,136.944149,-0.000509,-1.482916,32.000000,-235.768428,138.637800,-0.024493,24.370906,0.686081,438356.087524,0.989569,20.053681,16.219259,2.795334,0.068820,0.031866,170.576122,32.000000,184.372393,582.517961,173.620790,150.942575,32.000000,146.955595,69.637993,68.996804,90.042339,60.506329,33.502287,56.468354,0.000000,47.357350,25.227848,0.000000,44.351306,29.467992,36.601040,59.481902,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.851721,59.992898,138.980770,-2284.042501,101.029763,97.862540,29.330905,14.234080,138.112491,1.493177,57.019484,33.456564,144.778488,139.180722,143.900264,138.435911,82.791259,137.024163,-0.000510,-1.484065,32.000000,-235.776082,138.634070,-0.024481,24.366212,0.688000,438775.516820,0.967968,20.106661,16.323482,2.796751,0.064734,0.024621,170.062030,32.000000,184.949992,425.023282,171.268814,150.641021,32.000000,147.196820,69.650840,69.035418,90.062140,60.506329,33.463697,56.468354,0.000000,47.443320,25.227848,0.000000,44.342410,29.330905,36.716667,59.477220,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.813042,59.995920,139.046780,-2284.042501,101.050272,97.882835,29.442115,14.244641,138.194474,1.496889,56.984916,33.554191,144.724479,139.150501,143.857275,138.525190,82.822895,137.041416,-0.000509,-1.485237,32.000000,-235.762244,138.672041,-0.024502,24.366841,0.685716,438678.395476,0.983609,19.876437,16.335272,2.787806,0.069406,0.024372,169.759975,32.000000,185.360622,176.083344,169.414603,150.872284,32.000000,147.601860,69.662302,69.044395,90.057847,60.506329,33.452957,56.468354,0.000000,47.364931,25.227848,0.000000,44.309785,29.442115,36.670446,59.470690,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.663565,59.995920,138.983827,-2284.042501,101.066546,97.896353,28.870231,14.237505,138.169524,1.500553,56.870245,33.507583,144.625957,139.211879,143.910864,138.557821,82.861739,137.033627,-0.000508,-1.487557,32.000000,-235.766265,138.593116,-0.024259,24.354174,0.685716,438678.395476,0.983609,19.876437,16.335272,2.787806,0.068742,0.025259,169.437194,32.000000,185.551598,187.041950,167.994736,151.578691,32.000000,146.420987,69.698458,69.070608,90.096377,60.506329,33.527669,56.468354,0.000000,47.301002,25.227848,0.000000,44.311765,28.870231,36.577563,59.481194,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.732780,60.000866,139.012640,-2284.042501,101.063856,97.916668,28.998369,14.244926,138.220582,1.504355,56.808535,33.488527,144.648730,139.253556,143.912628,138.603053,82.881596,137.093448,-0.000506,-1.488509,32.000000,-235.762286,138.655521,-0.024244,24.376624,0.686836,438766.996856,0.966032,19.921694,16.310904,2.791373,0.064048,0.031317,169.574225,32.000000,185.233123,12.717801,170.483961,151.887769,32.000000,146.218327,69.692070,69.055492,90.073106,60.506329,33.489066,56.468354,0.000000,47.346637,25.227848,0.000000,44.316094,28.998369,36.537284,59.483662,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.604955,59.977785,138.959538,2286.150838,101.063186,97.936945,29.575392,14.238790,138.206111,1.508293,56.675890,33.542167,144.650562,139.273030,143.911785,138.605392,82.818327,137.004386,-0.000508,-1.489087,32.000000,-235.767439,138.677611,-0.024219,24.329653,0.689294,438843.539348,0.988564,20.076579,16.268314,2.798507,0.062897,0.038018,170.364236,32.000000,184.629812,360.900042,172.339516,152.029145,32.000000,146.140021,69.689080,69.047514,90.091421,60.506329,33.518593,56.468354,0.000000,47.351514,25.227848,0.000000,44.316253,29.575392,36.668538,59.477525,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.698517,59.934644,139.059830,2286.150838,101.089351,97.957283,29.022567,14.241216,138.178791,1.512016,56.722742,33.483842,144.707160,139.229455,143.881626,138.629657,82.800712,137.072924,-0.000509,-1.489072,32.000000,-235.768127,138.756722,-0.024231,24.344418,0.687877,438864.330255,0.982907,20.009761,16.277222,2.795191,0.066197,0.027663,170.512804,32.000000,184.345607,502.585543,173.757470,151.159771,32.000000,146.721936,69.689973,69.017252,90.087731,60.506329,33.546263,56.468354,0.000000,47.324199,25.227848,0.000000,44.289862,29.022567,36.589888,59.478509,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.794880,59.934644,139.042354,2286.150838,101.092315,97.985260,28.719587,14.244641,138.225200,1.515625,56.858643,33.488241,144.714515,139.217056,143.837352,138.638460,82.780528,137.035539,-0.000509,-1.489124,32.000000,-235.762572,138.755089,-0.024226,24.377909,0.691024,439117.649821,0.966601,20.119271,16.297663,2.801324,0.064417,0.023145,170.086897,32.000000,184.530515,618.166643,172.085121,150.963164,32.000000,147.118444,69.670984,69.005311,90.099735,60.506329,33.547284,56.468354,0.000000,47.374313,25.227848,0.000000,44.238791,28.719587,36.559808,59.486268,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.740637,59.898373,138.971835,-2284.042501,101.119502,98.012529,29.461477,14.242357,138.242693,1.519216,56.789311,33.482222,144.622085,139.314607,143.775402,138.573430,82.843623,137.084513,-0.000509,-1.489128,32.000000,-235.767314,138.768142,-0.024221,24.380269,0.689709,439131.838714,0.983067,19.979054,16.348237,2.798068,0.067820,0.027261,169.489263,32.000000,185.148029,468.433055,169.776964,150.730316,32.000000,147.194583,69.649420,69.051443,90.107188,60.506329,33.601666,56.468354,0.000000,47.417585,25.227848,0.000000,44.189469,29.461477,36.894656,59.475342,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.929086,59.906342,139.107806,2286.150838,101.160997,98.035316,29.234244,14.236078,138.299500,1.521512,56.818457,33.442481,144.566609,139.264610,143.788713,138.599421,82.856545,137.109577,-0.000509,-1.489128,32.000000,-235.776707,138.778179,-0.024181,24.389868,0.687375,439237.570601,0.991609,19.879217,16.350445,2.792302,0.065683,0.026300,169.307931,32.000000,185.303938,594.320492,168.224508,151.216096,32.000000,146.661073,69.635636,69.015217,90.112709,60.506329,33.526679,56.468354,0.000000,47.350481,25.227848,0.000000,44.170715,29.234244,36.891282,59.480240,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.770652,59.927500,139.022533,2286.150838,101.188186,98.062024,28.848444,14.241786,138.352605,1.521947,56.671372,33.482138,144.549319,139.338015,143.824573,138.618819,82.902188,137.150545,-0.000508,-1.490871,32.000000,-235.770999,138.905930,-0.024180,24.383731,0.687925,439229.340626,0.967973,19.899126,16.310899,2.793930,0.070250,0.030164,169.269785,32.000000,185.333147,276.087727,169.559313,151.771072,32.000000,146.470982,69.637191,69.037544,90.100019,60.506329,33.633100,56.468354,0.000000,47.393188,25.227848,0.000000,44.161127,28.848444,36.707276,59.479168,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.797776,59.927500,139.204272,2286.150838,101.212195,98.081125,29.491557,14.237505,138.374801,1.522149,56.622403,33.487603,144.565210,139.229823,143.827095,138.638985,82.843363,137.123247,-0.000508,-1.491457,32.000000,-235.774460,138.823496,-0.024175,24.389501,0.688017,439362.362268,0.988463,19.897162,16.284075,2.793263,0.063730,0.027910,169.959377,32.000000,184.461008,376.956481,171.929255,151.844684,32.000000,145.823943,69.664420,69.022836,90.117064,60.506329,33.564087,56.468354,0.000000,47.334448,25.227848,0.000000,44.166880,29.491557,36.561055,59.489838,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.763983,59.952780,139.059953,-2284.042501,101.239097,98.096384,28.893857,14.241216,138.322779,1.521844,56.702766,33.361364,144.605806,139.358162,143.800416,138.667305,82.813500,137.084025,-0.000511,-1.491483,32.000000,-235.768947,138.758680,-0.024217,24.413314,0.688454,439541.410976,0.966517,19.869074,16.329778,2.795391,0.055420,0.020505,170.362444,32.000000,184.353760,636.645466,173.465314,151.232339,32.000000,146.531719,69.656223,68.995108,90.132437,60.506329,33.642042,56.468354,0.000000,47.241439,25.227848,0.000000,44.179470,28.893857,36.736183,59.481213,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.800121,59.970915,139.143487,2286.150838,101.260241,98.114196,28.730487,14.238932,138.350732,1.521587,56.738064,33.428279,144.591553,139.269911,143.744065,138.652635,82.851632,137.126143,-0.000511,-1.491501,32.000000,-235.770247,138.787560,-0.024202,24.409039,0.687760,439716.628347,0.987466,19.929348,16.340786,2.794390,0.069221,0.027385,170.437795,32.000000,184.234804,193.416316,172.538489,150.988398,32.000000,147.234863,69.664814,69.019491,90.173499,60.506329,33.603872,56.468354,0.000000,47.334523,25.227848,0.000000,44.170756,28.730487,36.558781,59.478371,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.811946,59.930522,139.223902,2286.150838,101.250307,98.134503,29.408414,14.241644,138.362106,1.521677,56.801133,33.499051,144.569802,139.356469,143.640414,138.740910,82.834730,137.153177,-0.000512,-1.494433,32.000000,-235.767371,138.857656,-0.024218,24.431384,0.687890,439727.972584,0.992517,19.910063,16.322903,2.794039,0.066466,0.028055,169.366325,32.000000,184.829756,416.984159,170.009713,150.563056,32.000000,147.083517,69.636199,69.007057,90.133632,60.506329,33.674889,56.468354,0.000000,47.307604,25.227848,0.000000,44.182903,29.408414,36.875508,59.480545,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.779825,59.930522,139.169032,2286.150838,101.270909,98.157344,29.071572,14.240502,138.333343,1.521945,56.783366,33.444955,144.476536,139.425309,143.720716,138.688430,82.866427,137.184031,-0.000512,-1.496179,32.000000,-235.769497,138.778035,-0.024263,24.423358,0.687531,439792.243905,0.969481,19.857431,16.352797,2.794990,0.063584,0.025763,169.385922,32.000000,185.261865,681.108729,168.566133,150.807763,32.000000,147.129772,69.643214,69.002860,90.170340,60.506329,33.695003,56.468354,0.000000,47.307575,25.227848,0.000000,44.133556,29.071572,36.702361,59.465901,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.786883,59.900571,139.191336,-2284.042501,101.332441,98.173889,28.851231,14.242643,138.315544,1.521962,56.671717,33.451319,144.492260,139.322885,143.682518,138.738324,82.893126,137.241673,-0.000513,-1.498513,32.000000,-235.766373,138.877418,-0.024284,24.405105,0.688143,439855.290798,0.981639,19.890684,16.335928,2.795691,0.069275,0.029139,169.258906,32.000000,185.277552,107.047003,168.835384,151.523555,32.000000,146.503634,69.643278,69.033250,90.184661,60.506329,33.664287,56.468354,0.000000,47.326543,25.227848,0.000000,44.089967,28.851231,36.869418,59.482108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.928224,59.904144,139.168450,2286.150838,101.368687,98.196851,29.465736,14.246068,138.321257,1.521929,56.495686,33.334378,144.497519,139.416682,143.734839,138.773040,82.873771,137.202655,-0.000512,-1.500291,32.000000,-235.761964,138.941701,-0.024311,24.443710,0.688722,439837.985249,0.989069,19.853425,16.336922,2.795743,0.055333,0.024217,169.646110,32.000000,184.470149,406.443758,171.232009,151.789630,32.000000,145.757484,69.630726,68.988701,90.154926,60.506329,33.698940,56.468354,0.000000,47.410900,25.227848,0.000000,44.069171,29.465736,36.763329,59.485236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.829707,59.885459,139.244934,2286.150838,101.373841,98.213425,28.881203,14.239931,138.400272,1.522219,56.520276,33.321257,144.508859,139.447902,143.730509,138.716218,82.837284,137.247287,-0.000513,-1.502038,32.000000,-235.767609,138.883517,-0.024294,24.438832,0.685507,439897.696141,0.965664,19.710810,16.337532,2.787370,0.072972,0.025112,170.093930,32.000000,184.366585,403.885100,172.757954,151.421681,32.000000,146.090332,69.635574,68.994799,90.215607,60.506329,33.715940,56.468354,0.000000,47.244276,25.227848,0.000000,44.051482,28.881203,36.866704,59.480584,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.928943,59.859080,139.210694,-2284.042501,101.380242,98.228674,28.833812,14.235935,138.440568,1.522339,56.664016,33.365018,144.497183,139.371478,143.644597,138.764538,82.840249,137.187626,-0.000514,-1.503789,32.000000,-235.773735,138.768900,-0.024239,24.443526,0.685507,439897.696141,0.965664,19.710810,16.337532,2.787370,0.064568,0.021720,170.476956,32.000000,184.154471,334.432977,173.172215,150.745191,32.000000,146.831760,69.595905,68.985843,90.198688,60.506329,33.716470,56.468354,0.000000,47.296121,25.227848,0.000000,44.012298,28.833812,36.552398,59.480574,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.589590,59.859080,139.297448,-2284.042501,101.411659,98.241428,29.971485,14.240930,138.357633,1.522677,56.718683,33.339636,144.484756,139.406488,143.591598,138.774911,82.902186,137.204048,-0.000515,-1.504375,32.000000,-235.772511,138.889737,-0.024222,24.458055,0.687616,440074.579577,0.987468,19.793987,16.395461,2.794416,0.069986,0.021295,169.432712,32.000000,184.625615,326.232530,170.848254,150.725763,32.000000,146.917859,69.586969,68.972331,90.238635,60.506329,33.768554,56.468354,0.000000,47.232086,25.227848,0.000000,43.962440,29.971485,36.730240,59.484370,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.835930,59.851386,139.190996,-2284.042501,101.438696,98.252851,28.889549,14.241073,138.369053,1.522800,56.780742,33.247840,144.448042,139.393091,143.599218,138.602786,82.888793,137.330702,-0.000514,-1.504956,32.000000,-235.766795,138.922675,-0.024249,24.457741,0.685841,440044.335049,0.987014,19.665003,16.363832,2.788176,0.067948,0.027551,169.221766,32.000000,185.037952,282.338696,169.171294,150.579664,32.000000,147.043390,69.617655,68.994730,90.251291,60.506329,33.722257,56.468354,0.000000,47.320682,25.227848,0.000000,43.928530,28.889549,36.694951,59.469215,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.839898,59.854134,139.088762,2286.150838,101.445794,98.264262,28.971276,14.241501,138.331400,1.523098,56.740678,33.300248,144.377434,139.318155,143.596242,138.759999,82.945718,137.181438,-0.000515,-1.506687,32.000000,-235.769481,138.868118,-0.024283,24.443369,0.691193,440187.059739,0.956817,20.016523,16.309787,2.809006,0.066765,0.026995,169.184591,32.000000,185.157647,-100.614385,168.168025,151.370444,32.000000,146.202877,69.609029,68.966987,90.236014,60.506329,33.791212,56.468354,0.000000,47.288074,25.227848,0.000000,43.901105,28.971276,36.607130,59.483003,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.752423,59.845616,139.204772,-2284.042501,101.453787,98.279537,29.974725,14.243784,138.441389,1.522997,56.656743,33.216926,144.380187,139.298416,143.659449,138.695787,82.928774,137.145850,-0.000517,-1.508439,32.000000,-235.761625,138.761575,-0.024292,24.481030,0.686863,440053.920065,0.984604,19.752118,16.255392,2.790711,0.065246,0.026031,169.442430,32.000000,184.622201,300.156842,170.472056,151.734149,32.000000,145.733725,69.632361,68.992830,90.245147,60.506329,33.801782,56.468354,0.000000,47.351409,25.227848,0.000000,43.876840,29.974725,36.729213,59.476729,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.782448,59.845616,139.105993,-2284.042501,101.454780,98.292279,28.876328,14.238076,138.366383,1.522998,56.650022,33.290488,144.406962,139.280636,143.643789,138.689916,82.858467,137.158261,-0.000519,-1.510194,32.000000,-235.771595,138.825535,-0.024279,24.486432,0.686863,440053.920065,0.984604,19.752118,16.255392,2.790711,0.070837,0.023954,169.804713,32.000000,184.206273,457.193826,172.293285,151.641715,32.000000,145.859045,69.633635,68.960453,90.252016,60.506329,33.813686,56.468354,0.000000,47.344188,25.227848,0.000000,43.840647,28.876328,36.609844,59.479443,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.892645,59.848913,139.225078,2286.150838,101.436746,98.303696,28.791416,14.243927,138.447415,1.523063,56.709702,33.261414,144.410085,139.377349,143.578429,138.710272,82.860320,137.166724,-0.000521,-1.511939,32.000000,-235.768858,138.906929,-0.024313,24.508829,0.686806,440364.343549,0.989354,19.803061,16.331505,2.794278,0.064625,0.022000,170.227438,32.000000,183.991610,-1234.817853,173.202316,150.780140,32.000000,146.484389,69.600080,68.920225,90.226699,60.506329,33.829039,56.468354,0.000000,47.318696,25.227848,0.000000,43.815544,28.791416,36.660615,59.479443,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.753044,59.833251,139.068700,2286.150838,101.419489,98.310352,29.891096,14.245782,138.275046,1.523024,56.778708,33.187249,144.398867,139.400084,143.497556,138.756457,82.881495,137.148501,-0.000522,-1.513689,32.000000,-235.762577,138.896221,-0.024334,24.514337,0.686806,440364.343549,0.989354,19.803061,16.331505,2.794278,0.060910,0.027768,169.910678,32.000000,184.152654,352.392627,171.337048,150.650651,32.000000,146.967499,69.599932,68.935033,90.246079,60.506329,33.849322,56.468354,0.000000,47.261152,25.227848,0.000000,43.787662,29.891096,36.898031,59.471487,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.694307,59.816215,139.184855,-2284.042501,101.416496,98.320399,28.841949,14.235793,138.396460,1.523172,56.840194,33.129016,144.372752,139.319950,143.488626,138.713872,82.897379,137.153366,-0.000522,-1.515445,32.000000,-235.769944,138.837447,-0.024317,24.517798,0.686396,440404.072882,0.956532,19.821150,16.303786,2.795180,0.061859,0.023256,169.112882,32.000000,184.691092,480.237402,169.268200,150.585315,32.000000,146.988073,69.633002,68.966883,90.249673,60.506329,33.862380,56.468354,0.000000,47.331636,25.227848,0.000000,43.741764,28.841949,36.738457,59.477624,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.759295,59.816215,139.160680,-2284.042501,101.465678,98.332999,28.811731,14.238790,138.383604,1.523301,56.784095,33.118855,144.254924,139.361445,143.473580,138.730233,82.934564,137.105922,-0.000523,-1.517166,32.000000,-235.767931,138.836691,-0.024329,24.494562,0.687809,440432.652853,0.992671,19.864990,16.290240,2.800821,0.060418,0.027431,169.013679,32.000000,185.102886,327.398937,167.828265,151.109653,32.000000,146.037639,69.607547,68.952625,90.256158,60.506329,33.862328,56.468354,0.000000,47.371117,25.227848,0.000000,43.692443,28.811731,36.722390,59.477693,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.627219,59.825283,139.063391,-2284.042501,101.449729,98.338081,29.923680,14.242072,138.271989,1.523483,56.678382,33.050989,144.274415,139.341237,143.512610,138.708417,82.933139,137.159482,-0.000523,-1.518925,32.000000,-235.762026,138.754315,-0.024299,24.491441,0.687432,440380.904380,0.992413,19.797638,16.230249,2.796677,0.069587,0.026836,169.362528,32.000000,184.933063,737.649270,32.000000,151.416213,32.000000,145.948995,69.621246,68.953456,90.234480,60.506329,33.890847,56.468354,0.000000,47.263443,25.227848,0.000000,43.667842,29.923680,36.756286,59.467445,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.787535,59.844517,139.111637,2286.150838,101.452731,98.348021,28.863680,14.244212,138.308615,1.523449,56.648931,33.140846,144.296484,139.276496,143.487258,138.630372,82.908484,137.179253,-0.000523,-1.520681,32.000000,-235.766606,138.881109,-0.024334,24.471457,0.689142,440497.078719,0.958403,19.943657,16.257420,2.802160,0.062497,0.025094,169.671435,32.000000,183.948276,364.227162,32.000000,151.667238,32.000000,145.991185,69.602874,68.934654,90.240018,60.506329,33.837544,56.468354,0.000000,47.410744,25.227848,0.000000,43.635599,28.863680,36.716594,59.477240,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.899065,59.851386,139.088552,-2284.042501,101.435884,98.355628,28.831035,14.242643,138.274848,1.523688,56.677243,33.098667,144.332149,139.281451,143.526795,138.634669,82.900970,137.086268,-0.000525,-1.522471,32.000000,-235.761783,138.770386,-0.024204,24.441664,0.689142,440497.078719,0.958403,19.943657,16.257420,2.802160,0.067793,0.030246,170.020473,32.000000,183.951236,290.190898,173.203875,151.011447,32.000000,146.328464,69.663202,68.921078,90.264583,60.506329,33.903494,56.468354,0.000000,47.374904,25.227848,0.000000,43.625482,28.831035,36.826498,59.478863,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.642862,59.851386,139.101101,-2284.042501,101.466411,98.358185,29.875206,14.240930,138.317591,1.523517,56.738094,33.027431,144.299069,139.292789,143.440100,138.669627,82.889666,137.076067,-0.000525,-1.524254,32.000000,-235.770708,138.896916,-0.024025,24.420133,0.687567,440516.766287,0.990235,19.796695,16.291575,2.794106,0.071572,0.028499,170.143547,32.000000,184.020824,473.893840,171.966653,150.506107,32.000000,146.949366,69.635987,68.930401,90.244861,60.506329,33.875091,56.468354,0.000000,47.252555,25.227848,0.000000,43.604268,29.875206,36.619162,59.490134,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.829853,59.830778,139.076479,2286.150838,101.485604,98.368228,29.271836,14.243356,138.309557,1.523470,56.814236,32.981289,144.205570,139.290158,143.377476,138.652170,82.944777,137.143300,-0.000523,-1.526627,32.000000,-235.762709,138.775015,-0.023994,24.402640,0.691286,440690.611691,0.959889,19.953526,16.260796,2.802036,0.066347,0.027771,168.794727,32.000000,184.783817,-52.809308,168.100227,150.834954,32.000000,146.390697,69.664362,68.945922,90.271151,60.506329,33.867700,56.468354,0.000000,47.353881,25.227848,0.000000,43.545262,29.271836,36.717181,59.481066,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.673664,59.833251,138.996115,2286.150838,101.478810,98.374592,29.574981,14.242785,138.211741,1.523555,56.696717,33.075906,144.203698,139.245706,143.431091,138.648339,82.909761,137.147626,-0.000524,-1.528363,32.000000,-235.764427,138.708365,-0.024043,24.371378,0.688808,440535.597809,0.985523,19.742402,16.262501,2.791140,0.056697,0.025122,169.010062,32.000000,184.954510,635.499070,168.699784,151.188257,32.000000,145.989207,69.701348,68.946795,90.245337,60.506329,33.960937,56.468354,0.000000,47.352638,25.227848,0.000000,43.516574,29.574981,36.738311,59.483003,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.559025,59.809346,139.005518,-2284.042501,101.466323,98.386031,28.877554,14.243213,138.330824,1.523649,56.685177,32.989430,144.211853,139.271419,143.415913,138.617150,82.918929,137.073453,-0.000525,-1.530110,32.000000,-235.765638,138.624766,-0.024068,24.343421,0.688808,440535.597809,0.985523,19.742402,16.262501,2.791140,0.072924,0.027473,169.664563,32.000000,184.040074,433.953418,171.242074,151.604508,32.000000,146.047529,69.710205,68.938211,90.245515,60.506329,33.865581,56.468354,0.000000,47.389176,25.227848,0.000000,43.485802,28.877554,36.869858,59.464396,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.668428,59.814017,138.952585,2286.150838,101.470206,98.396708,29.514718,14.240074,138.300064,1.523802,56.724598,33.004159,144.272090,139.209880,143.426862,138.524535,82.911228,137.062151,-0.000526,-1.530725,32.000000,-235.769761,138.784459,-0.024076,24.350135,0.691760,440686.145896,0.969087,19.903434,16.275099,2.798185,0.063086,0.031873,169.757425,32.000000,183.815545,283.170336,172.610116,151.269951,32.000000,145.969072,69.730383,68.910212,90.250440,60.506329,33.910804,56.468354,0.000000,47.288154,25.227848,0.000000,43.427531,29.514718,36.712705,59.482620,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.730620,59.814017,138.977482,2286.150838,101.478016,98.400629,29.293432,14.236078,138.172509,1.523842,56.789364,33.005199,144.242487,139.078808,143.373493,138.562099,82.893940,136.990248,-0.000528,-1.532502,32.000000,-235.771626,138.688279,-0.024067,24.383285,0.694414,440757.398625,0.995068,19.998539,16.230274,2.804848,0.064286,0.030095,170.009591,32.000000,183.842721,179.894355,172.805930,150.419364,32.000000,146.779958,69.712759,68.908360,90.240184,60.506329,33.866027,56.468354,0.000000,47.397872,25.227848,0.000000,43.397433,29.293432,36.707643,59.478922,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.787448,59.841494,138.876770,-2284.042501,101.487389,98.400648,29.090721,14.239503,138.158283,1.523797,56.848887,32.932440,144.207235,139.220565,143.275044,138.421777,82.904230,136.996937,-0.000528,-1.535433,32.000000,-235.770659,138.727109,-0.024100,24.386117,0.692347,440760.292354,0.971347,19.889630,16.232541,2.797604,0.077287,0.028732,169.367097,32.000000,184.438654,-2269.072831,170.126214,150.453543,32.000000,147.154671,69.684020,68.894966,90.223235,60.506329,33.918482,56.468354,0.000000,47.420839,25.227848,0.000000,43.391339,29.090721,36.716814,59.480053,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.709727,59.859355,138.954863,-2284.042501,101.488282,98.398105,29.562300,14.243213,138.175886,1.523765,56.901923,33.050019,144.170153,139.165876,143.311779,138.565485,82.933526,137.010279,-0.000527,-1.537212,32.000000,-235.763507,138.760678,-0.024131,24.378197,0.690585,440771.927902,0.977379,19.825151,16.215249,2.794606,0.067116,0.026550,168.967976,32.000000,184.660810,469.797434,168.546671,150.653903,32.000000,147.110273,69.703937,68.926535,90.228785,60.506329,33.845958,56.468354,0.000000,47.332391,25.227848,0.000000,43.362088,29.562300,36.727306,59.470425,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.779669,59.850287,138.894268,2286.150838,101.498151,98.394184,29.280489,14.239789,138.249930,1.523974,56.692554,32.905761,144.142925,139.108456,143.331207,138.542829,82.929398,137.071497,-0.000527,-1.538949,32.000000,-235.771849,138.653321,-0.024158,24.400516,0.689190,440754.321488,0.983026,19.793763,16.208176,2.789393,0.071524,0.032594,168.800459,32.000000,184.816113,-262.571793,168.034490,151.306409,32.000000,145.907656,69.680594,68.886966,90.170380,60.506329,33.910217,56.468354,0.000000,47.417616,25.227848,0.000000,43.353382,29.280489,36.734422,59.483593,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.597219,59.850287,138.989537,2286.150838,101.457863,98.392901,28.783752,14.238790,138.160021,1.523969,56.614897,32.858143,144.148963,139.162267,143.308166,138.589746,82.925124,136.946435,-0.000527,-1.540689,32.000000,-235.769734,138.661622,-0.024139,24.423752,0.688958,440695.424035,0.976782,19.810611,16.218865,2.790181,0.071673,0.033271,169.496510,32.000000,184.253920,135.858969,170.422138,151.404412,32.000000,145.727607,69.678018,68.910149,90.172220,60.506329,33.859112,56.468354,0.000000,47.341834,25.227848,0.000000,43.317554,28.783752,36.698032,59.481135,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.635883,59.815391,138.927036,2286.150838,101.437390,98.390445,29.446314,14.239360,138.188213,1.524237,56.637876,32.815018,144.161881,139.111943,143.363582,138.507198,82.909545,136.876813,-0.000528,-1.541865,32.000000,-235.768016,138.583713,-0.024139,24.468782,0.688958,440695.424035,0.976782,19.810611,16.218865,2.790181,0.071318,0.027069,169.755517,32.000000,183.864005,426.273351,172.109275,151.413705,32.000000,145.978527,69.722764,68.883889,90.226885,60.506329,33.894973,56.468354,0.000000,47.411276,25.227848,0.000000,43.254077,29.446314,36.729507,59.476434,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.744478,59.823909,138.915457,2286.150838,101.443588,98.387803,29.076528,14.243642,138.163893,1.524323,56.731743,32.867218,144.207137,139.106926,143.293318,138.462096,82.863851,136.933004,-0.000528,-1.541880,32.000000,-235.766521,138.572820,-0.024154,24.511242,0.691594,440804.277987,0.997643,19.999807,16.162987,2.802366,0.077041,0.024144,169.815959,32.000000,183.659556,405.748971,173.142159,150.535203,32.000000,146.587762,69.687650,68.852896,90.243981,60.506329,33.879200,56.468354,0.000000,47.433032,25.227848,0.000000,43.220009,29.076528,36.705222,59.473916,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.679109,59.840395,138.915555,2286.150838,101.435273,98.389113,28.705726,14.236364,138.125235,1.524530,56.779655,32.910621,144.173678,139.033745,143.238761,138.397287,82.885689,136.943520,-0.000529,-1.545396,32.000000,-235.773307,138.500116,-0.024430,24.450397,0.689331,440754.011792,0.974247,19.924772,16.145061,2.798923,0.066670,0.031070,169.532109,32.000000,184.099849,566.651117,170.844749,150.335901,32.000000,146.727453,69.658368,68.840621,90.217004,60.506329,33.842458,56.468354,0.000000,47.511118,25.227848,0.000000,43.195739,28.705726,36.697592,59.470877,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.645573,59.840395,138.904670,2286.150838,101.431524,98.390434,29.431761,14.241216,138.113579,1.524677,56.817516,32.834091,144.098715,139.029951,143.240246,138.420881,82.885050,136.879647,-0.000528,-1.548899,32.000000,-235.766160,138.567621,-0.024407,24.438045,0.689161,440799.298899,0.998479,19.904931,16.201019,2.796257,0.068064,0.031886,169.039723,32.000000,184.488076,136.698042,168.882043,150.337099,32.000000,146.846469,69.702319,68.886691,90.285269,60.506329,33.880117,56.468354,0.000000,47.416725,25.227848,0.000000,43.181193,29.431761,36.582698,59.480958,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.697284,59.859630,138.838177,-2284.042501,101.442038,98.386605,29.197868,14.236934,138.109789,1.524760,56.742781,32.794561,144.061804,139.010499,143.241563,138.445936,82.936329,136.968250,-0.000529,-1.551807,32.000000,-235.768803,138.572477,-0.024397,24.362724,0.689161,440799.298899,0.998479,19.904931,16.201019,2.796257,0.061768,0.024848,168.614283,32.000000,184.556499,517.691792,167.705352,151.127812,32.000000,146.068864,69.711633,68.897261,90.278983,60.506329,33.828227,56.468354,0.000000,47.403549,25.227848,0.000000,43.171499,29.197868,36.703681,59.477230,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.619939,59.843143,138.802929,2286.150838,101.443683,98.380301,28.714292,14.241644,138.079032,1.524777,56.678614,32.803331,144.085297,139.017329,143.245566,138.447712,82.893727,136.801883,-0.000528,-1.553549,32.000000,-235.767535,138.543901,-0.024347,24.293225,0.691001,440708.171717,0.981279,19.905318,16.162278,2.793677,0.070207,0.033057,169.082325,32.000000,184.405447,438.316562,169.847746,151.112248,32.000000,145.767392,69.705182,68.888311,90.269153,60.506329,33.850968,56.468354,0.000000,47.407589,25.227848,0.000000,43.145594,28.714292,36.605662,59.475499,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.509928,59.847539,138.909180,2286.150838,101.450766,98.375231,29.407654,14.240930,138.091720,1.524810,56.655563,32.665845,144.066664,139.004707,143.264418,138.451073,82.924354,136.746321,-0.000529,-1.555297,32.000000,-235.766938,138.493261,-0.024319,24.260390,0.691001,440708.171717,0.981279,19.905318,16.162278,2.793677,0.063859,0.030335,169.748525,32.000000,183.799494,-37.859487,32.000000,151.468948,32.000000,145.809689,69.721476,68.872213,90.295474,60.506329,33.826098,56.468354,0.000000,47.415062,25.227848,0.000000,43.100725,29.407654,36.638384,59.484262,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.652147,59.847539,138.786043,2286.150838,101.431032,98.370125,29.173865,14.237791,138.068478,1.524713,56.665065,32.679112,144.129961,139.055399,143.222159,138.399692,82.858028,136.849614,-0.000528,-1.558236,32.000000,-235.770897,138.551306,-0.024291,24.259131,0.693931,440781.540325,0.999407,19.969074,16.124805,2.797322,0.073487,0.027301,169.839344,32.000000,183.469907,784.860996,32.000000,150.868796,32.000000,146.422021,69.701383,68.851684,90.292108,60.506329,33.867204,56.468354,0.000000,47.531816,25.227848,0.000000,43.076566,29.173865,36.660321,59.485865,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.651644,59.851936,138.877521,2286.150838,101.424697,98.361197,28.705568,14.244926,138.089669,1.524619,56.751295,32.737903,144.121228,138.993206,143.134562,138.274814,82.875988,136.927922,-0.000529,-1.558846,32.000000,-235.764417,138.469520,-0.024293,24.342477,0.694256,440789.289203,0.982872,19.940044,16.183485,2.795167,0.068818,0.029312,169.695095,32.000000,183.713540,226.750454,171.319116,150.404450,32.000000,146.693687,69.717635,68.882079,90.311539,60.506329,33.821225,56.468354,0.000000,47.479170,25.227848,0.000000,43.052947,28.705568,36.658854,59.479138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.519970,59.828580,138.777061,2286.150838,101.419080,98.352350,29.488565,14.243071,137.940883,1.524251,56.794011,32.673996,144.039594,139.004401,143.101427,138.343855,82.883356,136.853588,-0.000529,-1.560617,32.000000,-235.767256,138.487244,-0.024295,24.341271,0.694256,440789.289203,0.982872,19.940044,16.183485,2.795167,0.074061,0.025611,169.030344,32.000000,184.344926,451.183588,169.044856,150.269293,32.000000,146.863443,69.728609,68.884339,90.316819,60.506329,33.844795,56.468354,0.000000,47.463420,25.227848,0.000000,43.025622,29.488565,36.607056,59.481253,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.562188,59.787638,138.764745,2286.150838,101.414075,98.346089,29.434391,14.239360,137.925732,1.524004,56.725639,32.636174,143.983063,138.965781,143.114871,138.345523,82.895081,136.805313,-0.000528,-1.562933,32.000000,-235.768507,138.453839,-0.024311,24.384727,0.693770,440717.505670,0.975010,20.058367,16.160071,2.802446,0.066749,0.028021,168.915354,32.000000,184.509546,339.548622,167.637848,150.922517,32.000000,146.272682,69.702924,68.883558,90.292380,60.506329,33.810167,56.468354,0.000000,47.536572,25.227848,0.000000,42.960887,29.434391,36.744547,59.478302,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
