OSU 80 Ton Compressor Load Stand
49.647538,59.769778,138.642945,2286.150838,101.391466,98.341047,29.518479,14.243213,137.994143,1.523726,56.657583,32.505854,143.966909,138.917434,143.136210,138.243766,82.905076,136.761826,-0.000527,-1.566451,32.000000,-235.764163,138.460629,-0.024321,24.439094,0.691738,440596.631969,0.997338,19.976808,16.123592,2.799925,0.065746,0.033721,168.683870,32.000000,184.516293,294.344221,169.096044,151.233941,32.000000,145.962251,69.716101,68.849797,90.278787,60.506329,33.789022,56.468354,0.000000,47.565923,25.227848,0.000000,42.882157,29.518479,36.708890,59.468084,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.537977,59.769778,139.184569,2286.150838,101.380430,98.333439,28.717210,14.235507,137.962085,1.523635,56.668696,32.594635,144.011157,138.835016,143.168267,138.228889,82.838687,136.665481,-0.000526,-1.568790,32.000000,-235.770557,138.303306,-0.024316,24.412606,0.691738,440596.631969,0.997338,19.976808,16.123592,2.799925,0.060120,0.035690,169.410199,32.000000,183.649752,364.401375,171.346493,151.359219,32.000000,145.642455,69.772030,68.877529,90.305753,60.506329,33.731270,56.468354,0.000000,47.488091,25.227848,0.000000,42.823521,28.717210,36.741979,59.471379,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.606029,59.809620,138.694037,2286.150838,101.364523,98.323272,29.149021,14.241929,137.856552,1.523564,56.685520,32.558174,144.023960,138.874552,143.153526,138.219013,82.827727,136.700306,-0.000524,-1.570533,32.000000,-235.770528,138.392449,-0.024320,24.413209,0.688161,440474.052494,0.971009,19.867065,16.094166,2.792544,0.068906,0.034256,169.873201,32.000000,183.509628,288.578938,172.641431,150.941307,32.000000,146.122175,69.800457,68.849895,90.301369,60.506329,33.719733,56.468354,0.000000,47.628963,25.227848,0.000000,42.821965,29.149021,36.644841,59.471949,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.471659,59.816490,138.761197,2286.150838,101.350562,98.315632,29.594715,14.235935,137.879487,1.523480,56.730266,32.455692,143.953509,138.934788,143.082981,138.230947,82.824813,136.663460,-0.000523,-1.572292,32.000000,-235.772916,138.416150,-0.024299,24.414468,0.693202,440627.390981,1.000451,19.980845,16.114140,2.809654,0.070151,0.026195,169.667057,32.000000,183.438629,210.052801,172.023552,150.471161,32.000000,146.803733,69.780830,68.850191,90.305774,60.506329,33.748230,56.468354,0.000000,47.526841,25.227848,0.000000,42.786832,29.594715,36.634202,59.468654,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.596995,59.803301,138.580512,2286.150838,101.355737,98.308029,28.768352,14.242500,137.878206,1.523473,56.784018,32.534054,143.974891,138.876102,142.993755,138.235881,82.851125,136.684716,-0.000522,-1.574039,32.000000,-235.765696,138.359572,-0.024292,24.354384,0.689744,440613.271616,0.984147,19.949992,16.141880,2.795911,0.056418,0.024979,168.817788,32.000000,184.096507,121.576467,169.587066,150.234427,32.000000,146.804437,69.804044,68.869275,90.324572,60.506329,33.719037,56.468354,0.000000,47.533429,25.227848,0.000000,42.759601,28.768352,36.723344,59.484075,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.563011,59.803301,138.688480,2286.150838,101.354462,98.300422,28.671259,14.242643,137.943724,1.523238,56.800624,32.486440,143.923669,138.813767,143.027069,138.186153,82.853440,136.774641,-0.000521,-1.575775,32.000000,-235.764570,138.449779,-0.024300,24.327109,0.692081,440672.427599,0.972160,20.096522,16.127041,2.804862,0.065077,0.023274,168.818409,32.000000,184.436240,97.249732,167.923330,150.482956,32.000000,146.497168,69.801146,68.863466,90.313089,60.506329,33.687033,56.468354,0.000000,47.544271,25.227848,0.000000,42.711375,28.671259,36.686953,59.477466,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.427295,59.837373,138.621658,-2284.042501,101.344989,98.292804,29.621237,14.238647,137.832023,1.523076,56.673109,32.455805,143.923838,138.769642,143.080833,138.136686,82.854028,136.637278,-0.000521,-1.577539,32.000000,-235.769713,138.225519,-0.024190,24.274290,0.690867,440498.678241,0.997197,19.953052,16.110970,2.794131,0.066313,0.023725,168.653307,32.000000,184.501047,413.400341,168.022016,151.122161,32.000000,146.088748,69.813780,68.862402,90.310430,60.506329,33.673351,56.468354,0.000000,47.507868,25.227848,0.000000,42.710077,29.621237,36.548289,59.487262,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.601893,59.831602,138.699760,-2284.042501,101.322010,98.280394,28.882798,14.240645,137.885340,1.522691,56.632878,32.504260,143.941916,138.817479,143.088216,138.167205,82.857264,136.606301,-0.000520,-1.579273,32.000000,-235.765584,138.318396,-0.024006,24.263248,0.692654,440481.239644,1.001251,19.988352,16.151974,2.798225,0.058448,0.026047,169.098277,32.000000,183.651508,415.496472,170.563543,151.366343,32.000000,145.599234,69.816804,68.863768,90.305129,60.506329,33.680366,56.468354,0.000000,47.653524,25.227848,0.000000,42.680066,28.882798,36.657827,59.476984,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.661293,59.807147,138.648039,2286.150838,101.266891,98.267678,28.650934,14.232939,137.906236,1.522470,56.627382,32.475924,143.922516,138.809120,143.079892,138.212467,82.820842,136.641854,-0.000520,-1.581030,32.000000,-235.782141,138.177226,-0.023988,24.295218,0.695972,440568.188689,0.972076,20.163580,16.085207,2.804557,0.068144,0.027401,169.528127,32.000000,183.478021,69.563849,172.158193,151.101925,32.000000,145.585628,69.814005,68.814843,90.330204,60.506329,33.609444,56.468354,0.000000,47.597026,25.227848,0.000000,42.643417,28.650934,36.593410,59.490497,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.526181,59.807147,138.576681,2286.150838,101.255511,98.254941,29.495828,14.234366,137.787209,1.522328,56.712938,32.456559,143.942072,138.763077,143.025589,138.078296,82.808716,136.665971,-0.000520,-1.582763,32.000000,-235.772846,138.269696,-0.024020,24.297578,0.693832,440395.312386,0.992933,19.976269,16.067040,2.796259,0.077790,0.028823,169.905055,32.000000,183.280913,472.475544,172.703612,150.376313,32.000000,146.718827,69.828594,68.840254,90.366403,60.506329,33.668579,56.468354,0.000000,47.529881,25.227848,0.000000,42.585714,29.495828,36.751223,59.468959,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.630994,59.784341,138.663776,-2284.042501,101.225614,98.246057,29.047732,14.240930,137.761577,1.522379,56.795707,32.409844,143.959237,138.742563,142.993774,138.181832,82.814312,136.666822,-0.000518,-1.584541,32.000000,-235.766282,138.230576,-0.024039,24.351079,0.691607,440340.195493,0.999459,19.890162,16.120598,2.791873,0.063459,0.025947,169.011343,32.000000,183.632524,-77.503123,170.129377,150.287337,32.000000,146.744295,69.808216,68.844366,90.352501,60.506329,33.608098,56.468354,0.000000,47.649436,25.227848,0.000000,42.526696,29.047732,36.699353,59.482718,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.601484,59.764008,138.508840,2286.150838,101.209895,98.237172,28.824324,14.237220,137.696087,1.522133,56.790982,32.441382,143.880518,138.697744,142.971991,138.137378,82.825230,136.544763,-0.000517,-1.586265,32.000000,-235.771304,138.199944,-0.024073,24.367707,0.690372,440244.894024,0.986191,19.898797,16.139161,2.793895,0.064282,0.028158,168.554260,32.000000,184.205159,173.635662,168.395641,150.271868,32.000000,146.552597,69.790411,68.878064,90.380347,60.506329,33.642280,56.468354,0.000000,47.563697,25.227848,0.000000,42.486898,28.824324,36.687320,59.490517,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.743780,59.764008,138.593283,2286.150838,101.188722,98.224496,29.424856,14.241501,137.756427,1.522032,56.744177,32.366394,143.784225,138.683918,142.999997,138.084453,82.819593,136.651396,-0.000519,-1.588009,32.000000,-235.766531,138.253173,-0.024082,24.357610,0.690372,440244.894024,0.986191,19.898797,16.139161,2.793895,0.067131,0.025456,168.625601,32.000000,184.370593,394.982090,167.334905,150.873132,32.000000,145.827759,69.800020,68.842395,90.359358,60.506329,33.584584,56.468354,0.000000,47.585942,25.227848,0.000000,42.423710,29.424856,36.561789,59.481361,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.476309,59.764008,138.440428,2286.150838,101.208910,98.209355,29.037262,14.239503,137.740864,1.521933,56.618372,32.275056,143.883674,138.707205,143.028367,138.109510,82.843516,136.584918,-0.000519,-1.589752,32.000000,-235.770168,138.239101,-0.024083,24.415648,0.687899,440045.072017,0.970861,19.761505,16.126447,2.786143,0.057003,0.027920,168.986526,32.000000,183.988461,516.547495,169.750370,151.358093,32.000000,145.681403,69.797987,68.875677,90.385916,60.506329,33.575874,56.468354,0.000000,47.513650,25.227848,0.000000,42.380159,29.037262,36.715860,59.471202,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.426070,59.780220,138.466421,-2284.042501,101.174438,98.199136,28.964274,14.233652,137.704450,1.521849,56.674384,32.350261,143.835519,138.663020,142.978616,138.108711,82.805414,136.502507,-0.000520,-1.591535,32.000000,-235.775035,138.260172,-0.024092,24.362698,0.687899,440045.072017,0.970861,19.761505,16.126447,2.786143,0.063117,0.025447,169.191924,32.000000,183.377658,226.894840,171.690022,151.286470,32.000000,145.796397,69.772691,68.839965,90.395547,60.506329,33.538147,56.468354,0.000000,47.687882,25.227848,0.000000,42.353263,28.964274,36.584826,59.476345,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.570877,59.822810,138.366085,2286.150838,101.148878,98.186449,29.459847,14.239789,137.652730,1.521749,56.757853,32.256986,143.883616,138.656921,142.973561,138.032217,82.747525,136.564308,-0.000519,-1.592118,32.000000,-235.769882,138.290945,-0.024138,24.338071,0.691931,440164.911188,0.993054,20.107702,16.068843,2.801486,0.060944,0.031736,169.500023,32.000000,183.333396,413.684348,172.665574,150.262966,32.000000,146.293834,69.748948,68.812456,90.418789,60.506329,33.489574,56.468354,0.000000,47.709802,25.227848,0.000000,42.312704,29.459847,36.692456,59.483554,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.525993,59.832976,138.426399,-2284.042501,101.116176,98.173682,29.234414,14.234080,137.649473,1.521568,56.812053,32.310892,143.894399,138.708960,142.920421,137.949909,82.785314,136.637445,-0.000519,-1.593875,32.000000,-235.773624,138.080309,-0.024153,24.246280,0.689867,440184.498250,0.973200,19.999689,16.156534,2.791278,0.067275,0.027944,169.257111,32.000000,183.516726,226.195214,170.620733,150.255494,32.000000,146.665818,69.720807,68.863649,90.405198,60.506329,33.526371,56.468354,0.000000,47.581913,25.227848,0.000000,42.321137,29.234414,36.710798,59.479669,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.508322,59.820611,138.454888,-2284.042501,101.088690,98.160832,29.566771,14.240930,137.673320,1.521297,56.872540,32.239609,143.839284,138.651864,142.907344,137.979250,82.812487,136.517294,-0.000518,-1.595602,32.000000,-235.767102,138.104943,-0.024164,24.192307,0.693410,440097.954196,0.981580,20.056499,16.154002,2.795025,0.074721,0.030310,168.451578,32.000000,183.974811,505.984033,168.626788,150.031521,32.000000,146.973328,69.748969,68.873557,90.428493,60.506329,33.401386,56.468354,0.000000,47.672405,25.227848,0.000000,42.289233,29.566771,36.633469,59.473798,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.588533,59.820611,138.384637,-2284.042501,101.063278,98.153209,28.940740,14.234366,137.626060,1.521124,56.798130,32.238730,143.778360,138.611206,142.902237,137.981650,82.830573,136.474653,-0.000517,-1.596779,32.000000,-235.776125,138.091526,-0.024159,24.195008,0.693752,439997.371371,0.999042,20.053302,16.056116,2.794180,0.071659,0.024837,168.262090,32.000000,184.268569,219.020456,167.317513,150.703181,32.000000,145.883647,69.744678,68.878818,90.432648,60.506329,33.411805,56.468354,0.000000,47.689249,25.227848,0.000000,42.244947,28.940740,36.727599,59.473985,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.488649,59.801377,138.498629,2286.150838,101.040624,98.139295,28.684377,14.242500,137.613274,1.521051,56.738625,32.285687,143.742390,138.641363,142.919440,137.981472,82.832972,136.383537,-0.000517,-1.598532,32.000000,-235.762417,138.065071,-0.024416,24.196057,0.693752,439997.371371,0.999042,20.053302,16.056116,2.794180,0.068373,0.032610,168.666916,32.000000,184.229727,592.610769,169.049558,150.988849,32.000000,145.778441,69.703972,68.820618,90.400584,60.506329,33.392554,56.468354,0.000000,47.687258,25.227848,0.000000,42.192084,28.684377,36.717621,59.476807,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.447580,59.793409,138.372017,2286.150838,101.021734,98.122824,29.519354,14.241786,137.607331,1.520744,56.684839,32.152424,143.792902,138.612591,142.931349,137.968535,82.805402,136.458731,-0.000517,-1.600287,32.000000,-235.768212,138.093889,-0.024445,24.247932,0.693526,439867.077829,0.989927,19.979151,16.030247,2.790658,0.066419,0.027601,169.093465,32.000000,183.286597,281.736808,171.215056,151.115471,32.000000,145.573673,69.724353,68.829387,90.416201,60.506329,33.380133,56.468354,0.000000,47.717317,25.227848,0.000000,42.155429,29.519354,36.696491,59.487950,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.650664,59.762634,138.404881,2286.150838,101.036827,98.107602,29.417577,14.238504,137.536385,1.520654,56.688705,32.122015,143.833549,138.602295,142.926488,137.960526,82.745010,136.508338,-0.000517,-1.602049,32.000000,-235.768216,138.129439,-0.024424,24.275129,0.695491,439833.832126,1.000797,20.063735,15.983883,2.798594,0.055067,0.021740,169.159185,32.000000,183.182779,186.896856,172.639056,150.581923,32.000000,146.244871,69.721989,68.805829,90.446685,60.506329,33.305155,56.468354,0.000000,47.735896,25.227848,0.000000,42.109609,29.417577,36.598913,59.489396,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.413600,59.762634,138.326910,2286.150838,101.026634,98.097459,28.692266,14.242785,137.572537,1.520432,56.692923,32.200530,143.798579,138.621420,142.819868,137.990069,82.772015,136.432795,-0.000515,-1.603814,32.000000,-235.765574,138.130783,-0.024396,24.259577,0.693887,439826.149405,0.973192,20.098499,16.047737,2.798358,0.062202,0.025900,169.435872,32.000000,183.315832,397.598475,171.343990,150.068901,32.000000,146.241290,69.691083,68.805638,90.443473,60.506329,33.296910,56.468354,0.000000,47.639920,25.227848,0.000000,42.037977,28.692266,36.737650,59.474182,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.463697,59.728013,138.405316,2286.150838,101.002287,98.093707,29.441454,14.241644,137.524816,1.520114,56.839381,32.151307,143.787822,138.553234,142.808711,137.987624,82.789923,136.398678,-0.000516,-1.604976,32.000000,-235.768191,138.115120,-0.024409,24.318218,0.689931,439711.581974,0.971941,19.856678,16.132058,2.787574,0.066483,0.023793,168.489188,32.000000,183.874240,237.702392,168.687413,150.026389,32.000000,146.882024,69.683140,68.830929,90.431244,60.506329,33.294312,56.468354,0.000000,47.738538,25.227848,0.000000,41.958607,29.441454,36.550857,59.488442,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.600333,59.737355,138.327521,-2284.042501,100.991343,98.087350,29.376634,14.243642,137.580748,1.519804,56.825318,32.055030,143.719531,138.527826,142.809633,137.936002,82.840766,136.407369,-0.000517,-1.604947,32.000000,-235.766357,138.194129,-0.024421,24.327030,0.691464,439631.111428,0.974959,20.016331,16.034240,2.798119,0.067002,0.026105,168.140015,32.000000,184.057117,-7.993608,167.324172,150.513594,32.000000,146.188068,69.701573,68.833176,90.452885,60.506329,33.241082,56.468354,0.000000,47.768878,25.227848,0.000000,41.908414,29.376634,36.711165,59.473542,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.541662,59.748621,138.376783,2286.150838,100.991386,98.078449,28.826832,14.243356,137.590759,1.519805,56.727018,32.147009,143.688881,138.546627,142.842888,137.959837,82.822051,136.340645,-0.000516,-1.604944,32.000000,-235.767790,138.046838,-0.024443,24.339881,0.691464,439631.111428,0.974959,20.016331,16.034240,2.798119,0.070147,0.027584,168.262518,32.000000,184.313925,563.672892,168.137695,150.859778,32.000000,145.525767,69.701510,68.831451,90.450536,60.506329,33.253642,56.468354,0.000000,47.763590,25.227848,0.000000,41.868967,28.826832,36.695391,59.494746,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.487592,59.748621,138.264332,2286.150838,100.992405,98.069565,29.458798,14.238361,137.558797,1.519421,56.573043,32.191396,143.776623,138.513085,142.820089,137.947671,82.810313,136.367809,-0.000516,-1.604941,32.000000,-235.770326,137.952758,-0.024468,24.350922,0.688679,439439.559984,0.974115,19.883642,15.987591,2.788843,0.058169,0.024912,169.040513,32.000000,183.297766,111.648291,170.564809,150.997922,32.000000,145.737945,69.681360,68.811696,90.427148,60.506329,33.176740,56.468354,0.000000,47.741133,25.227848,0.000000,41.832764,29.458798,36.595171,59.482551,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.500801,59.740378,138.357033,-2284.042501,100.999260,98.061791,29.394833,14.242785,137.601629,1.519284,56.584393,32.051900,143.776267,138.519956,142.902056,137.772656,82.786242,136.391495,-0.000515,-1.604954,32.000000,-235.765246,138.011024,-0.024474,24.375968,0.689339,439497.051488,0.973682,20.012079,15.998951,2.793919,0.067998,0.026425,169.146463,32.000000,183.135063,83.575117,172.058857,151.030502,32.000000,146.036685,69.695087,68.822113,90.468924,60.506329,33.178767,56.468354,0.000000,47.786275,25.227848,0.000000,41.777906,29.394833,36.680277,59.485039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.530190,59.736531,138.286812,2286.150838,100.967846,98.059224,28.814050,14.246210,137.576125,1.518907,56.648858,31.983852,143.756286,138.558126,142.774450,137.847302,82.722872,136.407000,-0.000515,-1.604969,32.000000,-235.763297,137.923244,-0.024481,24.370906,0.688806,439488.808446,0.975416,19.990096,16.034454,2.795046,0.067797,0.041345,169.168819,32.000000,183.048310,299.816638,171.922840,150.044569,32.000000,146.270272,69.638527,68.788349,90.436083,60.506329,33.114654,56.468354,0.000000,47.784109,25.227848,0.000000,41.729995,28.814050,36.727892,59.477604,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.432885,59.767305,138.169318,-2284.042501,100.974458,98.049035,29.291337,14.237648,137.426843,1.518745,56.881087,31.946214,143.681156,138.318251,142.722954,137.723351,82.808571,136.370360,-0.000514,-1.607274,32.000000,-235.770384,137.944702,-0.024536,24.390314,0.688130,439572.842132,0.994392,19.955692,16.105307,2.791970,0.069066,0.025410,168.358813,32.000000,183.953108,335.007195,167.767924,150.218845,32.000000,146.671744,69.661993,68.846326,90.485794,60.506329,33.098636,56.468354,0.000000,47.759392,25.227848,0.000000,41.661451,29.291337,36.758193,59.473100,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.425112,59.813742,138.298564,2286.150838,100.976234,98.045251,28.785521,14.244070,137.406298,1.518729,56.755055,31.983174,143.581264,138.416023,142.761554,137.808166,82.812229,136.374986,-0.000514,-1.607248,32.000000,-235.765437,137.973803,-0.024492,24.380558,0.688506,439501.283295,0.981858,20.084869,16.014885,2.794991,0.065508,0.032425,167.917209,32.000000,184.009628,187.034338,167.515362,150.708750,32.000000,145.494950,69.680173,68.806767,90.445660,60.506329,32.859362,56.468354,0.000000,47.805448,25.227848,0.000000,41.648230,28.785521,36.669639,59.485757,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.505046,59.813742,138.237945,2286.150838,100.970636,98.037507,29.354375,14.241358,137.457848,1.518752,56.681139,31.965193,143.641236,138.373998,142.792118,137.798446,82.787487,136.251640,-0.000514,-1.607236,32.000000,-235.767821,137.817070,-0.024476,24.389133,0.689595,439504.226682,0.997764,20.142223,16.000501,2.798144,0.071704,0.026138,168.706352,32.000000,183.490589,292.298525,170.097760,150.840022,32.000000,145.570039,69.666397,68.814170,90.462459,60.506329,32.999785,56.468354,0.000000,47.855562,25.227848,0.000000,41.655849,29.354375,36.668171,59.490419,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.317327,59.805774,138.281815,2286.150838,100.963130,98.022255,29.370922,14.237648,137.441553,1.518567,56.708817,31.998031,143.653040,138.368657,142.790917,137.757414,82.773633,136.286454,-0.000514,-1.607917,32.000000,-235.772023,137.880907,-0.024485,24.339042,0.687758,439466.366481,0.976616,20.059047,15.965688,2.792401,0.063210,0.028558,169.152112,32.000000,183.225677,-104.942501,171.583970,151.085645,32.000000,145.585671,69.670077,68.791675,90.470604,60.506329,32.924293,56.468354,0.000000,47.837567,25.227848,0.000000,41.613290,29.370922,36.422097,59.496408,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.517783,59.795332,138.118703,2286.150838,100.953612,98.012058,28.841297,14.237933,137.433503,1.518427,56.805680,31.898093,143.693342,138.399773,142.734391,137.809038,82.736178,136.302900,-0.000514,-1.607918,32.000000,-235.770918,137.879561,-0.024483,24.351237,0.692193,439524.946777,0.979974,20.246575,15.996356,2.803920,0.071338,0.031588,169.143295,32.000000,182.928983,217.398015,172.480106,150.126943,32.000000,146.224407,69.666918,68.773553,90.469939,60.506329,32.916301,56.468354,0.000000,47.937308,25.227848,0.000000,41.577447,28.841297,36.555186,59.474801,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.429489,59.814017,138.225584,2286.150838,100.951359,98.007123,29.307762,14.238219,137.398322,1.518076,56.896866,31.948084,143.648353,138.376405,142.682062,137.733375,82.745507,136.235278,-0.000515,-1.608481,32.000000,-235.770633,137.911173,-0.024391,24.346018,0.687835,439416.725658,0.993403,20.027393,16.041750,2.789275,0.063435,0.028054,168.637811,32.000000,183.389782,521.966869,32.000000,149.915366,32.000000,146.425148,69.660424,68.783258,90.460143,60.506329,32.872929,56.468354,0.000000,47.870332,25.227848,0.000000,41.529594,29.307762,36.701554,59.473080,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.478741,59.814017,138.161392,2286.150838,100.921641,97.999607,29.526259,14.240787,137.338621,1.517979,56.912922,31.985902,143.602766,138.363151,142.646367,137.695362,82.724808,136.297103,-0.000515,-1.609054,32.000000,-235.769703,137.781094,-0.024203,24.333770,0.689875,439452.304210,0.979509,20.137940,15.999764,2.796419,0.073574,0.032885,168.406226,32.000000,183.872449,236.698386,32.000000,149.996036,32.000000,146.524410,69.662415,68.792316,90.497564,60.506329,32.823269,56.468354,0.000000,47.894170,25.227848,0.000000,41.512168,29.526259,36.530974,59.478883,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.562402,59.824183,138.178326,2286.150838,100.931153,97.986961,29.278010,14.243213,137.327645,1.517987,56.848661,31.950480,143.585576,138.342413,142.685068,137.706752,82.781410,136.241741,-0.000515,-1.609061,32.000000,-235.765474,137.830020,-0.024226,24.326847,0.689089,439428.717474,0.971123,20.086682,16.050321,2.792338,0.067930,0.024487,168.117529,32.000000,184.048427,280.961409,32.000000,150.752241,32.000000,145.600514,69.701040,68.796908,90.512753,60.506329,32.751322,56.468354,0.000000,47.898232,25.227848,0.000000,41.477475,29.278010,36.496492,59.492691,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.484705,59.808247,138.147898,2286.150838,100.926008,97.979364,29.533560,14.242785,137.251546,1.518059,56.758310,31.890762,143.569461,138.343126,142.692292,137.756847,82.778215,136.240660,-0.000515,-1.609058,32.000000,-235.763443,137.824371,-0.024231,24.328971,0.688020,439246.934027,0.980538,20.009127,15.967328,2.787941,0.066260,0.024239,168.262047,32.000000,183.707204,208.301159,32.000000,150.910232,32.000000,145.572295,69.679815,68.825939,90.472715,60.506329,32.693391,56.468354,0.000000,47.980032,25.227848,0.000000,41.428657,29.533560,36.648069,59.484518,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.466308,59.815665,138.197703,2286.150838,100.938293,97.974325,29.008802,14.236649,137.402473,1.518009,56.773036,31.843204,143.600530,138.209751,142.710765,137.753481,82.759486,136.104911,-0.000514,-1.610230,32.000000,-235.769580,137.816113,-0.024242,24.288609,0.688917,439227.606869,0.970539,20.074707,15.969657,2.791729,0.067868,0.033459,168.951612,32.000000,183.258807,387.122935,32.000000,151.032133,32.000000,145.326452,69.703988,68.809831,90.510062,60.506329,32.672128,56.468354,0.000000,47.897922,25.227848,0.000000,41.393271,29.008802,36.522684,59.471929,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.316301,59.847814,138.085105,-2284.042501,100.952089,97.965380,29.179624,14.240359,137.288018,1.517930,56.871676,31.861209,143.630969,138.296167,142.699503,137.635610,82.690257,136.213585,-0.000512,-1.611998,32.000000,-235.765214,137.777402,-0.024274,24.294274,0.690572,439258.235489,0.988468,20.101265,15.922792,2.793774,0.065044,0.026112,169.293064,32.000000,182.992613,336.915222,32.000000,150.276222,32.000000,146.122120,69.698423,68.791379,90.514770,60.506329,32.582127,56.468354,0.000000,47.935565,25.227848,0.000000,41.366418,29.179624,36.528480,59.492022,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.387337,59.847814,138.130043,-2284.042501,100.962703,97.961524,29.513164,14.244355,137.265373,1.518013,56.959473,31.903377,143.617584,138.234259,142.646270,137.724028,82.722033,136.158161,-0.000511,-1.612628,32.000000,-235.764824,137.760677,-0.024252,24.284885,0.692203,439477.191917,0.985958,20.289684,16.044536,2.799989,0.067940,0.030822,168.868942,32.000000,183.243262,369.350725,32.000000,150.063490,32.000000,146.479217,69.674348,68.812986,90.503727,60.506329,32.573821,56.468354,0.000000,48.014079,25.227848,0.000000,41.367404,29.513164,36.751443,59.471870,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.437238,59.891778,138.104008,2286.150838,100.964985,97.952481,29.242025,14.238361,137.358423,1.518204,56.933436,31.854500,143.539026,138.292538,142.552278,137.628234,82.704783,136.105481,-0.000511,-1.614322,32.000000,-235.770162,137.639330,-0.024284,24.304764,0.691550,439358.345376,0.973238,20.215638,15.985981,2.796872,0.072320,0.030059,168.199094,32.000000,183.760225,372.797703,32.000000,149.933646,32.000000,146.494219,69.704895,68.787470,90.498782,60.506329,32.508536,56.468354,0.000000,47.892774,25.227848,0.000000,41.384483,29.242025,36.560248,59.479345,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.465419,59.861553,138.109365,2286.150838,100.964592,97.942356,29.155807,14.240645,137.284871,1.517959,56.876442,31.813413,143.539959,138.304608,142.606834,137.634591,82.751315,136.096500,-0.000512,-1.616062,32.000000,-235.772960,137.708998,-0.024297,24.281449,0.690101,439375.547359,0.981197,20.207634,15.977770,2.793522,0.070691,0.026794,168.243453,32.000000,184.042250,419.332651,166.975783,150.405929,32.000000,145.840289,69.716700,68.818402,90.518573,60.506329,32.500409,56.468354,0.000000,47.966823,25.227848,0.000000,41.364512,29.155807,36.685339,59.494638,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.571918,59.843967,138.153574,-2284.042501,100.953145,97.936068,29.535239,14.242928,137.257899,1.517922,56.783270,31.760467,143.492189,138.223371,142.625257,137.591078,82.755989,136.228887,-0.000512,-1.617786,32.000000,-235.764776,137.678650,-0.024323,24.287980,0.690221,439188.313009,0.983302,20.148078,15.926897,2.792039,0.067356,0.028232,168.165234,32.000000,183.957239,364.175329,168.220110,150.870712,32.000000,145.657770,69.702215,68.813458,90.483501,60.506329,32.446536,56.468354,0.000000,48.008790,25.227848,0.000000,41.309772,29.535239,36.686440,59.493753,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.442759,59.843967,138.077162,-2284.042501,100.969592,97.932241,29.472986,14.238932,137.319115,1.517875,56.692997,31.734705,143.561357,138.286910,142.629794,137.626360,82.707919,136.111275,-0.000511,-1.618347,32.000000,-235.767296,137.666006,-0.024311,24.267838,0.688510,439068.605304,0.968272,20.019765,15.986194,2.786932,0.061303,0.025827,168.654613,32.000000,183.105211,50.518316,170.713272,150.954145,32.000000,145.316746,69.722906,68.789294,90.485684,60.506329,32.437036,56.468354,0.000000,47.913411,25.227848,0.000000,41.265075,29.472986,36.388568,59.489081,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.530096,59.852760,138.186515,2286.150838,100.933330,97.927820,28.845849,14.244641,137.280041,1.517884,56.764785,31.771601,143.555698,138.238623,142.621446,137.675909,82.633306,136.139184,-0.000511,-1.618326,32.000000,-235.765522,137.813173,-0.024279,24.250214,0.690693,439215.290327,0.973064,20.154076,15.977436,2.792667,0.066703,0.030471,169.001698,32.000000,182.968450,513.438096,172.142621,150.248999,32.000000,145.709350,69.707632,68.766108,90.478172,60.506329,32.395848,56.468354,0.000000,47.962804,25.227848,0.000000,41.245313,28.845849,36.608084,59.478588,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.464752,59.886283,138.046609,2286.150838,100.931280,97.923401,29.372524,14.242928,137.283559,1.517696,56.839637,31.792467,143.543097,138.258769,142.532990,137.627585,82.706388,136.201625,-0.000511,-1.619405,32.000000,-235.765595,137.809340,-0.024273,24.279351,0.690356,439293.698095,0.992272,20.072019,16.065538,2.789951,0.060044,0.032517,169.128422,32.000000,183.082792,157.256815,171.326006,149.998472,32.000000,146.531432,69.725502,68.786906,90.517390,60.506329,32.371885,56.468354,0.000000,47.954277,25.227848,0.000000,41.218141,29.372524,36.367952,59.485118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.506592,59.898648,138.136633,2286.150838,100.940809,97.910688,29.127787,14.237791,137.334644,1.517542,56.974232,31.748670,143.510509,138.174516,142.485032,137.645264,82.703748,136.094952,-0.000511,-1.621720,32.000000,-235.772536,137.705328,-0.024486,24.286222,0.689892,439219.787231,0.975936,20.173503,16.022627,2.790808,0.072187,0.025993,168.048836,32.000000,183.572764,293.202604,168.725573,149.952390,32.000000,146.492052,69.691380,68.798457,90.503833,60.506329,32.283200,56.468354,0.000000,48.044257,25.227848,0.000000,41.222536,29.127787,36.518575,59.486947,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.469673,59.875292,138.157201,2286.150838,100.959172,97.903043,29.574056,14.238932,137.327450,1.517530,56.972494,31.805690,143.480792,138.314478,142.532263,137.642169,82.742105,136.204812,-0.000513,-1.622863,32.000000,-235.771230,137.840260,-0.024475,24.273582,0.689400,439166.473215,0.965847,20.138486,15.975510,2.790133,0.063368,0.027762,168.000995,32.000000,183.832819,355.632366,32.000000,150.213481,32.000000,146.075902,69.720978,68.830579,90.506202,60.506329,32.216649,56.468354,0.000000,47.965648,25.227848,0.000000,41.215774,29.574056,36.588861,59.489593,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.424083,59.875292,138.048377,2286.150838,100.957257,97.898020,29.405141,14.245925,137.211701,1.517506,56.857467,31.781495,143.444604,138.314130,142.563054,137.661222,82.693959,136.101944,-0.000512,-1.623978,32.000000,-235.760140,137.794389,-0.024424,24.302194,0.690362,439045.827536,0.968950,20.157390,15.988449,2.792766,0.070366,0.025822,168.158975,32.000000,183.962040,281.506056,32.000000,150.719982,32.000000,145.655502,69.717819,68.792928,90.485216,60.506329,32.228174,56.468354,0.000000,48.021971,25.227848,0.000000,41.171640,29.405141,36.610138,59.485678,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.491080,59.850562,138.114013,-2284.042501,100.962113,97.895531,28.875010,14.241358,137.343442,1.517488,56.675808,31.712278,143.457129,138.201900,142.581724,137.620637,82.713620,136.166754,-0.000512,-1.625737,32.000000,-235.767493,137.838607,-0.024439,24.343369,0.689683,439137.737224,0.975454,20.204844,15.986885,2.793140,0.063027,0.029691,168.686679,32.000000,183.175725,359.182962,169.985310,150.994627,32.000000,145.317748,69.704431,68.777031,90.477965,60.506329,32.190692,56.468354,0.000000,48.018120,25.227848,0.000000,41.123221,28.875010,36.403462,59.491904,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.418299,59.815391,138.214679,-2284.042501,100.941415,97.898025,29.221206,14.242928,137.408098,1.517458,56.715790,31.821869,143.546039,138.344737,142.597603,137.668166,82.669267,136.250761,-0.000513,-1.627468,32.000000,-235.768218,137.793024,-0.024466,24.333665,0.687732,439020.668124,0.991796,20.110391,15.998547,2.790685,0.068165,0.024222,168.866668,32.000000,182.904771,315.810616,171.688503,150.753421,32.000000,145.550547,69.732016,68.802570,90.504499,60.506329,32.128994,56.468354,0.000000,48.028439,25.227848,0.000000,41.095644,29.221206,36.584092,59.476326,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.497326,59.804674,138.155242,2286.150838,100.939001,97.904414,29.357311,14.245211,137.316241,1.517334,56.860721,31.748943,143.516719,138.254528,142.553303,137.747865,82.651765,136.144489,-0.000513,-1.629224,32.000000,-235.765279,137.759575,-0.024490,24.324827,0.689584,439113.580376,0.981565,20.150965,16.083483,2.796832,0.073592,0.028044,169.277341,32.000000,182.968264,468.657055,32.000000,149.922007,32.000000,146.234604,69.743778,68.803957,90.521589,60.506329,32.138199,56.468354,0.000000,48.036192,25.227848,0.000000,41.027608,29.357311,36.451591,59.483593,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.486520,59.804674,138.097822,2286.150838,100.924583,97.905701,28.763553,14.238076,137.335256,1.517284,56.892493,31.725239,143.456435,138.282138,142.467651,137.646691,82.657037,136.195467,-0.000512,-1.629782,32.000000,-235.770120,137.727314,-0.024450,24.361570,0.688334,439112.785931,0.975337,20.058007,16.049641,2.791166,0.071386,0.026614,168.390625,32.000000,183.400531,384.939341,32.000000,149.978538,32.000000,146.549564,69.731073,68.784588,90.508988,60.506329,32.067743,56.468354,0.000000,48.047426,25.227848,0.000000,40.981872,28.763553,36.724444,59.489140,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.410165,59.839296,138.140735,-2284.042501,100.920593,97.905679,29.271255,14.237220,137.394872,1.517144,56.961913,31.707327,143.445206,138.346696,142.484752,137.728465,82.694170,136.204079,-0.000514,-1.630346,32.000000,-235.771959,137.794821,-0.024407,24.379168,0.687197,439115.837765,0.995722,20.069246,16.069002,2.790615,0.061264,0.027464,167.917636,32.000000,183.658121,420.336215,32.000000,149.969896,32.000000,146.633560,69.759564,68.821422,90.517434,60.506329,32.033184,56.468354,0.000000,47.985297,25.227848,0.000000,40.981393,29.271255,36.745941,59.467681,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.497045,59.838472,138.093913,2286.150838,100.898714,97.898011,29.403622,14.240930,137.382892,1.517128,56.782662,31.672052,143.397217,138.377322,142.497983,137.681978,82.701853,136.156369,-0.000514,-1.630927,32.000000,-235.766774,137.770468,-0.024360,24.320290,0.688166,439136.103684,0.980202,20.183342,16.036029,2.795796,0.062256,0.031529,167.835792,32.000000,183.858263,447.716572,32.000000,150.579378,32.000000,145.552350,69.751488,68.780094,90.518567,60.506329,31.996110,56.468354,0.000000,48.105783,25.227848,0.000000,40.951736,29.403622,36.538018,59.493035,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.438331,59.797530,138.112176,2286.150838,100.916825,97.887854,28.962284,14.236078,137.324106,1.517188,56.699989,31.686855,143.425089,138.367739,142.517850,137.760245,82.705752,136.183675,-0.000513,-1.630916,32.000000,-235.770150,137.876401,-0.024394,24.343343,0.688192,439034.648896,0.973830,20.092096,16.005294,2.789943,0.065792,0.028596,168.541822,32.000000,183.300282,364.407791,169.611336,150.900665,32.000000,145.513811,69.755168,68.818267,90.506225,60.506329,31.984968,56.468354,0.000000,47.988197,25.227848,0.000000,40.921131,28.962284,36.558047,59.488530,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.532485,59.771702,138.206650,-2284.042501,100.917338,97.884072,29.168690,14.246210,137.407785,1.517193,56.821932,31.619018,143.443747,138.346062,142.501677,137.659551,82.613890,136.097985,-0.000512,-1.630890,32.000000,-235.760510,137.895996,-0.024414,24.360127,0.688386,438964.901264,0.989749,20.112249,16.014591,2.793625,0.068571,0.036352,168.782187,32.000000,182.652290,160.265441,172.064566,150.025986,32.000000,146.107407,69.728926,68.748780,90.548467,60.506329,31.923886,56.468354,0.000000,48.090200,25.227848,0.000000,40.834291,29.168690,36.694804,59.477752,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.493235,59.771702,138.108421,-2284.042501,100.879417,97.882775,28.965563,14.248922,137.405593,1.517151,56.963172,31.589891,143.470833,138.320226,142.423463,137.799979,82.656977,136.212516,-0.000512,-1.631245,32.000000,-235.757635,137.888592,-0.024351,24.339724,0.687517,438974.274639,0.976302,20.070066,16.037121,2.792682,0.068225,0.021747,168.775251,32.000000,183.147941,529.740216,169.780912,149.755237,32.000000,146.365918,69.738396,68.789842,90.548228,60.506329,31.889625,56.468354,0.000000,48.072041,25.227848,0.000000,40.768804,28.965563,36.405370,59.491874,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.481644,59.807147,138.205427,2286.150838,100.887911,97.876617,29.555092,14.232939,137.383563,1.516960,56.993696,31.693625,143.380729,138.306690,142.391453,137.699085,82.705587,136.113770,-0.000513,-1.631802,32.000000,-235.777060,137.831656,-0.024339,24.286773,0.687530,438967.266127,0.988313,20.029290,16.077299,2.790451,0.063736,0.025860,168.169221,32.000000,183.525139,-60.524181,167.719130,149.914205,32.000000,146.695130,69.746880,68.817450,90.553465,60.506329,31.840001,56.468354,0.000000,48.071464,25.227848,0.000000,40.763086,29.555092,36.523344,59.473808,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.488868,59.853584,138.129522,2286.150838,100.898747,97.867803,29.254835,14.237933,137.369272,1.516993,56.889708,31.717300,143.339299,138.405972,142.429643,137.643451,82.708681,136.231238,-0.000512,-1.633544,32.000000,-235.771901,137.835998,-0.024343,24.250791,0.689714,438900.408966,0.968878,20.076792,15.980973,2.793065,0.063838,0.027739,167.600050,32.000000,183.649183,41.953313,166.727666,150.583743,32.000000,145.681180,69.760450,68.788236,90.524120,60.506329,31.820750,56.468354,0.000000,48.112078,25.227848,0.000000,40.727497,29.254835,36.606616,59.484577,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
