OSU 80 Ton Compressor Load Stand
49.507568,59.849463,138.213083,-2284.042501,100.896969,97.857681,28.976430,14.238504,137.327512,1.516966,56.821687,31.619271,143.347313,138.327589,142.467164,137.673032,82.688862,136.159330,-0.000512,-1.633528,32.000000,-235.768872,137.847990,-0.024370,24.242084,0.690281,438911.252770,0.978697,20.115714,16.034639,2.791123,0.071466,0.028463,168.172984,32.000000,183.464472,481.143383,168.823911,150.704837,32.000000,145.415422,69.757939,68.831014,90.527163,60.506329,31.774972,56.468354,0.000000,48.094704,25.227848,0.000000,40.745325,28.976430,36.503095,59.491687,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.449055,59.849463,138.093171,-2284.042501,100.904399,97.850025,29.304628,14.241786,137.340274,1.516976,56.794282,31.641883,143.362439,138.305098,142.471202,137.679411,82.684995,136.270514,-0.000512,-1.633518,32.000000,-235.766573,137.766103,-0.024351,24.196529,0.690568,438885.290739,0.987578,20.092145,16.019716,2.791757,0.076932,0.026227,168.794853,32.000000,182.804744,32.246258,170.602908,150.989307,32.000000,145.428472,69.796348,68.774311,90.527787,60.506329,31.747700,56.468354,0.000000,48.117375,25.227848,0.000000,40.713817,29.304628,36.577343,59.471979,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.474328,59.853035,138.213568,2286.150838,100.894824,97.847523,29.575521,14.243784,137.467465,1.516801,56.877473,31.542682,143.364824,138.308564,142.446011,137.704715,82.639510,136.255372,-0.000512,-1.634123,32.000000,-235.765723,137.868933,-0.024350,24.163616,0.692143,438893.885199,0.977710,20.153017,16.077295,2.792635,0.070410,0.028956,168.788408,32.000000,182.580605,763.590597,172.025256,150.171634,32.000000,146.140711,69.801427,68.757788,90.562516,60.506329,31.725694,56.468354,0.000000,48.211872,25.227848,0.000000,40.689706,29.575521,36.414320,59.482443,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.553714,59.861828,138.207219,2286.150838,100.895606,97.853610,29.304938,14.243213,137.455127,1.517168,56.935197,31.546660,143.377390,138.353995,142.373933,137.728754,82.643965,136.311445,-0.000513,-1.635188,32.000000,-235.764490,137.930199,-0.024342,24.163327,0.693267,438956.238408,0.968196,20.130290,16.115466,2.793642,0.069091,0.029198,168.679063,32.000000,182.851020,378.723223,170.548435,149.863269,32.000000,146.159241,69.778121,68.779748,90.548700,60.506329,31.614926,56.468354,0.000000,48.187326,25.227848,0.000000,40.662577,29.304938,36.550930,59.494599,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.562772,59.871994,138.206540,2286.150838,100.901632,97.858734,29.548072,14.235650,137.448380,1.517364,56.935594,31.583117,143.320469,138.360623,142.322676,137.790293,82.661929,136.201530,-0.000513,-1.635181,32.000000,-235.775660,137.833878,-0.024352,24.182761,0.693525,439007.457611,0.985256,20.197928,16.071399,2.794642,0.068258,0.031666,168.015869,32.000000,183.458918,190.034725,32.000000,149.635191,32.000000,146.429698,69.793977,68.779833,90.530043,60.506329,31.623568,56.468354,0.000000,48.128756,25.227848,0.000000,40.637079,29.548072,36.665383,59.489062,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.495801,59.834900,138.231215,2286.150838,100.890938,97.863669,29.357954,14.238932,137.395277,1.517207,56.957950,31.565282,143.279704,138.298002,142.366518,137.831224,82.727085,136.138700,-0.000512,-1.634030,32.000000,-235.774017,137.927550,-0.024357,24.184570,0.691421,438936.390025,0.967355,20.057294,16.067039,2.788515,0.068933,0.025686,167.795740,32.000000,183.571717,169.535605,32.000000,150.304694,32.000000,146.214422,69.807856,68.803286,90.558569,60.506329,31.543115,56.468354,0.000000,48.155198,25.227848,0.000000,40.615401,29.357954,36.530608,59.481243,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.428146,59.861828,138.092366,2286.150838,100.908770,97.868803,28.844889,14.243071,137.377351,1.517394,56.824910,31.549441,143.313985,138.267558,142.376713,137.752406,82.669937,136.212868,-0.000513,-1.634837,32.000000,-235.769387,137.828246,-0.024349,24.228237,0.692498,438829.257808,0.975020,20.089818,15.971524,2.792787,0.074095,0.035369,168.480767,32.000000,182.760582,180.416812,170.466616,150.728842,32.000000,145.403284,69.833842,68.779023,90.547704,60.506329,31.505396,56.468354,0.000000,48.196756,25.227848,0.000000,40.538952,28.844889,36.667511,59.470307,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.490995,59.873094,138.064331,-2284.042501,100.882396,97.875114,29.255939,14.239503,137.377379,1.517315,56.852378,31.502015,143.324982,138.324347,142.375083,137.631168,82.631765,136.180570,-0.000513,-1.635431,32.000000,-235.764267,137.907073,-0.024357,24.275575,0.691705,439058.105146,0.973905,20.187596,16.080673,2.793816,0.070266,0.028703,168.925697,32.000000,182.516326,288.488874,171.815278,150.464703,32.000000,145.670339,69.794723,68.753984,90.528100,60.506329,31.494569,56.468354,0.000000,48.207585,25.227848,0.000000,40.539460,29.255939,36.556286,59.485492,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.484757,59.887382,138.212187,2286.150838,100.887105,97.878913,29.144883,14.237363,137.418223,1.517144,56.928286,31.424341,143.308973,138.347980,142.360201,137.690144,82.664194,136.183001,-0.000513,-1.637187,32.000000,-235.767883,137.865122,-0.024279,24.343054,0.691705,439058.105146,0.973905,20.187596,16.080673,2.793816,0.067186,0.025914,168.752367,32.000000,182.567031,202.112817,171.185637,149.998784,32.000000,146.243004,69.790636,68.780227,90.554975,60.506329,31.483490,56.468354,0.000000,48.163030,25.227848,0.000000,40.526920,29.144883,36.556433,59.488501,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.483045,59.887382,138.110116,2286.150838,100.873178,97.884009,29.586060,14.238076,137.386085,1.517356,57.005558,31.569949,143.308707,138.326183,142.268753,137.722476,82.624795,136.277578,-0.000513,-1.637188,32.000000,-235.771103,137.844298,-0.024307,24.326086,0.689316,439108.891934,0.978738,20.133011,16.087077,2.789686,0.063670,0.028363,167.903551,32.000000,183.090397,124.836162,168.605037,149.678686,32.000000,146.141084,69.807779,68.775783,90.565352,60.506329,31.418930,56.468354,0.000000,48.211261,25.227848,0.000000,40.519058,29.586060,36.492310,59.487095,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.466588,59.881886,138.149828,2286.150838,100.870101,97.890450,29.150318,14.238076,137.414523,1.517468,57.010248,31.436913,143.205088,138.292089,142.315170,137.782452,82.679243,136.167390,-0.000514,-1.637202,32.000000,-235.771923,137.731066,-0.024392,24.356194,0.688319,439186.295593,0.968112,20.155570,16.140906,2.791059,0.066701,0.025722,167.958510,32.000000,183.520359,-140.867057,167.074022,150.070402,32.000000,146.180233,69.804107,68.783326,90.590148,60.506329,31.404281,56.468354,0.000000,48.147511,25.227848,0.000000,40.492630,29.150318,36.618575,59.481213,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.552399,59.909914,138.127553,2286.150838,100.907245,97.896244,29.274358,14.242357,137.378435,1.517369,56.961534,31.454026,143.192352,138.293271,142.317741,137.713719,82.667231,136.245619,-0.000515,-1.638383,32.000000,-235.767150,137.822148,-0.024416,24.363747,0.688319,439186.295593,0.968112,20.155570,16.140906,2.791059,0.063963,0.031102,167.819474,32.000000,183.509861,82.028217,32.000000,150.593707,32.000000,145.503762,69.787387,68.764923,90.548668,60.506329,31.318417,56.468354,0.000000,48.240924,25.227848,0.000000,40.470833,29.274358,36.419309,59.484567,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.499079,59.901670,138.100276,2286.150838,100.956123,97.900775,29.500326,14.238932,137.408352,1.517295,56.881486,31.476916,143.223588,138.308605,142.356682,137.728221,82.670406,136.273700,-0.000515,-1.638430,32.000000,-235.768116,137.814318,-0.024395,24.361806,0.687958,439115.739085,0.982993,20.167196,16.033230,2.792791,0.058581,0.022466,168.155756,32.000000,182.806810,223.879062,32.000000,150.779570,32.000000,145.042631,69.776032,68.774332,90.561943,60.506329,31.332213,56.468354,0.000000,48.298688,25.227848,0.000000,40.481276,29.500326,36.484753,59.480200,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.502155,59.901670,138.207980,2286.150838,100.995973,97.908338,29.166026,14.242500,137.390346,1.517309,56.893958,31.516870,143.238911,138.349040,142.335631,137.701312,82.606964,136.242334,-0.000515,-1.638461,32.000000,-235.768974,137.898159,-0.024528,24.353046,0.686390,439149.716386,0.977097,20.105992,16.083035,2.787505,0.062922,0.030026,168.709462,32.000000,182.710316,179.024487,171.481178,150.649642,32.000000,145.551970,69.788505,68.736954,90.561455,60.506329,31.227149,56.468354,0.000000,48.238658,25.227848,0.000000,40.455676,29.166026,36.645428,59.479571,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.505067,59.879688,138.163574,2286.150838,100.981821,97.915922,28.883396,14.238790,137.355909,1.517280,57.036366,31.428855,143.304467,138.314988,142.318910,137.717648,82.616867,136.170062,-0.000515,-1.637887,32.000000,-235.768750,137.876175,-0.024637,24.321601,0.687162,439185.451681,0.970783,20.153180,16.093423,2.789956,0.065254,0.030461,169.029590,32.000000,182.488792,270.572369,171.488734,149.872417,32.000000,146.210770,69.794878,68.741673,90.572891,60.506329,31.208572,56.468354,0.000000,48.255514,25.227848,0.000000,40.414948,28.883396,36.520997,59.489042,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.490889,59.887932,138.229459,-2284.042501,100.982652,97.919772,29.408094,14.237791,137.390049,1.517302,57.129295,31.445074,143.290137,138.316762,142.237894,137.664170,82.661443,136.207752,-0.000515,-1.639089,32.000000,-235.766307,137.905361,-0.024591,24.344156,0.688577,439320.041681,0.991483,20.124971,16.096898,2.790898,0.072131,0.028768,168.036331,32.000000,182.981271,260.217681,169.004362,149.720683,32.000000,146.397997,69.790538,68.776389,90.600865,60.506329,31.181608,56.468354,0.000000,48.254281,25.227848,0.000000,40.392745,29.408094,36.444694,59.490802,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.580619,59.910463,138.167087,2286.150838,100.992722,97.920951,29.369403,14.241073,137.447756,1.517561,57.090171,31.457128,143.198130,138.405196,142.216633,137.790664,82.624455,136.226705,-0.000515,-1.640553,32.000000,-235.769581,137.917943,-0.024638,24.274290,0.688528,439273.495752,0.974159,20.147959,16.070531,2.793028,0.064924,0.027824,167.755006,32.000000,183.397996,316.287167,167.461575,149.746727,32.000000,146.254766,69.760865,68.746265,90.555293,60.506329,31.148924,56.468354,0.000000,48.321938,25.227848,0.000000,40.373131,29.369403,36.734349,59.474575,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.560539,59.907716,138.131972,-2284.042501,101.015638,97.931609,29.440730,14.239646,137.456135,1.517793,56.943875,31.426300,143.164000,138.375222,142.247973,137.854917,82.674920,136.161124,-0.000515,-1.640591,32.000000,-235.771664,137.831837,-0.024542,24.251630,0.688853,439323.695440,0.986180,20.077371,16.116606,2.786721,0.069702,0.032609,167.837699,32.000000,183.684903,589.533153,32.000000,150.364615,32.000000,145.453705,69.796475,68.783165,90.600854,60.506329,31.121014,56.468354,0.000000,48.204939,25.227848,0.000000,40.378369,29.440730,36.674921,59.484469,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.464862,59.907716,138.230559,-2284.042501,101.043701,97.941018,28.924702,14.243071,137.380456,1.517785,56.852834,31.323815,143.185958,138.348632,142.252337,137.767400,82.643247,136.259066,-0.000514,-1.640609,32.000000,-235.768403,137.790556,-0.024604,24.208226,0.688853,439323.695440,0.986180,20.077371,16.116606,2.786721,0.080792,0.030047,168.125729,32.000000,182.912001,461.811096,32.000000,150.653028,32.000000,145.441223,69.751396,68.749667,90.574322,60.506329,31.045797,56.468354,0.000000,48.252421,25.227848,0.000000,40.358854,28.924702,36.563109,59.486209,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.599502,59.905517,138.144744,-2284.042501,101.049590,97.951177,29.316857,14.238647,137.504821,1.517647,56.898484,31.318417,143.208875,138.293476,142.259960,137.701207,82.597894,136.177429,-0.000513,-1.641189,32.000000,-235.771844,137.907196,-0.024654,24.242530,0.692991,439444.275084,0.991278,20.194820,16.113514,2.794520,0.066937,0.025360,168.441867,32.000000,182.559472,17.137234,170.908874,150.685825,32.000000,145.280993,69.747203,68.739236,90.592979,60.506329,31.040549,56.468354,0.000000,48.250277,25.227848,0.000000,40.339565,29.316857,36.741172,59.470218,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.617509,59.923653,138.240201,2286.150838,101.041185,97.960104,29.580197,14.240787,137.414456,1.517413,56.986889,31.359867,143.248203,138.344554,142.245706,137.695199,82.615146,136.253354,-0.000514,-1.640676,32.000000,-235.766589,137.814868,-0.024545,24.221470,0.692991,439444.275084,0.991278,20.194820,16.113514,2.794520,0.070413,0.029083,168.906803,32.000000,182.487957,387.756306,172.022046,149.731295,32.000000,145.754674,69.750439,68.727100,90.601569,60.506329,30.979739,56.468354,0.000000,48.245480,25.227848,0.000000,40.322129,29.580197,36.635816,59.476296,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.536878,59.920905,138.129349,-2284.042501,101.034769,97.963897,28.907306,14.243784,137.384766,1.517386,57.019643,31.301788,143.246057,138.347877,142.187616,137.709115,82.605849,136.215378,-0.000514,-1.640700,32.000000,-235.764575,137.885738,-0.024537,24.212475,0.689553,439490.292532,0.975198,20.052666,16.119430,2.785204,0.067446,0.029326,168.542789,32.000000,182.734286,214.422850,169.746286,149.813428,32.000000,146.377777,69.744375,68.747208,90.619093,60.506329,30.942881,56.468354,0.000000,48.281897,25.227848,0.000000,40.325554,28.907306,36.378811,59.483446,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.519603,59.920905,138.249438,-2284.042501,101.057077,97.963917,28.814614,14.241786,137.489983,1.517306,57.150464,31.412034,143.176541,138.343922,142.131023,137.736128,82.615492,136.191669,-0.000516,-1.640705,32.000000,-235.767393,137.884067,-0.024414,24.209590,0.691435,439589.807332,0.990557,20.133115,16.129810,2.788415,0.065874,0.031357,167.780426,32.000000,183.164759,233.885772,167.776438,149.768048,32.000000,146.412720,69.733709,68.759802,90.628650,60.506329,30.901772,56.468354,0.000000,48.296053,25.227848,0.000000,40.308473,28.814614,36.605956,59.489337,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.613797,59.931896,138.240480,-2284.042501,101.093936,97.967733,29.475935,14.246353,137.541292,1.517300,57.050657,31.374854,143.085703,138.292699,142.200988,137.806538,82.626738,136.239657,-0.000517,-1.640156,32.000000,-235.763482,137.865302,-0.024503,24.265609,0.691435,439589.807332,0.990557,20.133115,16.129810,2.788415,0.069360,0.027941,167.499031,32.000000,183.446807,388.154124,166.478630,150.161241,32.000000,145.465048,69.727314,68.761710,90.606171,60.506329,30.903862,56.468354,0.000000,48.331572,25.227848,0.000000,40.305168,29.475935,36.546235,59.482521,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.587305,59.957726,138.285058,2286.150838,101.113007,97.975327,29.441968,14.240645,137.418236,1.517180,56.961904,31.311481,143.103434,138.394491,142.210313,137.801644,82.641433,136.210932,-0.000518,-1.640187,32.000000,-235.766731,137.963363,-0.024505,24.215438,0.689311,439537.046246,0.969859,20.064202,16.120648,2.786331,0.055367,0.021227,167.979976,32.000000,183.255502,421.664332,168.537015,150.490629,32.000000,145.382587,69.719153,68.745644,90.605340,60.506329,30.873136,56.468354,0.000000,48.270919,25.227848,0.000000,40.292600,29.441968,36.680497,59.483407,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.733660,59.969266,138.192467,2286.150838,101.125100,97.980470,29.018832,14.238790,137.434196,1.517181,56.939225,31.368265,143.176859,138.419715,142.247056,137.838252,82.630730,136.231931,-0.000517,-1.640727,32.000000,-235.773504,137.855944,-0.024540,24.214783,0.691477,439591.479522,0.971690,20.117541,16.092079,2.788719,0.064935,0.034186,168.421839,32.000000,182.481260,260.514216,170.445873,150.853509,32.000000,145.268994,69.726997,68.729395,90.637675,60.506329,30.825245,56.468354,0.000000,48.286737,25.227848,0.000000,40.309744,29.018832,36.694143,59.481410,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.710224,59.969266,138.253076,2286.150838,101.154668,97.988196,29.217263,14.239646,137.523308,1.516985,57.013741,31.324126,143.174680,138.362172,142.235296,137.847420,82.555934,136.269843,-0.000517,-1.642464,32.000000,-235.768714,137.899058,-0.024536,24.207938,0.691477,439591.479522,0.971690,20.117541,16.092079,2.788719,0.057965,0.025002,168.561780,32.000000,182.282833,35.380992,171.994514,150.022043,32.000000,145.617249,69.713842,68.701263,90.619456,60.506329,30.793022,56.468354,0.000000,48.206155,25.227848,0.000000,40.314508,29.217263,36.531488,59.489111,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.572616,59.970366,138.268490,-2284.042501,101.165170,97.996327,29.421814,14.242643,137.477764,1.516857,57.101049,31.207244,143.254505,138.355055,142.180751,137.842757,82.612189,136.248353,-0.000518,-1.644227,32.000000,-235.768012,137.877418,-0.024417,24.202745,0.688815,439563.249687,0.982753,19.977250,16.112924,2.778651,0.072091,0.030100,168.695951,32.000000,182.574034,129.084071,170.372116,149.455195,32.000000,146.172053,69.726146,68.727712,90.648062,60.506329,30.769175,56.468354,0.000000,48.269220,25.227848,0.000000,40.309966,29.421814,36.585266,59.483426,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.564864,59.921729,138.142331,2286.150838,101.200991,98.004391,29.319252,14.241644,137.465324,1.516732,57.091262,31.241982,143.099264,138.321431,142.161307,137.790420,82.639828,136.265474,-0.000518,-1.646581,32.000000,-235.765732,137.858145,-0.024500,24.211006,0.692166,439765.778901,0.972913,20.145438,16.139398,2.789211,0.067134,0.031856,167.428071,32.000000,183.271397,766.950135,166.669746,149.911272,32.000000,145.805245,69.712969,68.783502,90.671806,60.506329,30.728006,56.468354,0.000000,48.418850,25.227848,0.000000,40.252711,29.319252,36.688788,59.493753,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.566677,59.911563,138.311893,-2284.042501,101.222769,98.013311,29.280900,14.246210,137.438021,1.516989,57.048607,31.203827,143.123175,138.361885,142.156513,137.765813,82.640678,136.279345,-0.000517,-1.647990,32.000000,-235.763952,137.920144,-0.024464,24.202220,0.692166,439765.778901,0.972913,20.145438,16.139398,2.789211,0.068594,0.023039,167.567045,32.000000,183.472395,360.788209,167.786575,150.404984,32.000000,145.226997,69.709022,68.756695,90.627683,60.506329,30.659769,56.468354,0.000000,48.323396,25.227848,0.000000,40.238266,29.280900,36.477490,59.477279,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.666739,59.914310,138.172866,2286.150838,101.211096,98.017048,29.007510,14.241073,137.487635,1.517117,56.940545,31.306061,143.132799,138.315314,142.132815,137.906379,82.584192,136.210381,-0.000517,-1.648585,32.000000,-235.765811,137.910111,-0.024490,24.235554,0.694679,439804.031649,0.990603,20.302031,16.113854,2.799544,0.077434,0.033612,168.337183,32.000000,182.475140,246.511531,170.091388,150.644034,32.000000,145.316489,69.686671,68.699410,90.645028,60.506329,30.646994,56.468354,0.000000,48.304261,25.227848,0.000000,40.212127,29.007510,36.703901,59.478381,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.595059,59.914310,138.257379,2286.150838,101.220808,98.023376,29.376963,14.239646,137.429168,1.517455,56.972454,31.361649,143.169913,138.338029,142.215963,137.764301,82.582652,136.305266,-0.000517,-1.648577,32.000000,-235.772812,137.901995,-0.024381,24.264743,0.692495,439718.301816,0.977741,20.092805,16.125876,2.790421,0.068398,0.024807,168.508556,32.000000,182.270216,281.560482,171.565912,150.244613,32.000000,145.535838,69.724859,68.686943,90.674695,60.506329,30.606338,56.468354,0.000000,48.275465,25.227848,0.000000,40.198799,29.376963,36.741832,59.479807,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.609977,59.932446,138.228726,2286.150838,101.240980,98.037361,29.538086,14.244926,137.422517,1.517504,57.071238,31.295295,143.157741,138.408397,142.127521,137.887089,82.589202,136.261737,-0.000518,-1.649732,32.000000,-235.758352,137.942028,-0.024388,24.257715,0.690066,439858.169020,0.974039,20.066073,16.196419,2.787725,0.066730,0.028776,168.460801,32.000000,182.327185,467.515740,171.108457,149.711298,32.000000,145.946026,69.730331,68.702812,90.688882,60.506329,30.565420,56.468354,0.000000,48.370801,25.227848,0.000000,40.201615,29.538086,36.528040,59.491314,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.571797,59.934094,138.306079,-2284.042501,101.234431,98.043683,28.768835,14.245069,137.451752,1.517781,57.183361,31.287640,143.121048,138.408050,142.062799,137.755708,82.580996,136.283754,-0.000518,-1.650354,32.000000,-235.765258,137.927976,-0.024305,24.215596,0.690066,439858.169020,0.974039,20.066073,16.196419,2.787725,0.062180,0.028095,167.890056,32.000000,183.026909,613.866858,168.368267,149.344275,32.000000,146.280895,69.701318,68.697867,90.680750,60.506329,30.556170,56.468354,0.000000,48.327222,25.227848,0.000000,40.189149,28.768835,36.532368,59.471418,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.546878,59.970915,138.276978,-2284.042501,101.258254,98.053788,29.195677,14.241786,137.502567,1.517881,57.204411,31.151809,143.110010,138.343922,142.139497,137.854287,82.622817,136.344789,-0.000517,-1.650914,32.000000,-235.767393,137.902014,-0.024322,24.235790,0.690029,439922.518457,0.968590,20.068719,16.168849,2.786309,0.073338,0.023349,167.704219,32.000000,183.223225,215.982858,166.809570,149.909022,32.000000,145.952582,69.740814,68.734086,90.717736,60.506329,30.500372,56.468354,0.000000,48.261934,25.227848,0.000000,40.178579,29.195677,36.702727,59.484410,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.667063,59.970915,138.299047,-2284.042501,101.280843,98.060499,29.682691,14.237791,137.457385,1.517647,57.037802,31.282636,143.034070,138.390658,142.089123,137.890873,82.608459,136.239583,-0.000516,-1.651513,32.000000,-235.766307,137.965566,-0.024365,24.284937,0.692256,439990.942609,0.995399,20.110018,16.187687,2.790015,0.072099,0.029715,167.313115,32.000000,183.368141,245.207935,167.252701,150.463716,32.000000,145.395625,69.708663,68.696909,90.648822,60.506329,30.512200,56.468354,0.000000,48.370521,25.227848,0.000000,40.206507,29.682691,36.638311,59.472165,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.490633,60.012407,138.346773,-2284.042501,101.304996,98.063447,29.189499,14.241501,137.499177,1.517594,56.918940,31.233555,143.086396,138.416391,142.150337,137.891650,82.614191,136.306142,-0.000515,-1.653289,32.000000,-235.764728,138.023445,-0.024301,24.251289,0.692070,440020.595776,0.981585,20.172732,16.175336,2.790831,0.064567,0.027551,168.109275,32.000000,182.529890,204.846877,169.908325,150.535672,32.000000,145.037205,69.732632,68.717167,90.677187,60.506329,30.439910,56.468354,0.000000,48.353449,25.227848,0.000000,40.243764,29.189499,36.714246,59.491746,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.643720,60.006637,138.311463,2286.150838,101.324161,98.062561,29.186048,14.242215,137.521137,1.517599,56.984861,31.291446,143.093109,138.400792,142.162423,137.823260,82.616026,136.311426,-0.000514,-1.655049,32.000000,-235.766965,138.007680,-0.024369,24.194746,0.693001,440165.260343,0.983223,20.272701,16.165303,2.795413,0.062784,0.031849,168.517377,32.000000,182.455426,264.842862,171.148005,150.534444,32.000000,145.415939,69.735762,68.709911,90.717488,60.506329,30.478913,56.468354,0.000000,48.412781,25.227848,0.000000,40.246053,29.186048,36.614173,59.482069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.680857,60.006362,138.329047,2286.150838,101.342956,98.062425,29.528684,14.245782,137.551835,1.517620,57.030268,31.219643,143.145704,138.526215,142.096690,137.868225,82.560222,136.384697,-0.000513,-1.656828,32.000000,-235.760447,138.037353,-0.024418,24.242504,0.693001,440165.260343,0.983223,20.272701,16.165303,2.795413,0.068470,0.027605,168.556365,32.000000,182.141385,432.951727,171.663086,149.655230,32.000000,146.113728,69.707312,68.675193,90.713635,60.506329,30.431352,56.468354,0.000000,48.313323,25.227848,0.000000,40.241705,29.528684,36.634349,59.479768,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.639271,60.006362,138.348407,2286.150838,101.353447,98.068764,29.388701,14.234651,137.559826,1.517683,57.107800,31.173588,143.108511,138.491757,142.030699,137.919514,82.555830,136.356099,-0.000513,-1.657218,32.000000,-235.772561,138.077291,-0.024425,24.273136,0.692026,440060.797466,0.979985,20.107886,16.166018,2.786082,0.069772,0.035699,167.799488,32.000000,182.715658,15.115358,169.173070,149.362293,32.000000,146.068921,69.709718,68.699628,90.705637,60.506329,30.406180,56.468354,0.000000,48.315849,25.227848,0.000000,40.242631,29.388701,36.714246,59.478243,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.650471,59.988776,138.399623,2286.150838,101.409900,98.075120,28.875760,14.236934,137.639416,1.517689,57.091039,31.182856,143.046354,138.543631,142.065787,138.024963,82.617536,136.306799,-0.000513,-1.657802,32.000000,-235.773556,138.090016,-0.024408,24.272375,0.690088,440203.155613,0.973384,20.112228,16.247782,2.787076,0.063655,0.031260,167.609019,32.000000,183.137554,185.881764,32.000000,149.398146,32.000000,146.267797,69.715346,68.689886,90.699540,60.506329,30.376518,56.468354,0.000000,48.388365,25.227848,0.000000,40.225739,28.875760,36.565604,59.483318,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.631962,59.976136,138.326425,2286.150838,101.424549,98.078874,29.598579,14.237505,137.652408,1.517657,57.046890,31.193498,142.962471,138.540613,142.065709,137.980226,82.639001,136.371523,-0.000515,-1.657203,32.000000,-235.771182,138.063013,-0.024434,24.268599,0.690195,440087.684755,0.990448,20.083019,16.162275,2.787479,0.074862,0.037926,167.450101,32.000000,183.238895,-208.755959,32.000000,150.373578,32.000000,145.507764,69.718583,68.683152,90.671392,60.506329,30.380793,56.468354,0.000000,48.341037,25.227848,0.000000,40.223667,29.598579,36.750270,59.488826,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.683086,59.985753,138.473273,2286.150838,101.427714,98.085227,29.064433,14.236078,137.573184,1.517670,56.941052,31.219685,143.043228,138.473282,142.085648,137.949137,82.626383,136.384461,-0.000517,-1.657185,32.000000,-235.773920,138.226866,-0.024386,24.315884,0.690240,440060.105636,0.966661,20.089587,16.172056,2.787043,0.070512,0.024906,167.739217,32.000000,182.752905,103.195249,32.000000,150.594455,32.000000,144.971800,69.739765,68.703114,90.678736,60.506329,30.344435,56.468354,0.000000,48.290097,25.227848,0.000000,40.207056,29.064433,36.727159,59.483643,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.798033,60.002515,138.431794,2286.150838,101.422344,98.094128,29.303792,14.241073,137.545165,1.517664,56.920874,31.255705,143.092629,138.610410,142.080322,138.010522,82.596458,136.380967,-0.000516,-1.657189,32.000000,-235.768434,137.993159,-0.024315,24.269254,0.688888,440094.517361,0.983402,20.046166,16.190919,2.787131,0.063380,0.025851,168.314792,32.000000,182.410758,296.994504,32.000000,150.399859,32.000000,145.081686,69.753919,68.678637,90.679464,60.506329,30.279824,56.468354,0.000000,48.306937,25.227848,0.000000,40.212247,29.303792,36.601627,59.486190,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.577191,60.002515,138.474748,2286.150838,101.390126,98.104261,28.895332,14.244070,137.609778,1.517666,56.995917,31.127453,143.046347,138.565121,142.038571,137.989398,82.539752,136.496600,-0.000516,-1.657199,32.000000,-235.761503,138.171878,-0.024308,24.307151,0.688203,440158.936385,0.974020,20.011838,16.234401,2.782433,0.062485,0.028744,168.677596,32.000000,182.166903,-37.924607,32.000000,149.775463,32.000000,145.876112,69.751035,68.663281,90.682820,60.506329,30.305260,56.468354,0.000000,48.266289,25.227848,0.000000,40.227868,28.895332,36.700013,59.479423,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.623815,60.002515,138.494264,-2284.042501,101.390598,98.115692,29.210805,14.238504,137.651119,1.517662,57.102479,31.259309,143.106728,138.550420,142.017416,138.018384,82.588650,136.396845,-0.000515,-1.657189,32.000000,-235.768708,138.209386,-0.024325,24.262908,0.688203,440158.936385,0.974020,20.011838,16.234401,2.782433,0.063858,0.027506,168.029955,32.000000,182.456380,205.587791,32.000000,149.650795,32.000000,146.183293,69.747215,68.688132,90.683473,60.506329,30.281392,56.468354,0.000000,48.334599,25.227848,0.000000,40.228332,29.210805,36.555626,59.489553,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.752988,59.990974,138.391194,-2284.042501,101.378091,98.122062,29.557743,14.238219,137.583007,1.517707,57.091610,31.179592,143.017316,138.567916,141.978071,137.992674,82.590705,136.459407,-0.000515,-1.657208,32.000000,-235.767846,138.082327,-0.024349,24.324355,0.691658,440357.675690,0.980106,20.124423,16.234629,2.790883,0.069662,0.031472,167.494868,32.000000,182.977990,233.335439,167.710150,149.399065,32.000000,146.071095,69.740714,68.697415,90.656749,60.506329,30.283806,56.468354,0.000000,48.372146,25.227848,0.000000,40.228797,29.557743,36.682625,59.491147,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.554048,59.975586,138.513413,2286.150838,101.387923,98.127083,29.172300,14.244498,137.657929,1.517787,57.069590,31.256856,142.949101,138.562123,142.018214,137.979884,82.614981,136.390922,-0.000515,-1.658349,32.000000,-235.765337,138.210322,-0.024326,24.280427,0.691658,440357.675690,0.980106,20.124423,16.234629,2.790883,0.069668,0.031107,167.385942,32.000000,183.287956,213.395434,166.372154,150.132829,32.000000,145.424665,69.735213,68.708946,90.676350,60.506329,30.246998,56.468354,0.000000,48.372510,25.227848,0.000000,40.215985,29.172300,36.557680,59.486406,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.683705,59.975586,138.416869,2286.150838,101.427305,98.139746,28.870547,14.242500,137.621936,1.518055,56.967284,31.148299,142.982013,138.647725,142.018981,138.009993,82.602539,136.403289,-0.000514,-1.658318,32.000000,-235.767663,138.049081,-0.024208,24.291205,0.687423,440291.881177,0.965872,19.978931,16.262760,2.781566,0.067658,0.028336,167.643121,32.000000,183.007094,219.597336,168.387359,150.544926,32.000000,145.277562,69.743099,68.704374,90.647816,60.506329,30.245683,56.468354,0.000000,48.421210,25.227848,0.000000,40.197565,28.870547,36.683725,59.477358,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.814945,59.944261,138.482116,2286.150838,101.437938,98.151524,29.286940,14.237791,137.696985,1.517849,56.872478,31.173641,142.974489,138.550849,142.038655,138.053200,82.542247,136.430249,-0.000514,-1.658692,32.000000,-235.771225,138.081735,-0.024199,24.289815,0.692372,440366.650537,0.982962,20.169951,16.205439,2.795199,0.072889,0.031215,167.950245,32.000000,182.285478,213.197991,170.480262,150.700983,32.000000,144.749270,69.739919,68.675424,90.643567,60.506329,30.197428,56.468354,0.000000,48.355023,25.227848,0.000000,40.160880,29.286940,36.571473,59.478017,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.709972,59.921729,138.406007,-2284.042501,101.431609,98.154782,29.565787,14.246638,137.626402,1.517853,56.981827,31.105006,143.027700,138.660672,141.996136,138.057647,82.539072,136.439749,-0.000514,-1.658700,32.000000,-235.762541,138.130231,-0.024206,24.303637,0.688005,440418.042689,0.973642,19.868065,16.297152,2.779931,0.065785,0.027567,168.365406,32.000000,182.207732,437.500256,171.990452,149.750698,32.000000,145.627586,69.727073,68.650093,90.649738,60.506329,30.190435,56.468354,0.000000,48.274446,25.227848,0.000000,40.150594,29.565787,36.721289,59.476394,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.805220,59.902495,138.422630,2286.150838,101.438792,98.161081,28.980323,14.237933,137.773289,1.517891,57.035431,31.041722,143.024795,138.739240,141.952218,138.013087,82.544416,136.516746,-0.000515,-1.658726,32.000000,-235.767312,138.071599,-0.024147,24.240012,0.688005,440418.042689,0.973642,19.868065,16.297152,2.779931,0.068976,0.027139,168.465071,32.000000,182.327273,570.647605,170.153771,149.549815,32.000000,146.064787,69.725581,68.665224,90.682580,60.506329,30.202282,56.468354,0.000000,48.408600,25.227848,0.000000,40.114389,28.980323,36.732955,59.478696,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.591607,59.902495,138.472856,2286.150838,101.439320,98.162376,28.974052,14.237505,137.707323,1.518084,57.078410,31.181477,142.942077,138.573890,141.913066,138.095940,82.582309,136.435350,-0.000515,-1.659913,32.000000,-235.772166,138.191093,-0.024106,24.268887,0.688842,440472.256148,0.966673,19.954265,16.304909,2.784271,0.073048,0.026364,167.247001,32.000000,182.847594,323.201647,167.910558,149.405803,32.000000,146.134324,69.711405,68.660174,90.664227,60.506329,30.120657,56.468354,0.000000,48.282775,25.227848,0.000000,40.079002,28.974052,36.761201,59.471743,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.681369,59.897274,138.436459,2286.150838,101.443595,98.167423,29.652659,14.238361,137.765709,1.518384,57.073162,31.163328,142.933864,138.583882,141.955050,138.093700,82.605798,136.443716,-0.000515,-1.659892,32.000000,-235.766884,138.223928,-0.024100,24.244156,0.692023,440471.028729,0.989029,20.057843,16.259550,2.792264,0.061651,0.029459,167.134340,32.000000,183.161617,314.428396,166.439697,149.729450,32.000000,145.701677,69.723668,68.672036,90.691554,60.506329,30.152246,56.468354,0.000000,48.343380,25.227848,0.000000,40.055645,29.652659,36.628260,59.484656,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.699018,59.908540,138.569040,-2284.042501,101.463484,98.177666,29.052638,14.245782,137.774437,1.518712,57.009030,31.150444,142.919380,138.635020,141.979636,138.081726,82.601206,136.560834,-0.000515,-1.659905,32.000000,-235.763397,138.190396,-0.024114,24.276257,0.692023,440471.028729,0.989029,20.057843,16.259550,2.792264,0.066253,0.028593,167.421914,32.000000,183.197452,165.538369,167.710286,150.247208,32.000000,145.351367,69.706298,68.679580,90.687004,60.506329,30.079722,56.468354,0.000000,48.365338,25.227848,0.000000,40.036688,29.052638,36.738824,59.476394,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.673396,59.920630,138.451279,2286.150838,101.468978,98.185300,29.358153,14.241501,137.765743,1.519225,56.882030,31.059259,142.963715,138.723721,142.001806,138.160890,82.581826,136.531577,-0.000513,-1.659889,32.000000,-235.769317,138.238162,-0.024133,24.290917,0.690730,440450.851505,0.984180,19.952430,16.301178,2.788165,0.071119,0.024670,167.882600,32.000000,182.224391,232.620575,170.041122,150.505435,32.000000,145.069438,69.705819,68.653749,90.679141,60.506329,30.115959,56.468354,0.000000,48.385611,25.227848,0.000000,40.030690,29.358153,36.706836,59.473267,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.758395,59.920630,138.632694,2286.150838,101.493768,98.190399,29.643034,14.240217,137.784562,1.519521,56.906942,31.022726,143.013295,138.767134,141.964079,138.052203,82.550966,136.545800,-0.000513,-1.661005,32.000000,-235.767159,138.258741,-0.024128,24.247723,0.690730,440450.851505,0.984180,19.952430,16.301178,2.788165,0.058298,0.028355,168.012714,32.000000,182.150143,314.494155,171.542095,150.019277,32.000000,145.292622,69.705221,68.620733,90.697172,60.506329,30.044072,56.468354,0.000000,48.379756,25.227848,0.000000,40.026976,29.643034,36.735743,59.483456,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.747455,59.912112,138.493568,-2284.042501,101.498915,98.195467,28.866246,14.242357,137.777713,1.519805,56.990635,31.063364,142.942978,138.706634,141.938115,138.034134,82.574247,136.572427,-0.000512,-1.662231,32.000000,-235.767641,138.172123,-0.024087,24.249401,0.691041,440581.031158,0.963469,19.902986,16.344169,2.786117,0.067812,0.027775,168.362064,32.000000,182.297491,245.560848,171.088495,149.403094,32.000000,145.707257,69.699101,68.627904,90.719430,60.506329,30.091760,56.468354,0.000000,48.344776,25.227848,0.000000,40.003578,28.866246,36.563476,59.491687,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.874121,59.929698,138.544848,2286.150838,101.500307,98.203071,29.328088,14.236221,137.810311,1.519706,57.088506,31.084842,142.963105,138.760202,141.901165,138.187065,82.560285,136.567760,-0.000512,-1.662271,32.000000,-235.773450,138.265677,-0.024063,24.311321,0.690500,440556.535506,0.989664,19.905802,16.333728,2.783933,0.073148,0.029626,167.468940,32.000000,182.806029,342.406371,168.383897,149.516864,32.000000,146.137788,69.707233,68.633554,90.736786,60.506329,30.027164,56.468354,0.000000,48.338982,25.227848,0.000000,39.987359,29.328088,36.637504,59.485924,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.759118,59.949207,138.566920,2286.150838,101.510168,98.208144,28.768924,14.235793,137.862347,1.519917,57.063191,31.135095,142.910202,138.752759,141.907974,138.215973,82.567035,136.596062,-0.000511,-1.662269,32.000000,-235.774370,138.388108,-0.024128,24.302666,0.687116,440564.282933,0.971481,19.792285,16.345438,2.777891,0.065729,0.028374,167.070511,32.000000,182.980154,460.605489,166.852354,149.751841,32.000000,145.770342,69.710456,68.659223,90.744689,60.506329,30.062342,56.468354,0.000000,48.356854,25.227848,0.000000,39.987045,28.768924,36.676829,59.483397,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.728013,59.921729,138.603088,2286.150838,101.508717,98.216168,29.414777,14.239503,137.889102,1.520292,56.946878,30.997809,142.891047,138.836728,141.908337,138.180242,82.596509,136.615933,-0.000511,-1.662265,32.000000,-235.769676,138.362449,-0.024122,24.293723,0.689289,440660.563416,0.970585,19.928154,16.353572,2.784662,0.067958,0.023811,167.139301,32.000000,183.198397,418.426158,167.005969,150.279338,32.000000,145.008259,69.736585,68.655461,90.732173,60.506329,30.050585,56.468354,0.000000,48.312441,25.227848,0.000000,39.996513,29.414777,36.615200,59.480554,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
