OSU 80 Ton Compressor Load Stand
49.664035,59.921729,138.596405,2286.150838,101.494563,98.227615,29.352403,14.240074,137.766114,1.520297,56.833039,31.034116,142.921813,138.858668,141.938381,138.082700,82.570368,136.586305,-0.000510,-1.662277,32.000000,-235.768613,138.240162,-0.024029,24.332643,0.689289,440660.563416,0.970585,19.928154,16.353572,2.784662,0.061306,0.024917,167.891550,32.000000,182.464977,338.688134,169.575770,150.556450,32.000000,145.125319,69.733011,68.623205,90.697358,60.506329,30.021459,56.468354,0.000000,48.346978,25.227848,0.000000,39.957221,29.352403,36.714540,59.485492,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.801871,59.900846,138.650298,2286.150838,101.533543,98.240330,28.819444,14.243927,137.914119,1.520299,56.895328,31.112366,142.925640,138.816846,141.947580,138.187111,82.584183,136.652679,-0.000512,-1.662264,32.000000,-235.765416,138.448779,-0.023998,24.334531,0.690245,440632.366778,0.971855,19.935565,16.332437,2.787224,0.066570,0.032180,168.085605,32.000000,182.068847,439.625354,171.190183,150.620785,32.000000,145.244236,69.757915,68.634012,90.734542,60.506329,30.035989,56.468354,0.000000,48.324916,25.227848,0.000000,39.921324,28.819444,36.730314,59.483151,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.844129,59.871720,138.642644,2286.150838,101.546317,98.258115,29.232183,14.241929,137.870117,1.520309,56.909701,31.044093,142.953136,138.818926,141.917243,138.174357,82.547937,136.699327,-0.000511,-1.662256,32.000000,-235.765775,138.264859,-0.024007,24.315019,0.690190,440770.013605,0.975413,20.001900,16.344296,2.790680,0.063119,0.028350,168.271987,32.000000,181.934240,13.547183,171.653660,149.510247,32.000000,145.833513,69.720910,68.642676,90.757765,60.506329,30.007708,56.468354,0.000000,48.312212,25.227848,0.000000,39.903026,29.232183,36.705149,59.470307,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.650733,59.840395,138.563971,2286.150838,101.516769,98.274613,29.589928,14.239360,137.829958,1.519959,57.023874,30.991494,142.946844,138.817989,141.858816,138.239261,82.558473,136.740180,-0.000512,-1.662266,32.000000,-235.768507,138.267838,-0.024074,24.336944,0.688302,440693.765521,0.990503,19.838184,16.362473,2.784038,0.067941,0.024431,167.603610,32.000000,182.586908,161.456567,168.919571,149.191259,32.000000,146.223925,69.690011,68.649558,90.751193,60.506329,30.048095,56.468354,0.000000,48.322145,25.227848,0.000000,39.851224,29.589928,36.678956,59.481331,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.874752,59.840395,138.664222,2286.150838,101.479285,98.288580,29.099161,14.237933,137.907635,1.520093,57.034798,31.061539,142.897695,138.740381,141.849453,138.193015,82.560968,136.673947,-0.000511,-1.662283,32.000000,-235.770426,138.396938,-0.024115,24.348745,0.688230,440779.716994,0.975709,19.765326,16.421198,2.781524,0.061676,0.024902,167.354515,32.000000,182.861540,212.865461,167.172125,149.653660,32.000000,146.297179,69.708098,68.663512,90.779992,60.506329,29.948211,56.468354,0.000000,48.395310,25.227848,0.000000,39.793444,29.099161,36.666851,59.490438,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.786386,59.859080,138.618099,-2284.042501,101.468159,98.300012,29.213360,14.241358,137.881641,1.519902,56.942472,31.123117,142.825761,138.761587,141.850239,138.264565,82.644529,136.682269,-0.000511,-1.663415,32.000000,-235.766182,138.329389,-0.024070,24.367392,0.690289,440909.151572,0.968123,19.934367,16.430343,2.790774,0.075836,0.031286,166.973943,32.000000,182.991831,309.048943,166.606675,150.086574,32.000000,145.196043,69.698157,68.636103,90.766794,60.506329,30.018140,56.468354,0.000000,48.335333,25.227848,0.000000,39.783185,29.213360,36.628700,59.487114,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.768835,59.857981,138.725568,-2284.042501,101.459138,98.311406,29.455896,14.238790,137.950331,1.519898,56.805500,31.023573,142.848219,138.877285,141.883462,138.267537,82.654256,136.706308,-0.000511,-1.663419,32.000000,-235.771045,138.398773,-0.024055,24.350188,0.687791,440805.604647,0.977967,19.812448,16.316387,2.784257,0.066872,0.025957,167.643687,32.000000,182.634809,336.297417,169.095649,150.291023,32.000000,145.099069,69.677268,68.649684,90.759825,60.506329,29.946806,56.468354,0.000000,48.317550,25.227848,0.000000,39.757179,29.455896,36.756579,59.473680,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.711497,59.829129,138.710231,2286.150838,101.432983,98.325334,29.186695,14.240787,138.059217,1.519854,56.794401,31.003317,142.920229,138.892823,141.898085,138.266602,82.571883,136.649539,-0.000513,-1.663984,32.000000,-235.768719,138.375155,-0.024053,24.382682,0.689160,440848.095006,0.970400,19.829524,16.318244,2.787398,0.057866,0.028477,168.178517,32.000000,182.044984,280.675805,32.000000,150.462100,32.000000,145.322599,69.667784,68.609017,90.810248,60.506329,29.977617,56.468354,0.000000,48.309510,25.227848,0.000000,39.729909,29.186695,36.600380,59.485678,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.821164,59.829129,138.757067,2286.150838,101.421509,98.338476,29.114404,14.238076,137.997341,1.519811,56.835633,30.909315,142.921694,138.937581,141.875022,138.240095,82.552460,136.804192,-0.000513,-1.664560,32.000000,-235.769464,138.386475,-0.024052,24.392648,0.689094,441060.384800,0.980656,19.860083,16.373262,2.790305,0.063457,0.027128,168.092846,32.000000,181.917298,479.211754,32.000000,149.710607,32.000000,145.790391,69.668543,68.631805,90.816116,60.506329,29.965729,56.468354,0.000000,48.360427,25.227848,0.000000,39.672287,29.114404,36.682331,59.479207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.747762,59.823909,138.656191,-2284.042501,101.412457,98.356247,29.540193,14.237648,137.957688,1.519905,56.983613,30.878999,142.934706,138.880874,141.829410,138.260528,82.584149,136.736019,-0.000514,-1.664568,32.000000,-235.771695,138.398936,-0.024043,24.367917,0.689094,441060.384800,0.980656,19.860083,16.373262,2.790305,0.068694,0.031418,167.913097,32.000000,182.269501,179.421822,169.562042,149.334643,32.000000,145.955705,69.707562,68.647183,90.817136,60.506329,29.974805,56.468354,0.000000,48.240261,25.227848,0.000000,39.635391,29.540193,36.611752,59.482875,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.777249,59.860729,138.746417,2286.150838,101.402936,98.366430,29.037166,14.241073,137.971573,1.519802,57.048477,30.918160,142.863164,138.774189,141.802603,138.256619,82.587819,136.710061,-0.000515,-1.665723,32.000000,-235.768270,138.387514,-0.024016,24.402955,0.687431,441092.480820,0.980844,19.746498,16.467185,2.785103,0.064075,0.025105,167.500821,32.000000,182.799450,410.158399,167.449810,149.422993,32.000000,146.217190,69.690156,68.647210,90.825632,60.506329,29.924702,56.468354,0.000000,48.336980,25.227848,0.000000,39.602895,29.037166,36.724591,59.478440,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.710355,59.895076,138.590255,2286.150838,101.387320,98.372717,29.280974,14.244498,137.876445,1.519805,57.065423,30.855148,142.784364,138.827694,141.830248,138.227123,82.629714,136.674471,-0.000514,-1.665722,32.000000,-235.762550,138.364181,-0.024020,24.424093,0.688028,441217.237270,0.984769,19.823558,16.386487,2.787346,0.067661,0.027903,167.186090,32.000000,182.810117,270.938698,32.000000,150.062746,32.000000,145.192719,69.735450,68.632713,90.823805,60.506329,29.924235,56.468354,0.000000,48.353670,25.227848,0.000000,39.612753,29.280974,36.703241,59.485895,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.751661,59.895076,138.755374,2286.150838,101.387784,98.379086,29.455901,14.244498,137.921717,1.520042,56.925898,30.935879,142.816767,138.864071,141.834716,138.272594,82.594007,136.700590,-0.000514,-1.666880,32.000000,-235.765829,138.359612,-0.024241,24.435029,0.687814,441249.955221,0.978165,19.927214,16.327445,2.787955,0.062603,0.029429,167.269273,32.000000,182.686053,278.490845,32.000000,150.383033,32.000000,145.213715,69.729497,68.660001,90.812322,60.506329,29.876694,56.468354,0.000000,48.364189,25.227848,0.000000,39.624449,29.455901,36.726645,59.476522,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.778107,59.920630,138.690104,-2284.042501,101.423904,98.389279,29.019157,14.237505,137.942999,1.520229,56.922357,30.884704,142.846231,138.943046,141.844675,138.296241,82.557845,136.799214,-0.000512,-1.668640,32.000000,-235.771182,138.462915,-0.024268,24.450502,0.687722,441320.948549,0.971532,19.884408,16.375736,2.788960,0.065597,0.031949,168.078352,32.000000,182.075422,469.933992,170.319612,150.654908,32.000000,144.760991,69.741111,68.616770,90.825096,60.506329,29.904322,56.468354,0.000000,48.309700,25.227848,0.000000,39.631338,29.019157,36.717181,59.486672,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.781509,59.903319,138.788127,-2284.042501,101.483729,98.396816,29.298416,14.243071,137.959352,1.520190,56.987623,30.981722,142.868047,138.844863,141.795228,138.260736,82.546369,136.795801,-0.000511,-1.670366,32.000000,-235.767420,138.458854,-0.024304,24.462147,0.686681,441452.596521,0.985747,19.882570,16.459402,2.786167,0.066438,0.029054,168.407520,32.000000,181.773731,98.624490,171.695077,149.866578,32.000000,145.616463,69.738206,68.614692,90.842482,60.506329,29.900171,56.468354,0.000000,48.322197,25.227848,0.000000,39.616691,29.298416,36.676168,59.479079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.729789,59.889305,138.762024,2286.150838,101.490454,98.408212,29.531282,14.238361,137.906265,1.520154,57.006684,30.889296,142.912955,138.796273,141.769675,138.329367,82.579293,136.721062,-0.000511,-1.672118,32.000000,-235.771965,138.371260,-0.024221,24.425247,0.686801,441483.461264,0.976308,19.861736,16.469235,2.787945,0.066865,0.024848,168.085619,32.000000,182.062419,69.793148,170.367178,149.562699,32.000000,145.915928,69.708045,68.600286,90.833385,60.506329,29.870178,56.468354,0.000000,48.365426,25.227848,0.000000,39.582131,29.531282,36.570226,59.486682,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.710214,59.868972,138.590271,2286.150838,101.499537,98.418515,29.356090,14.237505,137.888248,1.519874,57.116821,30.932461,142.782318,138.894108,141.796384,138.287603,82.617784,136.699637,-0.000510,-1.674444,32.000000,-235.770363,138.327983,-0.024156,24.438517,0.688560,441485.357797,0.969793,19.901300,16.400312,2.790320,0.066099,0.029761,167.384394,32.000000,182.969016,447.322569,166.304579,149.958889,32.000000,145.612219,69.724514,68.649610,90.852485,60.506329,29.871422,56.468354,0.000000,48.349973,25.227848,0.000000,39.542221,29.356090,36.580791,59.480633,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.749262,59.868972,138.705526,2286.150838,101.519983,98.422289,29.423676,14.243213,137.941190,1.519598,57.021067,30.860848,142.764828,138.927548,141.786535,138.278317,82.637080,136.721832,-0.000511,-1.676175,32.000000,-235.764327,138.433871,-0.024132,24.435396,0.687681,441444.719282,0.976052,19.901256,16.351500,2.787964,0.067510,0.029376,167.267917,32.000000,182.876266,483.387555,167.590876,150.491194,32.000000,145.358718,69.683547,68.629372,90.842848,60.506329,29.829699,56.468354,0.000000,48.362726,25.227848,0.000000,39.499655,29.423676,36.733835,59.478371,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.818943,59.910463,138.707936,-2284.042501,101.575900,98.431484,28.900327,14.244641,137.914342,1.519470,56.903483,30.947068,142.838044,138.796190,141.858707,138.316903,82.671448,136.655351,-0.000513,-1.677911,32.000000,-235.763391,138.477393,-0.024142,24.387481,0.687752,441403.312008,0.973007,19.860790,16.342898,2.788092,0.064248,0.036311,167.872239,32.000000,182.080868,325.532205,169.964862,150.412496,32.000000,145.035190,69.672459,68.630738,90.875280,60.506329,29.860436,56.468354,0.000000,48.325936,25.227848,0.000000,39.518098,28.900327,36.736917,59.469087,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.747320,59.887657,138.764426,2286.150838,101.584445,98.440812,29.253025,14.241501,137.952552,1.519244,56.908946,30.881228,142.841722,138.887337,141.808345,138.213858,82.582357,136.754074,-0.000513,-1.679659,32.000000,-235.764892,138.418942,-0.024121,24.390891,0.688186,441391.409575,0.989306,19.830130,16.276497,2.784241,0.060881,0.020857,168.279898,32.000000,182.058511,316.954676,171.489348,149.899269,32.000000,145.465674,69.689732,68.607301,90.870036,60.506329,29.851390,56.468354,0.000000,48.306672,25.227848,0.000000,39.501575,29.253025,36.743226,59.473611,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.748635,59.881337,138.740849,-2284.042501,101.589629,98.444656,29.462524,14.239931,137.989717,1.518851,56.968137,30.765302,142.817973,138.905180,141.758876,138.229238,82.568625,136.661416,-0.000513,-1.681414,32.000000,-235.772690,138.426836,-0.024103,24.384072,0.689496,441613.496454,0.978958,19.881485,16.413151,2.789385,0.071085,0.028623,168.410671,32.000000,181.969648,337.627928,170.790651,149.521697,32.000000,146.174686,69.633671,68.581095,90.884781,60.506329,29.834393,56.468354,0.000000,48.313458,25.227848,0.000000,39.458817,29.462524,36.685119,59.469579,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.781960,59.881337,138.763882,-2284.042501,101.626507,98.447748,28.964041,14.243784,137.979514,1.518698,57.072631,30.814312,142.814528,138.889947,141.707892,138.276443,82.579935,136.811696,-0.000514,-1.683156,32.000000,-235.765067,138.424162,-0.024113,24.338989,0.689564,441646.555866,0.971991,19.873803,16.382243,2.788837,0.071099,0.033884,167.282190,32.000000,182.524669,189.962878,168.108350,149.331199,32.000000,145.964079,69.631595,68.608527,90.845766,60.506329,29.848674,56.468354,0.000000,48.345307,25.227848,0.000000,39.431203,28.964041,36.697885,59.486229,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.862428,59.892878,138.714411,-2284.042501,101.646342,98.454122,28.860780,14.240787,137.887608,1.518462,57.075365,30.829509,142.777141,138.840459,141.759767,138.236288,82.629206,136.768542,-0.000513,-1.684877,32.000000,-235.766916,138.459182,-0.024146,24.298339,0.690457,441621.679002,0.988023,19.839288,16.443323,2.787433,0.067523,0.026460,167.344776,32.000000,182.964514,332.053189,166.497427,149.511382,32.000000,145.939216,69.657052,68.615727,90.869877,60.506329,29.811598,56.468354,0.000000,48.407090,25.227848,0.000000,39.421161,28.860780,36.728553,59.471949,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.756810,59.884634,138.656592,-2284.042501,101.667506,98.463045,28.800573,14.235222,137.854421,1.518280,56.958324,30.763516,142.737165,138.930649,141.713597,138.298195,82.605235,136.701108,-0.000513,-1.687179,32.000000,-235.773302,138.520348,-0.024203,24.238360,0.690185,441525.076948,0.989893,19.767557,16.373270,2.781943,0.061583,0.029271,167.353501,32.000000,182.919827,251.092362,166.945817,150.207163,32.000000,145.353507,69.644831,68.607232,90.799955,60.506329,29.848851,56.468354,0.000000,48.278093,25.227848,0.000000,39.386334,28.800573,36.588421,59.485246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.632711,59.858530,138.784710,-2284.042501,101.684399,98.468101,29.420960,14.245925,137.996691,1.517954,56.857581,30.769833,142.785413,138.968920,141.779168,138.250389,82.581660,136.692385,-0.000513,-1.688925,32.000000,-235.761615,138.410803,-0.024247,24.233456,0.693304,441660.783791,0.994346,19.868633,16.364759,2.786686,0.069198,0.034174,167.776780,32.000000,182.139617,312.840313,169.496191,150.525502,32.000000,144.866161,69.631153,68.616812,90.809809,60.506329,29.786890,56.468354,0.000000,48.335809,25.227848,0.000000,39.365044,29.420960,36.633982,59.487045,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.681420,59.842868,138.749714,2286.150838,101.723919,98.469320,29.581834,14.237363,137.937463,1.517222,56.884552,30.768418,142.795418,138.790543,141.774621,138.301477,82.578975,136.749936,-0.000512,-1.690676,32.000000,-235.770833,138.476804,-0.024229,24.277306,0.696000,441767.370597,0.976036,19.971204,16.384131,2.796235,0.072911,0.026992,168.092420,32.000000,181.982414,318.166480,170.998256,150.127825,32.000000,145.111473,69.644909,68.569488,90.799048,60.506329,29.819240,56.468354,0.000000,48.335386,25.227848,0.000000,39.313727,29.581834,36.655112,59.478243,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.802885,59.847265,138.654206,-2284.042501,101.769955,98.480657,29.423205,14.241073,137.907342,1.516482,57.010006,30.757509,142.797870,138.924428,141.694275,138.258086,82.506499,136.738954,-0.000512,-1.693037,32.000000,-235.771548,138.433851,-0.024248,24.348640,0.693788,441729.638413,0.969654,19.905007,16.414540,2.792789,0.067768,0.025678,168.530839,32.000000,181.832537,58.325475,32.000000,149.373717,32.000000,145.793800,69.648814,68.566747,90.805413,60.506329,29.792507,56.468354,0.000000,48.347404,25.227848,0.000000,39.260901,29.423205,36.679984,59.478774,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.780606,59.847265,138.647310,-2284.042501,101.753720,98.490826,29.412790,14.239218,138.022018,1.516276,57.067137,30.640486,142.779629,138.862053,141.674471,138.260957,82.559443,136.641603,-0.000511,-1.694780,32.000000,-235.768158,138.433464,-0.024170,24.347591,0.691958,441857.686254,0.992106,19.825837,16.447840,2.788093,0.066627,0.029878,167.648190,32.000000,182.302844,262.895290,32.000000,149.431437,32.000000,146.179118,69.641899,68.584346,90.776050,60.506329,29.753724,56.468354,0.000000,48.323044,25.227848,0.000000,39.236690,29.412790,36.581965,59.485747,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.866296,59.866224,138.656871,2286.150838,101.751411,98.502208,28.702954,14.240787,137.921439,1.515867,57.112815,30.674543,142.749229,138.820231,141.634055,138.211841,82.600382,136.721202,-0.000511,-1.696527,32.000000,-235.769867,138.307770,-0.024101,24.388530,0.689903,441808.190577,0.973315,19.806618,16.381877,2.785167,0.056234,0.016622,167.206356,32.000000,182.698848,225.104384,166.927382,149.446839,32.000000,145.821773,69.671612,68.620331,90.769629,60.506329,29.799548,56.468354,0.000000,48.332250,25.227848,0.000000,39.227981,28.702954,36.714246,59.476621,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.739539,59.867598,138.744768,-2284.042501,101.744001,98.511043,29.487638,14.238932,137.914681,1.515661,57.058816,30.602840,142.667403,138.865357,141.688969,138.201185,82.571346,136.585816,-0.000510,-1.698266,32.000000,-235.770411,138.400710,-0.024111,24.387743,0.687579,441757.281942,0.995667,19.736902,16.379292,2.780573,0.066864,0.027588,167.210082,32.000000,182.964680,237.868521,166.551805,150.129979,32.000000,145.188492,69.653447,68.615028,90.730328,60.506329,29.735904,56.468354,0.000000,48.281944,25.227848,0.000000,39.203294,29.487638,36.641246,59.473336,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.756470,59.902495,138.658474,-2284.042501,101.715027,98.514784,29.461317,14.239931,137.816473,1.515374,56.976887,30.630316,142.744475,138.822474,141.744303,138.146934,82.596793,136.665171,-0.000512,-1.700025,32.000000,-235.768592,138.326330,-0.024102,24.418795,0.690061,441925.896595,0.971978,19.869489,16.343083,2.789426,0.077557,0.026194,167.708452,32.000000,182.351551,298.466318,168.985145,150.313325,32.000000,145.051977,69.657325,68.608104,90.693973,60.506329,29.735386,56.468354,0.000000,48.354444,25.227848,0.000000,39.180187,29.461317,36.594584,59.479797,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.755080,59.902495,138.703394,-2284.042501,101.686129,98.516049,28.730754,14.239360,137.933251,1.515068,57.003446,30.747513,142.773956,138.828755,141.743926,138.238772,82.594934,136.726468,-0.000514,-1.701792,32.000000,-235.773753,138.277138,-0.024069,24.470251,0.688594,441930.659478,0.972609,19.886845,16.355885,2.786743,0.067239,0.027051,167.898680,32.000000,181.969639,398.254607,170.639096,150.546221,32.000000,144.916032,69.673107,68.595227,90.711980,60.506329,29.718440,56.468354,0.000000,48.346246,25.227848,0.000000,39.193749,28.730754,36.722903,59.485019,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.844615,59.923103,138.719063,-2284.042501,101.698742,98.513467,29.315051,14.240645,137.925056,1.514804,56.992503,30.698116,142.829431,138.758590,141.669915,138.223596,82.580977,136.690533,-0.000515,-1.705303,32.000000,-235.770173,138.393286,-0.024057,24.466631,0.687397,441941.385547,0.997384,19.888285,16.387276,2.787723,0.070401,0.027733,168.027801,32.000000,182.243337,218.735273,169.290621,149.239931,32.000000,145.961031,69.676817,68.556962,90.719213,60.506329,29.664157,56.468354,0.000000,48.412828,25.227848,0.000000,39.192196,29.315051,36.656653,59.480535,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.705064,59.911563,138.697945,2286.150838,101.700916,98.513444,28.687633,14.239075,137.931985,1.514489,57.011314,30.638069,142.710678,138.851634,141.618063,138.298300,82.567872,136.788377,-0.000513,-1.707067,32.000000,-235.768137,138.428427,-0.024049,24.386983,0.686286,441997.985302,0.970697,19.822999,16.412735,2.783265,0.069764,0.026642,167.157963,32.000000,182.670682,110.368569,167.378166,149.382002,32.000000,146.265716,69.676298,68.572237,90.710278,60.506329,29.711189,56.468354,0.000000,48.335140,25.227848,0.000000,39.166149,28.687633,36.609478,59.484862,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.797803,59.874742,138.704557,2286.150838,101.718164,98.510876,29.415756,14.236221,137.963779,1.514357,56.968888,30.688982,142.673256,138.835892,141.677195,138.337331,82.587345,136.823558,-0.000513,-1.708846,32.000000,-235.771319,138.470115,-0.024028,24.406416,0.690492,442022.357942,0.999985,19.949185,16.444157,2.790419,0.063435,0.025479,167.075625,32.000000,182.815010,434.214333,166.340694,150.022956,32.000000,145.143566,69.703794,68.591872,90.717827,60.506329,29.697472,56.468354,0.000000,48.377455,25.227848,0.000000,39.149829,29.415756,36.705662,59.482807,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.720566,59.848913,138.694932,2286.150838,101.734148,98.509620,29.425116,14.243071,137.955102,1.514540,56.880218,30.622572,142.671933,138.915007,141.666670,138.280782,82.636059,136.698346,-0.000514,-1.710605,32.000000,-235.763977,138.405828,-0.024031,24.355485,0.688444,441872.964210,0.973117,19.816290,16.441623,2.785355,0.066263,0.030697,167.493355,32.000000,182.720449,60.887394,32.000000,150.257068,32.000000,144.816259,69.690322,68.595008,90.710199,60.506329,29.734779,56.468354,0.000000,48.403389,25.227848,0.000000,39.091153,29.425116,36.635009,59.482187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.809002,59.848913,138.722207,2286.150838,101.761901,98.510933,29.004014,14.242928,137.958229,1.514245,56.854552,30.609759,142.723683,138.957767,141.694345,138.319428,82.577067,136.801372,-0.000514,-1.712333,32.000000,-235.765923,138.353474,-0.024060,24.327109,0.690982,441787.796542,0.974389,19.870467,16.332604,2.789488,0.065450,0.034914,167.952551,32.000000,181.999582,138.085785,32.000000,150.441871,32.000000,145.141875,69.692061,68.577215,90.725870,60.506329,29.676070,56.468354,0.000000,48.371802,25.227848,0.000000,39.039916,29.004014,36.604122,59.482482,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.873664,59.871445,138.676921,-2284.042501,101.788179,98.513501,29.305664,14.239075,137.887693,1.514104,56.994485,30.547916,142.740812,138.973652,141.699616,138.255762,82.529360,136.783317,-0.000515,-1.714095,32.000000,-235.769121,138.466280,-0.024031,24.302797,0.690553,441852.654304,0.986620,19.778869,16.441219,2.785083,0.080029,0.030295,168.074739,32.000000,181.674857,319.404627,171.569583,149.615183,32.000000,145.422017,69.720183,68.548431,90.713435,60.506329,29.694439,56.468354,0.000000,48.343548,25.227848,0.000000,39.035180,29.305664,36.725471,59.474064,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.715319,59.879963,138.669054,2286.150838,101.837866,98.512247,28.942951,14.242643,137.952877,1.513899,57.023555,30.583322,142.744764,138.968574,141.657570,138.273509,82.545489,136.815615,-0.000517,-1.716440,32.000000,-235.765389,138.481105,-0.024049,24.304161,0.690079,441943.486686,0.975157,19.734504,16.480232,2.780564,0.074192,0.036221,167.999873,32.000000,182.052789,235.258017,170.030356,149.385456,32.000000,145.751004,69.710356,68.545240,90.711999,60.506329,29.705802,56.468354,0.000000,48.356823,25.227848,0.000000,39.012299,28.942951,36.665163,59.485482,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.896159,59.891229,138.842127,2286.150838,101.865886,98.510946,29.253259,14.237933,137.994093,1.513835,57.031193,30.568866,142.687340,138.919168,141.580120,138.262933,82.588106,136.775156,-0.000517,-1.717025,32.000000,-235.773541,138.492059,-0.024236,24.272296,0.693196,441999.612889,0.968697,19.876265,16.426990,2.790033,0.066577,0.029896,167.307216,32.000000,182.596871,432.102276,167.496765,149.264305,32.000000,146.277355,69.719897,68.560198,90.705213,60.506329,29.636258,56.468354,0.000000,48.374943,25.227848,0.000000,38.990147,29.253259,36.548949,59.490143,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.764836,59.858805,138.722863,2286.150838,101.868332,98.508391,29.322843,14.238790,137.957032,1.513542,57.047663,30.585479,142.646991,139.019042,141.597218,138.275523,82.616456,136.779603,-0.000517,-1.719334,32.000000,-235.768259,138.425368,-0.024288,24.302299,0.691430,441833.981695,0.976445,19.731032,16.417556,2.782622,0.062416,0.031658,166.990880,32.000000,182.728050,291.554156,166.154748,149.876927,32.000000,145.482937,69.726785,68.577903,90.733710,60.506329,29.555505,56.468354,0.000000,48.368988,25.227848,0.000000,38.980954,29.322843,36.686293,59.481027,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.695875,59.858805,138.754663,2286.150838,101.876979,98.503313,28.976407,14.239360,137.983426,1.513464,56.978213,30.583938,142.662947,138.927283,141.650003,138.400447,82.587051,136.717000,-0.000516,-1.722834,32.000000,-235.770474,138.394449,-0.024278,24.290130,0.691430,441833.981695,0.976445,19.731032,16.417556,2.782622,0.071604,0.030518,167.139250,32.000000,182.852550,317.178654,167.560837,150.160890,32.000000,144.993459,69.729558,68.568626,90.715510,60.506329,29.646094,56.468354,0.000000,48.347235,25.227848,0.000000,38.925579,28.976407,36.719088,59.479827,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.764649,59.886008,138.803813,2286.150838,101.907009,98.507105,29.321992,14.240930,138.009184,1.513230,56.861006,30.569264,142.722599,138.856425,141.643805,138.272449,82.597268,136.728364,-0.000517,-1.725159,32.000000,-235.767102,138.511372,-0.024260,24.286091,0.691945,441806.023842,0.976845,19.834490,16.391349,2.787568,0.058413,0.027789,167.918732,32.000000,182.023685,543.626376,169.785902,150.351244,32.000000,144.942280,69.737375,68.562321,90.703761,60.506329,29.609461,56.468354,0.000000,48.305640,25.227848,0.000000,38.927467,29.321992,36.619529,59.481843,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.826157,59.872819,138.799657,2286.150838,101.913640,98.515955,29.618767,14.240217,138.015662,1.512999,56.853007,30.535413,142.710533,138.928955,141.671591,138.295530,82.550622,136.773685,-0.000517,-1.727520,32.000000,-235.766996,138.427447,-0.024262,24.281030,0.693492,441878.386785,0.989981,19.905955,16.390598,2.792076,0.067659,0.022940,167.966480,32.000000,181.830036,220.651981,171.260056,149.976347,32.000000,145.476672,69.719310,68.544231,90.704122,60.506329,29.656272,56.468354,0.000000,48.349284,25.227848,0.000000,38.906431,29.618767,36.719308,59.481007,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.790416,59.844517,138.741290,2286.150838,101.903926,98.520969,29.139311,14.245782,137.981185,1.512343,56.953028,30.600431,142.711785,139.040553,141.561662,138.341514,82.527705,136.756396,-0.000518,-1.729251,32.000000,-235.763069,138.417676,-0.024278,24.308908,0.692855,441870.327259,0.976935,19.861887,16.385856,2.789205,0.066081,0.031149,167.969446,32.000000,181.850419,135.860113,170.536834,149.316118,32.000000,145.794386,69.714857,68.536447,90.709365,60.506329,29.669817,56.468354,0.000000,48.283809,25.227848,0.000000,38.870223,29.139311,36.661422,59.491412,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.778352,59.844517,138.805625,2286.150838,101.870964,98.520959,29.076756,14.243356,138.031550,1.512014,56.954302,30.524421,142.664391,138.978260,141.569020,138.368587,82.533038,136.698142,-0.000518,-1.731005,32.000000,-235.765659,138.470724,-0.024285,24.344208,0.691517,441994.719923,0.982531,19.793713,16.468922,2.786506,0.071440,0.027549,167.263990,32.000000,182.459422,168.125818,167.821551,149.003258,32.000000,146.025435,69.674257,68.550242,90.713839,60.506329,29.613119,56.468354,0.000000,48.332710,25.227848,0.000000,38.815937,29.076756,36.719602,59.482069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.746865,59.812918,138.753692,-2284.042501,101.820669,98.520955,29.571047,14.244783,137.952402,1.511972,57.042335,30.470456,142.619050,138.916067,141.615242,138.397884,82.563424,136.799799,-0.000518,-1.732200,32.000000,-235.762101,138.431361,-0.024265,24.389002,0.691517,441994.719923,0.982531,19.793713,16.468922,2.786506,0.070478,0.029771,167.027228,32.000000,182.767516,326.249598,166.271880,149.600270,32.000000,145.982257,69.700225,68.544656,90.733010,60.506329,29.573597,56.468354,0.000000,48.384482,25.227848,0.000000,38.754783,29.571047,36.737063,59.483269,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.826515,59.795882,138.791672,-2284.042501,101.821141,98.521027,29.392178,14.234937,137.916079,1.511659,56.937276,30.457848,142.613393,138.993820,141.608426,138.306222,82.596943,136.825049,-0.000518,-1.732179,32.000000,-235.768342,138.404383,-0.024240,24.368310,0.689922,441913.856899,0.969036,19.807218,16.454106,2.789195,0.071716,0.027176,166.787297,32.000000,182.796895,221.817290,166.932371,150.207550,32.000000,145.076649,69.692846,68.539345,90.709514,60.506329,29.610877,56.468354,0.000000,48.358385,25.227848,0.000000,38.720258,29.392178,36.685119,59.482354,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.758077,59.808521,138.844863,2286.150838,101.823399,98.524730,28.830512,14.239931,137.968797,1.511571,56.865779,30.400954,142.609676,138.894087,141.623490,138.312031,82.522622,136.763278,-0.000517,-1.732185,32.000000,-235.771215,138.451799,-0.024244,24.398890,0.689922,441913.856899,0.969036,19.807218,16.454106,2.789195,0.076436,0.030560,167.514460,32.000000,182.033662,177.714309,169.477681,150.256297,32.000000,144.789123,69.694212,68.534893,90.695012,60.506329,29.569407,56.468354,0.000000,48.333970,25.227848,0.000000,38.666137,28.830512,36.686587,59.486268,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.749071,59.808521,139.320016,2286.150838,101.825945,98.528554,29.486372,14.239646,138.017379,1.511427,56.942413,30.492771,142.675852,138.930342,141.616538,138.337659,82.549634,136.759238,-0.000518,-1.732188,32.000000,-235.764944,138.428345,-0.024279,24.404502,0.689931,441993.971115,0.993707,19.791208,16.477320,2.790398,0.063687,0.029739,168.033150,32.000000,181.855584,260.089837,32.000000,150.161540,32.000000,145.276347,69.719477,68.510313,90.737168,60.506329,29.634991,56.468354,0.000000,48.349780,25.227848,0.000000,38.642231,29.486372,36.715200,59.492415,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.767455,59.846440,138.754031,-2284.042501,101.808219,98.534585,29.301131,14.242785,138.019375,1.511299,57.015359,30.524175,142.689815,138.894168,141.533138,138.283105,82.523992,136.804331,-0.000517,-1.733948,32.000000,-235.766230,138.414027,-0.024309,24.444470,0.689931,441993.971115,0.993707,19.791208,16.477320,2.790398,0.071113,0.027412,167.994055,32.000000,181.675557,73.962326,32.000000,149.496522,32.000000,145.604463,69.738768,68.498041,90.755913,60.506329,29.505236,56.468354,0.000000,48.427509,25.227848,0.000000,38.645848,29.301131,36.721950,59.480948,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.754087,59.863751,138.669689,2286.150838,101.813237,98.538010,28.900972,14.234794,137.992261,1.511378,57.076794,30.391756,142.631538,138.870027,141.497005,138.311620,82.554567,136.740184,-0.000515,-1.734561,32.000000,-235.775533,138.429204,-0.024268,24.424827,0.692265,441966.402638,0.971835,19.800537,16.448362,2.800455,0.065539,0.024368,167.136461,32.000000,182.290609,2.039191,32.000000,149.203935,32.000000,145.900874,69.748216,68.529534,90.756638,60.506329,29.597743,56.468354,0.000000,48.349951,25.227848,0.000000,38.617510,28.900972,36.609991,59.482010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.760601,59.875841,138.771955,-2284.042501,101.785254,98.537984,29.252881,14.239931,138.050352,1.511298,57.175028,30.411675,142.611016,138.992126,141.536649,138.216852,82.569995,136.641664,-0.000515,-1.736302,32.000000,-235.767773,138.472846,-0.024249,24.460363,0.688598,442066.477240,0.991651,19.850571,16.434251,2.787101,0.070710,0.032004,167.170738,32.000000,182.708791,143.611841,32.000000,149.375734,32.000000,145.887418,69.766642,68.548402,90.789746,60.506329,29.569346,56.468354,0.000000,48.314128,25.227848,0.000000,38.609085,29.252881,36.639925,59.472864,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.787059,59.875841,138.714106,-2284.042501,101.774832,98.538042,29.330713,14.240359,137.996356,1.511205,57.020043,30.443941,142.564797,138.914253,141.544039,138.345055,82.550235,136.776113,-0.000514,-1.738043,32.000000,-235.765869,138.501991,-0.024212,24.462698,0.688025,442048.322616,0.979611,19.855913,16.371354,2.788792,0.062393,0.023456,166.920627,32.000000,182.795984,315.350400,166.208058,150.114277,32.000000,144.972193,69.759285,68.508612,90.774218,60.506329,29.590734,56.468354,0.000000,48.351748,25.227848,0.000000,38.597105,29.330713,36.735743,59.481902,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.741986,59.889855,138.855368,-2284.042501,101.766394,98.538036,29.395954,14.241216,137.988877,1.511242,56.893257,30.306725,142.564167,138.872697,141.556061,138.362698,82.613637,136.688329,-0.000515,-1.740392,32.000000,-235.765177,138.448841,-0.024254,24.443736,0.687264,442071.691340,0.976442,19.828513,16.455888,2.786148,0.069862,0.028692,167.233042,32.000000,182.174977,125.670002,168.771617,150.325312,32.000000,144.868836,69.751546,68.544091,90.781953,60.506329,29.578581,56.468354,0.000000,48.415338,25.227848,0.000000,38.581813,29.395954,36.706689,59.476493,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.670665,59.893152,138.757302,2286.150838,101.770795,98.538016,29.433539,14.244212,137.996940,1.510955,57.023429,30.340260,142.621853,138.950406,141.592746,138.307838,82.560492,136.745685,-0.000515,-1.742169,32.000000,-235.761852,138.332895,-0.024197,24.398863,0.689184,441994.930499,0.993133,19.886549,16.351437,2.791420,0.064527,0.026600,167.861621,32.000000,181.991066,215.251022,170.487591,150.224521,32.000000,145.015792,69.778392,68.506549,90.823668,60.506329,29.521960,56.468354,0.000000,48.355103,25.227848,0.000000,38.564874,29.433539,36.656433,59.486809,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.574713,59.893702,138.722075,2286.150838,101.789153,98.543083,29.063892,14.244641,137.987562,1.510902,57.057618,30.381785,142.618032,138.926365,141.529873,138.303213,82.546874,136.666125,-0.000514,-1.743903,32.000000,-235.767161,138.465319,-0.024139,24.364192,0.689184,441994.930499,0.993133,19.886549,16.351437,2.791420,0.056638,0.025119,168.123207,32.000000,181.784101,46.743952,171.365119,149.447692,32.000000,145.659271,69.779645,68.487435,90.839337,60.506329,29.558181,56.468354,0.000000,48.411218,25.227848,0.000000,38.545156,29.063892,36.604048,59.489445,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.755994,59.881337,138.653973,2286.150838,101.759418,98.549225,29.224809,14.238504,137.945142,1.511078,57.129383,30.369801,142.654544,138.865418,141.424186,138.246065,82.557700,136.646766,-0.000513,-1.745645,32.000000,-235.769364,138.416272,-0.024169,24.330125,0.691117,442142.898125,0.975581,19.966446,16.430975,2.793546,0.065453,0.029882,167.415032,32.000000,182.121828,234.479685,168.958758,149.219428,32.000000,146.088511,69.778556,68.526249,90.854923,60.506329,29.523927,56.468354,0.000000,48.406025,25.227848,0.000000,38.526070,29.224809,36.596492,59.488501,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.759097,59.881337,138.718468,2286.150838,101.730236,98.547705,29.561256,14.240787,137.907710,1.511270,57.200391,30.438034,142.603921,138.816643,141.491200,138.331467,82.551032,136.673536,-0.000513,-1.747360,32.000000,-235.763474,138.412355,-0.024212,24.310822,0.693464,442247.201280,0.990143,20.066598,16.406263,2.798243,0.069728,0.029729,166.943030,32.000000,182.617742,403.344302,167.003129,149.269893,32.000000,146.005975,69.787589,68.550674,90.871806,60.506329,29.499212,56.468354,0.000000,48.367536,25.227848,0.000000,38.492991,29.561256,36.560028,59.488255,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.792445,59.903319,138.814604,-2284.042501,101.734826,98.545193,28.933877,14.242500,137.927728,1.511514,57.087648,30.401899,142.559674,138.903507,141.489062,138.340513,82.581113,136.694184,-0.000512,-1.748522,32.000000,-235.763729,138.389267,-0.024248,24.288006,0.691288,442131.064565,0.980778,19.866180,16.386107,2.786679,0.066990,0.027442,166.925311,32.000000,182.796964,244.089564,165.942001,149.809350,32.000000,145.185566,69.807687,68.508038,90.838428,60.506329,29.493819,56.468354,0.000000,48.344850,25.227848,0.000000,38.493674,28.933877,36.570740,59.481754,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.696066,59.891778,138.726789,-2284.042501,101.739258,98.542706,29.349826,14.240502,137.962340,1.511604,56.938581,30.273524,142.563478,138.912602,141.551920,138.249529,82.571237,136.766298,-0.000513,-1.749687,32.000000,-235.768513,138.422349,-0.024261,24.255171,0.692724,442076.428002,0.989860,19.850414,16.385545,2.787865,0.073580,0.033918,167.195411,32.000000,182.461455,239.148453,168.229780,150.285767,32.000000,145.225925,69.796454,68.537939,90.833099,60.506329,29.546628,56.468354,0.000000,48.346784,25.227848,0.000000,38.475833,29.349826,36.704855,59.478037,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
