OSU 80 Ton Compressor Load Stand
49.671377,59.860729,138.754301,2286.150838,101.736691,98.535072,29.528717,14.242072,137.855878,1.511872,56.937839,30.357287,142.620969,139.004870,141.532048,138.291192,82.574191,136.753502,-0.000512,-1.752024,32.000000,-235.765304,138.381334,-0.024256,24.260259,0.692724,442076.428002,0.989860,19.850414,16.385545,2.787865,0.069227,0.025756,167.544395,32.000000,181.817921,244.646590,170.093494,150.383334,32.000000,144.814485,69.817277,68.527619,90.841291,60.506329,29.435747,56.468354,0.000000,48.341988,25.227848,0.000000,38.444716,29.528717,36.725545,59.474172,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.754698,59.860729,138.662439,2286.150838,101.750930,98.535041,29.034121,14.241929,137.873386,1.511917,57.042786,30.248149,142.632292,138.818763,141.553357,138.259757,82.527072,136.727404,-0.000512,-1.754354,32.000000,-235.763972,138.361775,-0.024228,24.229810,0.694693,442127.389928,0.977857,19.938730,16.430160,2.791504,0.062912,0.034250,167.979321,32.000000,181.753554,-133.240119,171.473433,149.430236,32.000000,145.601285,69.832458,68.508738,90.884520,60.506329,29.503475,56.468354,0.000000,48.420919,25.227848,0.000000,38.390937,29.034121,36.722903,59.482521,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.905677,59.884359,138.719322,-2284.042501,101.781986,98.543965,29.216910,14.238076,137.908758,1.511909,57.109971,30.319830,142.626394,138.869884,141.468079,138.311317,82.547731,136.695311,-0.000511,-1.756097,32.000000,-235.769628,138.306854,-0.024274,24.232249,0.694074,442100.410130,0.987052,19.846914,16.455590,2.786922,0.068238,0.026547,167.747655,32.000000,181.793571,493.008629,169.502023,149.263143,32.000000,145.995768,69.821914,68.535587,90.862056,60.506329,29.459333,56.468354,0.000000,48.396042,25.227848,0.000000,38.389511,29.216910,36.611458,59.487852,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.725136,59.865949,138.637013,2286.150838,101.818369,98.552786,29.342965,14.241216,137.925790,1.511830,57.118962,30.270177,142.568120,138.805978,141.420831,138.297996,82.581450,136.747586,-0.000510,-1.756683,32.000000,-235.761899,138.463199,-0.024260,24.303610,0.694074,442100.410130,0.987052,19.846914,16.455590,2.786922,0.071640,0.026487,166.841155,32.000000,182.365425,247.382001,167.281762,149.222632,32.000000,146.012742,69.804807,68.529262,90.863062,60.506329,29.467472,56.468354,0.000000,48.285393,25.227848,0.000000,38.368171,29.342965,36.687761,59.467061,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.812995,59.832427,138.766536,-2284.042501,101.796917,98.554561,28.947876,14.241644,137.945340,1.511923,57.069448,30.314463,142.502943,138.859422,141.489762,138.375513,82.576416,136.754217,-0.000510,-1.758394,32.000000,-235.767044,138.472601,-0.024236,24.346700,0.692435,442102.667711,0.977491,19.882766,16.410934,2.788067,0.072504,0.029262,166.686297,32.000000,182.635654,147.034030,166.008513,149.662546,32.000000,145.211462,69.811765,68.557013,90.903029,60.506329,29.443571,56.468354,0.000000,48.357280,25.227848,0.000000,38.325653,28.947876,36.597812,59.483466,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.762122,59.832427,138.666733,-2284.042501,101.784165,98.551218,29.247399,14.235650,137.930684,1.512089,56.988317,30.226276,142.512139,138.975447,141.500888,138.237506,82.617766,136.776790,-0.000511,-1.760126,32.000000,-235.774676,138.402649,-0.024226,24.361229,0.690426,442025.626762,0.988841,19.758248,16.419161,2.785750,0.066179,0.029988,167.041777,32.000000,182.580390,235.339093,167.629066,150.200669,32.000000,145.024661,69.829619,68.558683,90.873122,60.506329,29.463438,56.468354,0.000000,48.340639,25.227848,0.000000,38.264415,29.247399,36.718648,59.482551,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.700004,59.821436,138.685351,2286.150838,101.768861,98.552242,29.401601,14.241358,137.847483,1.512004,56.905672,30.169608,142.587990,138.867619,141.518956,138.265054,82.573436,136.736791,-0.000511,-1.761859,32.000000,-235.767493,138.436258,-0.024370,24.419477,0.690290,441963.921272,0.979781,19.810923,16.388683,2.786592,0.068539,0.026381,167.556030,32.000000,181.700060,360.377795,169.833825,150.484045,32.000000,144.884061,69.828838,68.516751,90.913036,60.506329,29.432886,56.468354,0.000000,48.421494,25.227848,0.000000,38.222200,29.401601,36.737944,59.480358,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.717483,59.832152,138.631243,2286.150838,101.749057,98.548741,29.137480,14.247495,137.960344,1.511639,56.957017,30.307482,142.616573,138.853365,141.506557,138.301667,82.483360,136.693302,-0.000510,-1.763628,32.000000,-235.762832,138.329977,-0.024473,24.414127,0.690290,441963.921272,0.979781,19.810923,16.388683,2.786592,0.052319,0.033668,167.682509,32.000000,181.564487,249.062291,171.368472,149.674297,32.000000,145.219829,69.824548,68.468392,90.899536,60.506329,29.408833,56.468354,0.000000,48.408752,25.227848,0.000000,38.189248,29.137480,36.668318,59.479709,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.727568,59.848364,138.632240,2286.150838,101.775426,98.543588,29.076083,14.244926,137.829640,1.511685,57.096677,30.150922,142.580379,138.833831,141.453434,138.238144,82.522889,136.675879,-0.000510,-1.765982,32.000000,-235.765401,138.364283,-0.024499,24.411294,0.689297,442228.533581,0.984422,19.856901,16.482872,2.788380,0.061867,0.023735,168.047925,32.000000,181.754552,276.234240,170.154597,149.335058,32.000000,145.971003,69.815608,68.491445,90.917634,60.506329,29.426240,56.468354,0.000000,48.369097,25.227848,0.000000,38.168622,29.076083,36.721803,59.484980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.623209,59.834350,138.718104,-2284.042501,101.763203,98.534663,28.739677,14.239931,137.887078,1.511777,57.148374,30.123024,142.472005,138.857384,141.421198,138.248633,82.548862,136.768175,-0.000509,-1.768903,32.000000,-235.769412,138.361083,-0.024447,24.437888,0.689217,442146.093782,0.986272,19.862660,16.434948,2.787835,0.058499,0.022473,166.587831,32.000000,182.472520,290.257700,166.088901,149.536675,32.000000,145.635614,69.780302,68.499316,90.936479,60.506329,29.386640,56.468354,0.000000,48.384071,25.227848,0.000000,38.145970,28.739677,36.744253,59.487331,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.687035,59.834350,138.606744,-2284.042501,101.734055,98.533364,29.409442,14.241929,137.860802,1.511805,57.095654,30.100169,142.437954,138.827735,141.445383,138.208256,82.583619,136.664883,-0.000509,-1.770642,32.000000,-235.763808,138.370423,-0.024465,24.426689,0.688078,442054.172396,0.972552,19.844527,16.437943,2.787780,0.071905,0.030560,166.833421,32.000000,182.658054,-14.081027,167.129986,150.090077,32.000000,145.166339,69.794442,68.496851,90.927579,60.506329,29.387102,56.468354,0.000000,48.457708,25.227848,0.000000,38.102729,29.409442,36.566704,59.485610,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.640665,59.848638,138.732996,2286.150838,101.726572,98.532193,29.161088,14.240930,137.878271,1.511666,57.022949,30.066520,142.540526,138.855120,141.474103,138.215406,82.564111,136.699797,-0.000509,-1.772391,32.000000,-235.767102,138.327655,-0.024490,24.338622,0.688078,442054.172396,0.972552,19.844527,16.437943,2.787780,0.062481,0.027914,167.597183,32.000000,181.828529,132.030005,169.502724,150.302715,32.000000,145.018775,69.816812,68.528815,90.923642,60.506329,29.322896,56.468354,0.000000,48.383378,25.227848,0.000000,38.086838,29.161088,36.716741,59.492573,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.800503,59.903869,138.507369,-2284.042501,101.724796,98.533640,28.758275,14.236364,137.848698,1.511782,57.076670,30.026054,142.543823,138.856752,141.475104,138.203342,82.565892,136.704045,-0.000509,-1.772994,32.000000,-235.773471,138.306773,-0.024501,24.352417,0.689194,441992.868994,0.975829,19.890666,16.368920,2.789596,0.066898,0.034227,167.649601,32.000000,181.574760,96.168634,170.851806,150.012533,32.000000,145.202979,69.797144,68.480851,90.931886,60.506329,29.371564,56.468354,0.000000,48.452577,25.227848,0.000000,38.058905,28.758275,36.755699,59.469903,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.691669,59.949482,138.652992,2286.150838,101.691505,98.534936,29.495516,14.242072,137.794425,1.511890,57.133038,30.124027,142.583295,138.749903,141.401518,138.228445,82.562088,136.681513,-0.000508,-1.772994,32.000000,-235.766124,138.394550,-0.024486,24.305184,0.693053,442070.001260,0.985176,19.953057,16.405251,2.794745,0.073801,0.028734,167.839929,32.000000,181.555672,237.987469,170.956120,149.367873,32.000000,145.789080,69.796356,68.472579,90.958084,60.506329,29.335452,56.468354,0.000000,48.413810,25.227848,0.000000,38.094505,29.495516,36.718428,59.481351,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.709601,59.949482,138.578117,2286.150838,101.669973,98.531209,29.360236,14.242072,137.842149,1.511881,57.286230,30.102910,142.548437,138.720377,141.329403,138.257781,82.520431,136.562347,-0.000507,-1.774153,32.000000,-235.766943,138.396508,-0.024291,24.259446,0.689174,442049.437791,0.995612,19.842621,16.405516,2.781244,0.069218,0.031190,167.191197,32.000000,182.201110,242.025959,168.116323,149.068901,32.000000,145.886750,69.768527,68.493343,90.956506,60.506329,29.308941,56.468354,0.000000,48.426572,25.227848,0.000000,38.126428,29.360236,36.738604,59.495307,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.715974,59.963771,138.600638,2286.150838,101.672725,98.521214,28.692153,14.237791,137.734902,1.512180,57.334034,30.110325,142.498820,138.865520,141.370593,138.139578,82.579403,136.549414,-0.000506,-1.777039,32.000000,-235.772700,138.283726,-0.024313,24.265871,0.693031,442184.290758,0.973194,20.000994,16.398465,2.790266,0.068848,0.027607,166.853487,32.000000,182.483818,172.323879,166.470958,149.539976,32.000000,146.060255,69.790694,68.505567,90.989005,60.506329,29.287595,56.468354,0.000000,48.465365,25.227848,0.000000,38.131784,28.692153,36.634422,59.475785,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.713049,59.980258,138.571622,2286.150838,101.677120,98.516181,29.470816,14.245782,137.790781,1.512481,57.138692,30.036285,142.470351,138.778898,141.375442,138.137628,82.580693,136.599522,-0.000505,-1.777648,32.000000,-235.763233,138.292370,-0.024345,24.306180,0.693663,442233.075028,0.977253,19.982401,16.382684,2.787754,0.067892,0.029115,166.614323,32.000000,182.542295,172.899898,166.324319,150.132476,32.000000,144.953054,69.788886,68.504172,90.949382,60.506329,29.258175,56.468354,0.000000,48.420149,25.227848,0.000000,38.125098,29.470816,36.675655,59.470936,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.695998,59.991799,138.535603,2286.150838,101.680515,98.511127,29.531194,14.244926,137.746777,1.512435,57.025512,30.048749,142.481708,138.836604,141.399855,138.175235,82.566615,136.486846,-0.000505,-1.777644,32.000000,-235.762286,138.264429,-0.024339,24.270093,0.693441,442092.707577,0.999804,19.990084,16.317474,2.787849,0.065521,0.030672,167.315968,32.000000,181.913226,349.098368,168.999678,150.124857,32.000000,144.615683,69.768408,68.489066,90.915593,60.506329,29.258895,56.468354,0.000000,48.355947,25.227848,0.000000,38.137378,29.531194,36.560762,59.489111,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.655080,59.991799,138.584637,2286.150838,101.682380,98.503521,28.617243,14.241216,137.853877,1.512311,57.016445,30.037566,142.523155,138.794885,141.423728,138.194504,82.523418,136.606219,-0.000506,-1.779977,32.000000,-235.765013,138.222866,-0.024285,24.251919,0.692193,442091.490088,0.973443,20.009602,16.340343,2.787430,0.060098,0.035569,167.860244,32.000000,181.675597,308.818471,170.343359,150.210750,32.000000,145.161978,69.787606,68.470466,90.948531,60.506329,29.197464,56.468354,0.000000,48.437069,25.227848,0.000000,38.146300,28.617243,36.716374,59.486554,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.832771,59.965419,138.501206,2286.150838,101.692155,98.497072,29.573713,14.243356,137.822677,1.512436,57.080919,29.988701,142.538275,138.796373,141.374831,138.182303,82.539792,136.589750,-0.000507,-1.783494,32.000000,-235.768446,138.275423,-0.024289,24.254594,0.693294,442118.297501,0.971799,20.038821,16.300088,2.787661,0.069211,0.027366,167.778118,32.000000,181.393516,336.911393,171.094600,149.453060,32.000000,145.712754,69.782414,68.458199,90.962725,60.506329,29.201343,56.468354,0.000000,48.414091,25.227848,0.000000,38.117688,29.573713,36.764870,59.485885,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.671354,59.912936,138.654886,-2284.042501,101.705170,98.493301,29.618461,14.244212,137.890379,1.512630,57.169005,30.069152,142.541643,138.723333,141.318379,138.134428,82.518733,136.577384,-0.000506,-1.786986,32.000000,-235.765295,138.322290,-0.024292,24.290287,0.694646,442190.139306,1.003666,20.081259,16.400846,2.790946,0.066254,0.028915,167.173580,32.000000,181.903477,404.360402,168.733921,149.149541,32.000000,145.872248,69.750370,68.446475,90.964138,60.506329,29.154031,56.468354,0.000000,48.359230,25.227848,0.000000,38.111306,29.618461,36.655699,59.484764,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.728032,59.882436,138.536282,2286.150838,101.692861,98.484427,28.647729,14.236506,137.796051,1.512753,57.237071,30.099132,142.511092,138.744827,141.363710,138.188654,82.557024,136.576860,-0.000506,-1.789307,32.000000,-235.776115,138.400242,-0.024312,24.289527,0.691287,441992.063254,0.967269,19.870776,16.376533,2.779320,0.061245,0.021510,167.036325,32.000000,182.397466,502.468529,166.892417,149.186504,32.000000,146.211907,69.782414,68.483141,90.977365,60.506329,29.189851,56.468354,0.000000,48.464239,25.227848,0.000000,38.044553,28.647729,36.728846,59.486504,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.654052,59.882436,138.655247,2286.150838,101.689876,98.475569,29.411851,14.245925,137.756765,1.512719,57.126922,30.008813,142.405414,138.770558,141.367545,138.218282,82.539353,136.647821,-0.000507,-1.789303,32.000000,-235.760632,138.265755,-0.024278,24.338071,0.693415,442042.484045,0.969086,19.985517,16.391630,2.791446,0.063713,0.025633,166.751087,32.000000,182.595304,66.991947,165.815636,150.016946,32.000000,145.218107,69.761661,68.496859,90.996305,60.506329,29.137254,56.468354,0.000000,48.422317,25.227848,0.000000,37.995277,29.411851,36.705149,59.480771,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.618936,59.914310,138.541744,2286.150838,101.703492,98.472008,29.476808,14.242215,137.870239,1.512640,57.044284,30.047824,142.473914,138.799310,141.418125,138.223210,82.575548,136.620930,-0.000506,-1.791039,32.000000,-235.766637,138.420635,-0.024255,24.366343,0.691849,441859.019618,1.000498,19.896252,16.353087,2.785879,0.065662,0.024041,166.990105,32.000000,182.151011,172.618758,168.561918,150.108334,32.000000,144.834427,69.767015,68.497232,90.959269,60.506329,29.110682,56.468354,0.000000,48.439619,25.227848,0.000000,38.006325,29.476808,36.705662,59.483761,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.546377,59.947009,138.603756,2286.150838,101.719821,98.465809,28.948232,14.237220,137.800523,1.512776,57.033369,29.963073,142.468917,138.800677,141.394330,138.184152,82.512559,136.577900,-0.000505,-1.792806,32.000000,-235.771631,138.388882,-0.024262,24.315543,0.692144,441896.911897,0.976013,19.972964,16.404964,2.792426,0.064618,0.026416,167.716648,32.000000,181.705190,126.231758,170.167277,150.209348,32.000000,145.024220,69.777370,68.449406,90.961262,60.506329,29.107676,56.468354,0.000000,48.495901,25.227848,0.000000,37.990512,28.948232,36.683285,59.472293,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.679574,59.994546,138.591823,-2284.042501,101.680456,98.461960,28.708412,14.242500,137.752850,1.512929,57.154972,29.893307,142.563575,138.755062,141.395571,138.129945,82.489897,136.616155,-0.000506,-1.792811,32.000000,-235.760450,138.306220,-0.024296,24.328997,0.694267,442048.544000,0.994084,20.149346,16.398055,2.797455,0.066291,0.032126,168.001000,32.000000,181.500128,324.349508,32.000000,149.494225,32.000000,145.857503,69.784524,68.467379,90.989838,60.506329,29.087292,56.468354,0.000000,48.450528,25.227848,0.000000,38.012313,28.708412,36.571253,59.490222,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.762830,59.994546,138.549632,-2284.042501,101.681116,98.458146,29.444930,14.242357,137.851914,1.512751,57.279956,29.958464,142.509760,138.770253,141.287593,138.201350,82.517572,136.583691,-0.000506,-1.792805,32.000000,-235.768133,138.321087,-0.024323,24.352968,0.694267,442048.544000,0.994084,20.149346,16.398055,2.797455,0.067232,0.024048,167.585291,32.000000,181.729019,609.265604,32.000000,149.188524,32.000000,145.916323,69.758143,68.435969,90.983639,60.506329,29.100134,56.468354,0.000000,48.464081,25.227848,0.000000,38.054292,29.444930,36.606029,59.484980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.639443,59.972289,138.612178,2286.150838,101.664458,98.458129,29.019917,14.241216,137.750421,1.513008,57.251666,29.973728,142.480857,138.809241,141.309265,138.098999,82.529994,136.534556,-0.000505,-1.794538,32.000000,-235.765013,138.324025,-0.024282,24.380085,0.689602,441936.769695,0.972691,19.972308,16.395832,2.784199,0.069814,0.026932,166.848679,32.000000,182.329029,175.092006,32.000000,149.263771,32.000000,146.002122,69.750883,68.474425,90.997159,60.506329,29.065565,56.468354,0.000000,48.449280,25.227848,0.000000,38.030421,29.019917,36.747702,59.479423,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.705015,59.959649,138.532810,2286.150838,101.641344,98.453137,29.057694,14.238076,137.784709,1.513153,57.143407,29.946061,142.404615,138.844925,141.347186,138.148827,82.517846,136.580552,-0.000506,-1.795131,32.000000,-235.773562,138.276832,-0.024238,24.398391,0.691012,441958.073443,0.989575,20.077977,16.359720,2.792380,0.069443,0.031846,166.968376,32.000000,182.626175,325.022823,32.000000,149.867148,32.000000,145.361628,69.749588,68.454006,90.987150,60.506329,29.071123,56.468354,0.000000,48.496225,25.227848,0.000000,38.025307,29.057694,36.728113,59.484272,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.647179,59.963771,138.600072,2286.150838,101.646145,98.445999,29.096012,14.236364,137.780545,1.513390,57.062928,29.918683,142.473770,138.735549,141.375415,138.106533,82.568821,136.483834,-0.000507,-1.797494,32.000000,-235.769537,138.292904,-0.024232,24.379430,0.689033,441903.980079,0.986773,19.997322,16.394046,2.787099,0.072561,0.028233,167.018709,32.000000,182.290891,59.231049,32.000000,150.295956,32.000000,145.064307,69.734899,68.492504,90.954630,60.506329,29.036202,56.468354,0.000000,48.509450,25.227848,0.000000,38.003171,29.096012,36.666777,59.487960,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.629669,59.965145,138.655894,2286.150838,101.645629,98.446015,28.753953,14.235507,137.776910,1.513405,57.070965,29.888101,142.463374,138.712018,141.343910,138.119856,82.523118,136.580595,-0.000507,-1.798061,32.000000,-235.775147,138.216995,-0.024274,24.436996,0.690761,441819.794901,0.973819,20.061873,16.296222,2.791716,0.059177,0.032962,167.439838,32.000000,181.577503,176.692956,32.000000,150.261968,32.000000,144.832265,69.719478,68.453781,90.949854,60.506329,28.933061,56.468354,0.000000,48.432333,25.227848,0.000000,38.000466,28.753953,36.651664,59.494008,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.683730,59.965145,138.465565,2286.150838,101.654436,98.441366,29.450973,14.240787,137.850017,1.513377,57.047454,29.893706,142.512394,138.689404,141.372301,138.127092,82.487887,136.646601,-0.000508,-1.800960,32.000000,-235.766261,138.195680,-0.024319,24.417484,0.690761,441819.794901,0.973819,20.061873,16.296222,2.791716,0.062694,0.028389,168.023804,32.000000,181.480938,310.508511,32.000000,149.511308,32.000000,145.452099,69.734849,68.421369,90.961931,60.506329,29.039481,56.468354,0.000000,48.509471,25.227848,0.000000,37.995276,29.450973,36.635376,59.481361,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.753696,59.955253,138.504530,-2284.042501,101.659426,98.440107,29.103665,14.242500,137.793382,1.513328,57.102398,29.898667,142.496255,138.760934,141.318169,138.194648,82.481871,136.680146,-0.000509,-1.802686,32.000000,-235.764712,138.203266,-0.024289,24.426820,0.689672,441913.754805,0.998802,20.080975,16.388793,2.793811,0.062632,0.027310,167.928710,32.000000,181.626544,328.309790,32.000000,149.379402,32.000000,145.865912,69.728560,68.443338,90.963261,60.506329,28.952751,56.468354,0.000000,48.473917,25.227848,0.000000,37.978682,29.103665,36.739411,59.485452,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.683402,59.909639,138.637814,-2284.042501,101.654031,98.441471,28.763234,14.240787,137.755714,1.513020,57.179388,29.904752,142.441230,138.804897,141.288365,138.175171,82.493718,136.588487,-0.000509,-1.803256,32.000000,-235.766916,138.306628,-0.024289,24.418375,0.688417,441927.094141,0.973952,20.024887,16.455841,2.786940,0.064511,0.027702,166.913061,32.000000,182.147917,198.627512,167.435446,149.194262,32.000000,146.099129,69.716641,68.469231,90.971351,60.506329,28.933785,56.468354,0.000000,48.446071,25.227848,0.000000,37.970424,28.763234,36.689962,59.492189,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.732026,59.901670,138.633658,2286.150838,101.629238,98.440185,29.391384,14.240074,137.817106,1.513097,57.116971,29.769052,142.348545,138.725883,141.315192,138.259858,82.507964,136.575531,-0.000509,-1.805009,32.000000,-235.768286,138.396957,-0.024336,24.421365,0.687231,441879.415743,0.984013,19.942477,16.478023,2.783804,0.071561,0.030925,166.824802,32.000000,182.482445,171.074077,165.932532,149.706597,32.000000,145.178190,69.707904,68.458401,90.970884,60.506329,28.914248,56.468354,0.000000,48.382920,25.227848,0.000000,37.909696,29.391384,36.622537,59.479512,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.713521,59.901670,138.577333,2286.150838,101.607052,98.433758,29.198453,14.239075,137.837518,1.513305,56.990697,29.845861,142.379367,138.762403,141.339924,138.234412,82.529748,136.608976,-0.000510,-1.806767,32.000000,-235.769612,138.338690,-0.024418,24.423988,0.689134,441845.722055,0.997101,19.969722,16.421998,2.790425,0.066863,0.034986,167.017372,32.000000,182.541924,320.433525,167.025949,150.237343,32.000000,145.150899,69.704371,68.481053,90.966544,60.506329,28.951482,56.468354,0.000000,48.460357,25.227848,0.000000,37.884345,29.198453,36.680644,59.494402,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.670665,59.907716,138.637281,-2284.042501,101.592769,98.427185,28.741543,14.236934,137.791739,1.513242,56.971819,29.862076,142.437530,138.762873,141.353308,138.074345,82.505994,136.557210,-0.000510,-1.808544,32.000000,-235.772409,138.346991,-0.024446,24.435580,0.688255,441774.247344,0.974709,19.911346,16.401506,2.787613,0.066007,0.030690,167.463039,32.000000,181.564165,-192.597226,169.351942,150.371308,32.000000,144.899044,69.700178,68.439441,90.958809,60.506329,28.907041,56.468354,0.000000,48.461417,25.227848,0.000000,37.872409,28.741543,36.713072,59.480672,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.731245,59.906891,138.459931,2286.150838,101.590749,98.425685,29.434393,14.236506,137.750288,1.513415,57.092292,29.800734,142.462340,138.794091,141.340958,138.100972,82.475269,136.571147,-0.000510,-1.810283,32.000000,-235.775459,138.312136,-0.024408,24.419582,0.688144,441716.211705,0.981487,19.930525,16.395845,2.787518,0.065728,0.027415,167.693043,32.000000,181.569768,-49.470875,170.998649,149.748170,32.000000,145.329549,69.702169,68.431457,90.987093,60.506329,28.924682,56.468354,0.000000,48.495013,25.227848,0.000000,37.855379,29.434393,36.570593,59.485718,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.646522,59.948383,138.584488,-2284.042501,101.627179,98.425341,29.481773,14.238361,137.837295,1.513173,57.119494,29.842224,142.484638,138.818295,141.299246,138.103968,82.485899,136.647766,-0.000510,-1.812027,32.000000,-235.774260,138.343687,-0.024399,24.411819,0.687378,441776.857366,0.973172,19.917377,16.432088,2.784164,0.055455,0.024029,168.050733,32.000000,181.598805,-814.512719,170.417708,149.255702,32.000000,145.849779,69.700607,68.439038,90.990737,60.506329,28.911842,56.468354,0.000000,48.481425,25.227848,0.000000,37.837400,29.481773,36.412486,59.487065,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.764229,59.948383,138.541342,-2284.042501,101.660198,98.423421,29.047600,14.244641,137.811213,1.513294,57.243454,29.816015,142.458024,138.747252,141.254562,138.223354,82.523197,136.598054,-0.000509,-1.813760,32.000000,-235.762244,138.423550,-0.024377,24.431646,0.687378,441776.857366,0.973172,19.917377,16.432088,2.784164,0.071724,0.029643,167.110406,32.000000,182.132734,383.412030,167.644892,149.162988,32.000000,146.356931,69.719074,68.458781,91.004195,60.506329,28.864669,56.468354,0.000000,48.518319,25.227848,0.000000,37.865394,29.047600,36.712339,59.479837,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.779507,59.934644,138.544910,-2284.042501,101.660144,98.422916,29.319540,14.240217,137.867751,1.513535,57.232447,29.809155,142.410201,138.685570,141.247314,138.145753,82.518575,136.591998,-0.000509,-1.815491,32.000000,-235.766996,138.303284,-0.024390,24.429338,0.686990,441711.357021,0.985498,19.924698,16.397131,2.783954,0.070250,0.029576,166.749658,32.000000,182.360960,18.971004,166.195131,149.581553,32.000000,145.554319,69.717871,68.441779,90.987468,60.506329,28.878254,56.468354,0.000000,48.519170,25.227848,0.000000,37.841754,29.319540,36.706543,59.472844,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.800216,59.899747,138.557121,-2284.042501,101.662968,98.428026,29.624382,14.240502,137.781088,1.513534,57.157083,29.876040,142.379599,138.787484,141.324817,138.083291,82.557779,136.663130,-0.000508,-1.816071,32.000000,-235.768513,138.306506,-0.024355,24.421470,0.686800,441690.990551,0.975987,19.895135,16.398833,2.783172,0.069639,0.029435,166.938361,32.000000,182.643333,536.181678,166.446751,150.019020,32.000000,144.994092,69.771450,68.445555,90.991071,60.506329,28.817481,56.468354,0.000000,48.443827,25.227848,0.000000,37.829693,29.624382,36.570813,59.485000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.789178,59.938491,138.520197,2286.150838,101.693041,98.434358,29.086430,14.240217,137.835554,1.513391,56.957804,29.784789,142.423271,138.718848,141.332890,138.127825,82.512747,136.599996,-0.000508,-1.817810,32.000000,-235.766996,138.247157,-0.024243,24.458160,0.686735,441585.329636,0.965463,19.838796,16.393914,2.782259,0.065867,0.029028,167.628314,32.000000,181.774375,400.225862,168.982569,150.335395,32.000000,144.768949,69.724153,68.410656,90.957398,60.506329,28.838490,56.468354,0.000000,48.456912,25.227848,0.000000,37.777490,29.086430,36.649023,59.483121,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.701141,59.938491,138.617032,2286.150838,101.709024,98.438229,29.191231,14.241644,137.812629,1.513293,57.026104,29.795800,142.424588,138.797271,141.306980,138.202429,82.494833,136.538739,-0.000509,-1.819570,32.000000,-235.765568,138.283989,-0.024124,24.421129,0.685811,441752.091431,0.983724,19.888968,16.408517,2.782135,0.076047,0.030402,167.728464,32.000000,181.468609,74.753872,170.552051,150.275845,32.000000,145.105199,69.755881,68.414165,90.990678,60.506329,28.774601,56.468354,0.000000,48.438911,25.227848,0.000000,37.801173,29.191231,36.695464,59.478479,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.776209,59.942887,138.494613,2286.150838,101.744434,98.440694,29.529226,14.238361,137.823239,1.513286,57.104495,29.691319,142.393572,138.827104,141.239480,138.061104,82.445080,136.628014,-0.000509,-1.821304,32.000000,-235.769670,138.332592,-0.024124,24.401276,0.688717,441854.639660,0.982139,19.980180,16.396897,2.789011,0.062670,0.026366,167.976502,32.000000,181.339380,293.366183,170.792368,149.226458,32.000000,145.497888,69.721845,68.406682,90.991207,60.506329,28.807147,56.468354,0.000000,48.536905,25.227848,0.000000,37.794339,29.529226,36.696858,59.489583,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.729670,59.959374,138.483781,2286.150838,101.777459,98.442958,29.140022,14.240930,137.816328,1.513051,57.147556,29.680243,142.429890,138.840275,141.194546,138.153963,82.465889,136.620136,-0.000509,-1.823620,32.000000,-235.766610,138.277565,-0.024131,24.441769,0.687533,441920.595921,0.969324,19.906793,16.489690,2.782346,0.069403,0.036925,167.312837,32.000000,181.962487,328.863188,32.000000,149.274739,32.000000,145.988324,69.718046,68.396225,90.985091,60.506329,28.777070,56.468354,0.000000,48.561002,25.227848,0.000000,37.797223,29.140022,36.591723,59.483761,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.598507,59.932171,138.596623,-2284.042501,101.811499,98.442863,29.522490,14.233652,137.801696,1.512801,57.262457,29.755159,142.388153,138.743115,141.226764,138.128432,82.503335,136.532053,-0.000510,-1.825338,32.000000,-235.777986,138.368672,-0.024089,24.386878,0.687533,441920.595921,0.969324,19.906793,16.489690,2.782346,0.061097,0.026189,167.011913,32.000000,182.273947,309.309245,32.000000,149.452553,32.000000,145.970997,69.722197,68.427404,90.991810,60.506329,28.706433,56.468354,0.000000,48.481644,25.227848,0.000000,37.789725,29.522490,36.581011,59.487970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.761374,59.894526,138.578020,-2284.042501,101.810976,98.441310,29.003447,14.236934,137.918567,1.512618,57.081114,29.796776,142.373361,138.798434,141.289422,138.200654,82.514227,136.642422,-0.000510,-1.825353,32.000000,-235.771097,138.407849,-0.024089,24.429102,0.690886,442024.803118,0.981589,20.117251,16.489982,2.794905,0.062559,0.029317,166.588309,32.000000,182.433250,215.625834,165.996645,149.956472,32.000000,144.959108,69.747670,68.428390,90.979921,60.506329,28.775786,56.468354,0.000000,48.550421,25.227848,0.000000,37.750936,29.003447,36.629947,59.480132,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.790028,59.894526,138.681994,-2284.042501,101.792934,98.444809,29.370119,14.244641,137.936733,1.512325,56.895825,29.727324,142.329207,138.799289,141.303111,138.210479,82.567091,136.590382,-0.000510,-1.826507,32.000000,-235.765358,138.308523,-0.024132,24.450004,0.691197,441911.937397,0.973357,20.080353,16.385171,2.794371,0.067318,0.029570,167.303328,32.000000,181.992393,247.470123,168.618028,150.164717,32.000000,144.677164,69.743393,68.427015,90.946842,60.506329,28.712918,56.468354,0.000000,48.469085,25.227848,0.000000,37.697431,29.370119,36.747115,59.482531,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.696694,59.875292,138.624215,2286.150838,101.768241,98.447326,29.451691,14.239360,137.882422,1.512102,56.950037,29.790593,142.422542,138.817499,141.319121,138.159239,82.483084,136.732345,-0.000510,-1.828229,32.000000,-235.767196,138.355454,-0.024147,24.445834,0.687305,441741.551314,0.987099,19.873796,16.427487,2.784851,0.058423,0.031014,167.854771,32.000000,181.594000,342.989931,170.096960,150.194628,32.000000,145.070916,69.724194,68.398640,90.965677,60.506329,28.763059,56.468354,0.000000,48.425201,25.227848,0.000000,37.658208,29.451691,36.589595,59.491805,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.699838,59.860454,138.636908,2286.150838,101.782932,98.449877,28.902677,14.245782,137.843735,1.511874,57.054246,29.677136,142.468275,138.872696,141.293594,138.156370,82.478168,136.687998,-0.000510,-1.829974,32.000000,-235.763725,138.347844,-0.024175,24.453597,0.686809,441640.972217,0.974193,19.844123,16.349538,2.785337,0.067619,0.030255,167.872311,32.000000,181.337340,150.173963,170.930291,149.314107,32.000000,145.697331,69.721056,68.414205,90.994014,60.506329,28.704345,56.468354,0.000000,48.508181,25.227848,0.000000,37.635194,28.902677,36.653131,59.494461,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.699884,59.912936,138.633454,2286.150838,101.807319,98.449937,29.280233,14.243927,137.823084,1.512025,57.225091,29.565798,142.434308,138.876876,141.214697,138.159405,82.498714,136.750950,-0.000509,-1.829987,32.000000,-235.767711,138.385800,-0.024162,24.429758,0.688065,441842.170456,0.973476,19.921592,16.501958,2.789405,0.062232,0.033394,167.461243,32.000000,181.885041,381.000282,168.671975,149.155230,32.000000,146.100799,69.711213,68.446335,90.977110,60.506329,28.710903,56.468354,0.000000,48.481773,25.227848,0.000000,37.595111,29.280233,36.721216,59.488255,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.823931,59.912936,138.696779,2286.150838,101.814346,98.450028,29.494476,14.238647,137.933354,1.511893,57.276065,29.688031,142.362774,138.833914,141.230493,138.258594,82.529304,136.778481,-0.000508,-1.828832,32.000000,-235.770204,138.298288,-0.024146,24.437363,0.688605,441871.127391,0.979231,19.955928,16.495289,2.789412,0.067026,0.026443,167.119350,32.000000,182.401282,280.411637,166.676517,149.164202,32.000000,146.001057,69.707554,68.450153,91.017127,60.506329,28.684824,56.468354,0.000000,48.511125,25.227848,0.000000,37.626502,29.494476,36.681524,59.491481,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.823295,59.936567,138.616070,-2284.042501,101.812173,98.451261,28.958218,14.245354,137.992361,1.512143,57.127678,29.735185,142.286276,138.846167,141.267020,138.268560,82.492259,136.750255,-0.000508,-1.828852,32.000000,-235.762514,138.477943,-0.024126,24.419057,0.688605,441871.127391,0.979231,19.955928,16.495289,2.789412,0.065404,0.025592,166.744661,32.000000,182.568346,200.864625,165.726136,149.834813,32.000000,145.125985,69.725085,68.416994,90.975575,60.506329,28.646040,56.468354,0.000000,48.518215,25.227848,0.000000,37.634711,28.958218,36.685853,59.483525,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.749093,59.905243,138.733626,2286.150838,101.817610,98.455068,29.029840,14.241929,137.950856,1.512164,56.954204,29.645506,142.357672,138.893475,141.247245,138.203204,82.523539,136.785355,-0.000508,-1.830032,32.000000,-235.766103,138.432260,-0.024141,24.425614,0.686963,441846.182618,0.987500,19.851731,16.501410,2.782154,0.071714,0.026492,166.981801,32.000000,182.121141,518.006883,168.226018,150.060798,32.000000,144.836301,69.707835,68.409278,90.945411,60.506329,28.650284,56.468354,0.000000,48.446058,25.227848,0.000000,37.623005,29.029840,36.767291,59.473582,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.771331,59.874742,138.657082,-2284.042501,101.819847,98.460157,29.564212,14.239646,137.990903,1.511950,57.021194,29.609436,142.378764,138.909462,141.293300,138.253400,82.515792,136.746016,-0.000507,-1.831806,32.000000,-235.771828,138.397182,-0.024148,24.403610,0.688471,441808.727003,0.986635,19.897235,16.487034,2.788666,0.062534,0.031811,167.764038,32.000000,181.660975,239.357571,169.934041,150.275081,32.000000,144.616971,69.755188,68.419290,90.974183,60.506329,28.678461,56.468354,0.000000,48.540810,25.227848,0.000000,37.575266,29.564212,36.599866,59.485806,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.714924,59.874742,138.669208,-2284.042501,101.802989,98.462238,29.191001,14.244641,137.885414,1.511976,57.060428,29.571059,142.412883,138.976445,141.243097,138.231503,82.477667,136.715261,-0.000507,-1.832386,32.000000,-235.763719,138.508230,-0.024130,24.415123,0.688350,441793.591778,0.968297,19.843700,16.475836,2.785883,0.061381,0.025204,167.979378,32.000000,181.461508,297.041540,171.032615,149.516738,32.000000,145.610255,69.734061,68.406029,90.966386,60.506329,28.643897,56.468354,0.000000,48.475606,25.227848,0.000000,37.524570,29.191001,36.743666,59.488580,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.778641,59.853035,138.589215,-2284.042501,101.818554,98.467316,28.754477,14.239646,137.901339,1.512017,57.163206,29.613009,142.430184,138.864928,141.216320,138.241013,82.478726,136.667823,-0.000507,-1.832923,32.000000,-235.767730,138.417577,-0.024147,24.409800,0.688968,441907.466656,0.981921,19.902144,16.499145,2.789287,0.073642,0.028732,167.626739,32.000000,181.656903,251.204347,169.393944,149.308435,32.000000,145.728280,69.680592,68.387814,90.945972,60.506329,28.667811,56.468354,0.000000,48.557320,25.227848,0.000000,37.479155,28.754477,36.681378,59.482482,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.752377,59.881062,138.673436,-2284.042501,101.830930,98.469876,29.392337,14.243213,137.927624,1.512155,57.202058,29.605369,142.334896,138.769967,141.167283,138.341064,82.502784,136.727546,-0.000505,-1.834663,32.000000,-235.767113,138.402544,-0.024206,24.398627,0.687736,441862.040996,0.995419,19.814422,16.475230,2.784110,0.055249,0.025702,166.891077,32.000000,182.297407,266.754457,167.173156,149.086199,32.000000,145.935395,69.661146,68.400765,90.934571,60.506329,28.594012,56.468354,0.000000,48.475083,25.227848,0.000000,37.452034,29.392337,36.716961,59.491579,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.758846,59.872544,138.635933,-2284.042501,101.821505,98.472471,29.209505,14.236078,137.993709,1.512028,57.033288,29.651675,142.316898,138.793337,141.201036,138.278190,82.548047,136.727593,-0.000506,-1.835843,32.000000,-235.774084,138.526425,-0.024233,24.406285,0.688943,441880.432702,0.974480,19.869653,16.479946,2.787273,0.068129,0.025942,166.856213,32.000000,182.386157,297.200745,167.242648,150.160200,32.000000,145.056170,69.680241,68.445247,90.928787,60.506329,28.608896,56.468354,0.000000,48.446126,25.227848,0.000000,37.449837,29.209505,36.679910,59.482000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.772524,59.853035,138.748019,2286.150838,101.814919,98.475199,29.457380,14.240217,137.936558,1.512055,57.028052,29.683591,142.374623,138.953424,141.255018,138.310035,82.509409,136.702185,-0.000507,-1.836418,32.000000,-235.770602,138.429895,-0.024182,24.402928,0.688358,441888.028312,0.972134,19.846007,16.492000,2.785865,0.059003,0.022666,167.416479,32.000000,181.562744,251.732196,169.612950,150.207997,32.000000,144.833392,69.673908,68.418120,90.936274,60.506329,28.643109,56.468354,0.000000,48.497365,25.227848,0.000000,37.418089,29.457380,36.635963,59.491028,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.650093,59.853035,138.644361,2286.150838,101.831005,98.477688,29.228972,14.242785,137.921966,1.512130,57.040113,29.607702,142.390608,138.861543,141.274481,138.293046,82.443103,136.790292,-0.000506,-1.837011,32.000000,-235.766066,138.416637,-0.024141,24.356115,0.688358,441888.028312,0.972134,19.846007,16.492000,2.785865,0.064679,0.033563,167.882479,32.000000,181.449062,298.833114,171.029724,149.548004,32.000000,145.338515,69.665916,68.360643,90.928911,60.506329,28.619596,56.468354,0.000000,48.480967,25.227848,0.000000,37.373326,29.228972,36.588715,59.483908,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.736604,59.898648,138.605639,-2284.042501,101.855190,98.480175,28.739357,14.237505,137.911293,1.511905,57.164193,29.595924,142.391147,138.921024,141.200614,138.246207,82.469469,136.656705,-0.000506,-1.837599,32.000000,-235.771674,138.393246,-0.024161,24.331751,0.688862,441843.957876,0.971876,19.820756,16.461103,2.787643,0.061736,0.028531,167.822174,32.000000,181.428781,136.724896,169.939239,149.293223,32.000000,145.784767,69.650726,68.401554,90.942472,60.506329,28.641407,56.468354,0.000000,48.505395,25.227848,0.000000,37.393063,28.739357,36.678663,59.487085,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.869287,59.893152,138.649273,2286.150838,101.861031,98.480160,29.380563,14.240074,137.903074,1.511655,57.228612,29.613275,142.355399,138.822943,141.126448,138.306633,82.504608,136.751668,-0.000506,-1.838196,32.000000,-235.772711,138.436278,-0.024176,24.350188,0.691597,442052.324398,0.982150,19.947671,16.569848,2.792429,0.067319,0.027980,166.607551,32.000000,182.077064,301.483992,167.445397,148.995566,32.000000,146.058166,69.640615,68.390181,90.904790,60.506329,28.541105,56.468354,0.000000,48.504824,25.227848,0.000000,37.374359,29.380563,36.721216,59.498139,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.620517,59.894801,138.682330,-2284.042501,101.843778,98.484769,29.129094,14.239075,137.906815,1.511510,57.235607,29.498245,142.287125,138.915579,141.164312,138.226752,82.531882,136.740384,-0.000506,-1.838210,32.000000,-235.769776,138.480638,-0.024119,24.322362,0.690853,442019.728365,0.997119,19.903581,16.479128,2.786793,0.064303,0.028212,166.691553,32.000000,182.408988,147.729198,165.763627,149.310600,32.000000,145.552573,69.638420,68.406276,90.934237,60.506329,28.583353,56.468354,0.000000,48.521790,25.227848,0.000000,37.349334,29.129094,36.648362,59.478725,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.950537,59.894801,138.683623,-2284.042501,101.841700,98.489859,28.764067,14.238647,137.935806,1.511568,57.104714,29.518609,142.310498,138.922165,141.199229,138.395659,82.510708,136.728856,-0.000505,-1.838228,32.000000,-235.769877,138.520673,-0.024118,24.316750,0.688479,441870.021438,0.972491,19.760738,16.489742,2.780254,0.063540,0.021857,166.708450,32.000000,182.470207,298.748372,166.573036,150.002216,32.000000,145.067726,69.641755,68.392570,90.892608,60.506329,28.551617,56.468354,0.000000,48.574750,25.227848,0.000000,37.331411,28.764067,36.701994,59.486347,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.748142,59.915135,138.682357,2286.150838,101.873567,98.495845,29.471323,14.241929,137.989427,1.511606,57.004859,29.587840,142.325549,138.904241,141.260713,138.305880,82.493704,136.864526,-0.000506,-1.838221,32.000000,-235.766430,138.518408,-0.024101,24.251263,0.688402,441855.620014,0.991660,19.678418,16.472653,2.776419,0.068931,0.031811,167.278854,32.000000,181.531683,356.932873,169.187830,150.234486,32.000000,144.711790,69.661807,68.397686,90.870094,60.506329,28.589448,56.468354,0.000000,48.489892,25.227848,0.000000,37.332886,29.471323,36.708450,59.479522,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.761419,59.933270,138.716290,2286.150838,101.877228,98.499700,29.391606,14.241929,137.937781,1.511542,57.044898,29.480307,142.372345,138.865417,141.259257,138.303924,82.501335,136.820778,-0.000505,-1.838209,32.000000,-235.766758,138.483655,-0.024266,24.266737,0.688402,441855.620014,0.991660,19.678418,16.472653,2.776419,0.065620,0.031087,167.518916,32.000000,181.291548,316.552755,170.820753,149.907865,32.000000,145.053876,69.650268,68.369085,90.862669,60.506329,28.530939,56.468354,0.000000,48.498890,25.227848,0.000000,37.317224,29.391606,36.703241,59.472618,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.694328,59.929148,138.655569,-2284.042501,101.881366,98.499769,28.859542,14.242928,137.928156,1.511523,57.201937,29.428189,142.334111,138.817315,141.167263,138.358054,82.487130,136.763663,-0.000503,-1.838189,32.000000,-235.763465,138.532459,-0.024262,24.239933,0.693488,442061.983399,0.972303,19.908112,16.554987,2.787689,0.069910,0.032369,167.901031,32.000000,181.459728,648.400406,170.365795,149.327437,32.000000,145.765671,69.615877,68.372058,90.871277,60.506329,28.548837,56.468354,0.000000,48.529717,25.227848,0.000000,37.322425,28.859542,36.568098,59.483849,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.653373,59.929148,138.728214,-2284.042501,101.855030,98.502278,29.391084,14.238361,137.976870,1.511592,57.335227,29.456434,142.350655,138.902142,141.112490,138.343872,82.495537,136.761708,-0.000502,-1.838210,32.000000,-235.770654,138.480250,-0.024274,24.244471,0.693067,442079.762375,0.974740,19.912494,16.526297,2.787627,0.066588,0.027337,166.976385,32.000000,181.864133,402.305143,167.753506,149.166736,32.000000,145.947886,69.601847,68.392930,90.849635,60.506329,28.503442,56.468354,0.000000,48.531988,25.227848,0.000000,37.305622,29.391084,36.728773,59.489425,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.758804,59.922004,138.623153,2286.150838,101.840109,98.506035,29.390566,14.238790,137.929411,1.511627,57.323854,29.524112,142.305987,138.834057,141.111476,138.303719,82.515495,136.782705,-0.000502,-1.839961,32.000000,-235.769898,138.399099,-0.024191,24.239252,0.694579,442139.897464,0.994173,19.977902,16.512997,2.790169,0.068176,0.029983,166.614142,32.000000,182.201573,314.182006,32.000000,149.315842,32.000000,145.827313,69.625657,68.384763,90.852801,60.506329,28.511276,56.468354,0.000000,48.508059,25.227848,0.000000,37.285208,29.390566,36.633615,59.482580,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.856995,59.925851,138.737174,-2284.042501,101.834786,98.512133,28.917198,14.245354,137.859487,1.511896,57.219713,29.592565,142.232763,138.843068,141.140550,138.255522,82.506951,136.735890,-0.000502,-1.840544,32.000000,-235.764972,138.405011,-0.024119,24.277411,0.695469,442159.908665,0.977103,20.020380,16.503649,2.793933,0.069610,0.028762,166.637357,32.000000,182.491842,353.859966,32.000000,149.756973,32.000000,144.940057,69.628063,68.378443,90.857298,60.506329,28.470731,56.468354,0.000000,48.499468,25.227848,0.000000,37.270815,28.917198,36.727232,59.483938,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.761828,59.953329,138.631930,-2284.042501,101.839095,98.510850,29.311771,14.245354,137.932380,1.511853,57.072304,29.576321,142.303236,138.862317,141.201161,138.176967,82.506438,136.747969,-0.000502,-1.840539,32.000000,-235.760383,138.392448,-0.024132,24.359288,0.691451,442057.558407,0.988749,19.806148,16.479798,2.782702,0.063457,0.024403,167.241550,32.000000,181.674945,219.380969,168.790155,150.162582,32.000000,144.783526,69.638864,68.393001,90.854359,60.506329,28.461401,56.468354,0.000000,48.485596,25.227848,0.000000,37.260846,29.311771,36.595318,59.485767,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.884687,59.953329,138.770106,-2284.042501,101.857352,98.507028,29.471952,14.240787,137.919805,1.511702,57.077250,29.475267,142.313497,138.966393,141.224862,138.285181,82.509226,136.843143,-0.000502,-1.841712,32.000000,-235.766589,138.409744,-0.024138,24.363117,0.691451,442057.558407,0.988749,19.806148,16.479798,2.782702,0.061418,0.028610,167.458520,32.000000,181.331666,612.900986,170.558553,150.108838,32.000000,145.103847,69.637949,68.384602,90.886280,60.506329,28.453209,56.468354,0.000000,48.496818,25.227848,0.000000,37.277081,29.471952,36.730167,59.479374,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
49.738363,59.942613,138.740124,2286.150838,101.838265,98.504507,29.077600,14.237363,137.903959,1.511875,57.148360,29.425547,142.316217,138.950244,141.159697,138.268718,82.448685,136.885752,-0.000503,-1.841699,32.000000,-235.774767,138.347746,-0.024098,24.394064,0.688771,442050.535711,0.969566,19.804992,16.529173,2.781818,0.068590,0.028098,167.623200,32.000000,181.303840,200.410711,170.836519,149.197395,32.000000,145.376318,69.639237,68.370509,90.887463,60.506329,28.479872,56.468354,0.000000,48.457422,25.227848,0.000000,37.257459,29.077600,36.725398,59.473503,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.897000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.270000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.010000
