OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Thursday, December 3, 2020
6:15:45 PM
19 testing only tends
19
Test Comments:
19 testing trends
Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,Tecon,Pecon,Poil2,Moil2,Power,P_reactive,Shaft Power,Torque,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Encoder Speed,VFD Power,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,kVAR,kW,in-lb,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,RPM,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
39.166363,64.769958,163.123172,158.636021,94.289895,95.573585,54.545441,14.385491,162.665763,5.108545,65.080140,39.729272,155.121459,163.823831,153.555339,162.685155,124.707018,161.879609,-0.060012,-1.524745,32.025740,-235.664614,155.519045,4.858283,30.666213,11.716582,64.850725,3349.549306,20.768833,327752.628080,0.914665,22.143275,5.356618,4.222959,0.073567,0.050890,115.477571,92.456410,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.265690,73.433476,111.470493,100.000000,17.726785,15.000000,55.569620,49.571406,12.000000,46.580206,43.865742,0.212457,30.982683,99.107458,54.692115,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.640000,0.000000
39.323391,64.710109,163.631120,158.693959,94.435962,95.557547,54.607860,14.376786,162.992922,5.107833,63.966009,39.812344,155.139052,164.078825,153.563877,162.954655,124.694053,162.170124,-0.059999,-1.526508,32.025740,-235.669725,155.586045,4.857713,30.734801,11.776046,30.005107,1547.996633,20.761618,327805.395328,0.914282,22.291853,5.372679,4.219736,0.074058,0.051054,115.443983,92.441355,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.237292,73.410143,111.474356,100.000000,17.785547,15.000000,55.569620,49.330357,12.000000,46.580206,43.888690,0.209917,31.026100,99.220865,54.687896,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.640000,0.000000
39.159563,64.710109,163.613257,158.693959,94.598336,95.553754,54.556329,14.372790,162.994320,5.107071,63.572871,39.545849,155.178261,164.160712,153.623997,162.949518,124.695214,162.157150,-0.060183,-1.526695,32.025740,-235.680745,155.618923,4.856902,30.739164,11.735351,25.978223,1341.511204,20.536485,327371.949628,0.902808,21.700642,5.365379,4.164879,0.073646,0.051075,115.443186,92.453070,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.233447,73.414991,111.469598,100.000000,17.844574,15.000000,55.569620,49.241652,12.000000,46.580206,43.905640,0.209782,31.096545,96.661696,54.677422,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.640000,0.000000
38.782779,64.230788,163.662309,158.485720,94.688636,95.556074,54.559222,14.374931,163.004796,5.106908,63.628500,39.407481,155.172336,164.156636,153.641921,162.985232,124.644495,162.199775,-0.060214,-1.525100,32.025740,-235.675174,155.624164,4.856685,30.732637,11.688256,58.743713,3033.354870,20.505281,327153.360257,0.897594,21.434903,5.508689,4.161165,0.074288,0.051663,115.295394,92.368565,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.224870,73.394048,111.461674,100.000000,17.831313,15.000000,55.569620,49.293918,12.000000,46.580206,43.907262,0.209559,30.977273,97.682932,54.689489,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.640000,0.000000
38.651961,64.045744,163.359969,158.245024,94.731364,95.554781,54.485421,14.363372,162.957771,5.106892,63.837694,39.287089,155.183032,164.074899,153.681422,162.909785,124.642896,162.065622,-0.060151,-1.523953,32.025740,-235.688366,155.774458,4.856199,30.681629,11.754067,22.383867,1157.403506,20.574265,327259.768774,0.902477,21.649721,5.501710,4.178118,0.074485,0.052193,115.306390,92.349927,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.213378,73.389212,111.474299,100.000000,17.887807,15.000000,55.569620,49.446996,12.000000,46.580206,43.922754,0.209827,31.002606,98.074349,54.695705,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.640000,0.000000
38.707586,64.075803,163.507258,158.234388,94.778653,95.551752,54.580446,14.377071,162.947282,5.106813,64.079818,39.206087,155.175166,164.099395,153.702702,162.977268,124.606375,162.085361,-0.060083,-1.523939,32.025740,-235.677770,155.877895,4.855889,30.609345,11.723884,-2.955723,-152.565630,20.717211,327042.137262,0.910871,21.667087,5.571540,4.219974,0.074681,0.051722,115.193816,92.354932,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.230050,73.379371,111.512442,100.000000,17.868329,15.000000,55.569620,49.498768,12.000000,46.580206,43.930749,0.209648,30.912743,98.861120,54.749353,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.640000,0.000000
38.654303,64.189698,163.439646,158.326188,94.815489,95.545672,54.549628,14.374074,162.824812,5.106682,64.298684,39.135192,155.153406,163.964385,153.700972,162.825798,124.598764,161.967280,-0.060075,-1.525239,32.025740,-235.675703,155.233195,4.855930,30.780129,11.598861,17.798809,919.240510,20.737936,326905.240215,0.915017,21.655358,5.512980,4.226434,0.074033,0.052226,115.126604,92.419009,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.213222,73.372111,111.516989,100.000000,17.899466,15.000000,55.569620,49.472738,12.000000,46.580206,43.946174,0.207787,30.914816,98.833444,54.692971,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.640000,0.000000
38.564000,64.189698,163.138660,158.326188,94.847142,95.533976,54.555195,14.381638,162.695252,5.106528,64.486949,39.088501,155.137050,163.995832,153.693296,162.775830,124.608456,161.855188,-0.059884,-1.525352,32.025740,-235.672877,155.966162,4.855842,30.607380,11.669775,29.736991,1535.645288,20.727123,326955.751714,0.912042,21.611667,5.558355,4.224166,0.074383,0.051679,115.034692,92.435117,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.233022,73.379439,111.511783,100.000000,17.916002,15.000000,55.569620,49.497707,12.000000,46.580206,43.964939,0.206608,30.960415,98.866250,54.734178,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.640000,0.000000
38.273760,64.320693,163.351384,158.440659,94.865667,95.520240,54.576080,14.373932,162.733635,5.105777,64.825830,38.985444,155.126967,163.773993,153.633201,162.725586,124.598389,161.812711,-0.059685,-1.525404,32.025740,-235.679276,155.643234,4.855093,30.547176,11.687318,23.358483,1205.791717,20.750019,327128.196902,0.914116,21.796204,5.512987,4.228239,0.073101,0.051802,114.970901,92.425493,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.222371,73.359322,111.442601,100.000000,17.921476,15.000000,55.569620,49.517139,12.000000,46.580206,43.990217,0.212320,30.851944,99.861997,54.697524,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.640000,0.000000
38.712001,64.458309,163.005403,158.536380,94.884229,95.509552,54.535721,14.375216,162.506107,5.105373,64.825830,39.008982,155.126967,163.861651,153.633201,162.525103,124.598389,161.848276,-0.059795,-1.525424,32.025740,-235.670968,155.620207,4.854680,30.550746,11.706791,15.603062,806.044064,20.761515,327136.989605,0.916226,21.916099,5.452975,4.230336,0.074303,0.052277,114.970901,92.425493,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.222371,73.359322,111.442601,100.000000,17.936870,15.000000,55.569620,49.668087,12.000000,46.580206,44.000961,0.213658,30.856109,100.487557,54.699412,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.640000,0.000000
38.567419,64.597032,162.890209,158.627904,94.848622,95.494284,54.599462,14.366368,162.487780,5.104847,65.120330,38.958388,155.113604,163.542973,153.577391,162.412927,124.592711,161.546575,-0.059965,-1.525429,32.025740,-235.684063,154.956440,4.854054,30.525918,11.626682,54.912036,2833.408388,20.913760,327489.865540,0.923549,22.433910,5.443967,4.267973,0.073976,0.052357,114.895375,92.443865,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.201899,73.329006,111.415467,100.000000,17.913325,15.000000,55.569620,49.480288,12.000000,46.580206,44.022652,0.211634,30.824231,98.501290,54.694259,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.640000,0.000000
38.679365,64.724450,162.509725,158.722508,94.820046,95.473875,54.521987,14.373932,162.364593,5.104094,65.255950,39.165912,155.127529,163.516020,153.562937,162.337209,124.614654,161.476762,-0.059989,-1.526385,32.025740,-235.679767,154.915872,4.853028,30.468419,11.671975,59.566949,3077.965022,20.694460,327294.868195,0.913131,21.988323,5.459939,4.210720,0.073524,0.051818,114.846186,92.459328,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.203491,73.338031,111.391818,100.000000,17.930723,15.000000,55.569620,49.582278,12.000000,46.580206,44.051355,0.209157,30.798718,96.857920,54.699737,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.640000,0.000000
39.222862,64.857939,163.112689,158.808717,94.832378,95.460882,54.565713,14.372647,162.427213,5.103159,65.211442,39.521341,155.131943,163.656236,153.569253,162.551871,124.628150,161.637902,-0.060068,-1.527568,32.025740,-235.672883,155.554007,4.852211,30.582281,11.710884,16.351829,844.260579,20.753130,327529.175997,0.915928,22.318890,5.330047,4.223519,0.074053,0.051720,114.866531,92.447441,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.181370,73.316819,111.346140,100.000000,17.935233,15.000000,55.569620,49.500504,12.000000,46.580206,44.074551,0.209068,30.916475,98.061412,54.695213,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.640000,0.000000
38.903446,64.857939,163.120518,158.808717,94.923871,95.457025,54.535114,14.376215,162.601082,5.102438,64.980429,39.474390,155.180235,163.733417,153.583554,162.555275,124.652971,161.668568,-0.060089,-1.527576,32.025740,-235.677973,155.249531,4.851393,30.601772,11.690185,15.864481,819.557889,20.673099,327494.089367,0.914449,22.297720,5.276706,4.201458,0.074527,0.051892,114.869933,92.444057,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.186662,73.330771,111.326994,100.000000,17.962940,15.000000,55.569620,49.256562,12.000000,46.580206,44.098570,0.210727,30.936795,98.839892,54.691171,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.640000,0.000000
38.613897,64.832289,163.029687,158.822712,94.902780,95.461572,54.567404,14.373504,162.545090,5.101995,64.908199,39.273018,155.203609,163.705841,153.611900,162.539526,124.687985,161.779145,-0.060277,-1.527590,32.025740,-235.681828,155.575747,4.851013,30.580749,11.669685,39.948962,2062.539141,20.491868,327188.350901,0.900197,21.714470,5.335665,4.158613,0.074210,0.051926,114.767709,92.425364,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.180372,73.324918,111.317399,100.000000,17.962390,15.000000,55.569620,49.382603,12.000000,46.580206,44.117496,0.209648,30.968439,98.015099,54.687394,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.640000,0.000000
38.782823,64.758374,162.793952,158.689201,94.855992,95.464620,54.508245,14.374360,162.510481,5.101629,64.989462,39.080573,155.223826,163.730744,153.659048,162.492792,124.673564,161.709318,-0.060081,-1.527587,32.025740,-235.677868,155.576277,4.850592,30.649066,11.669576,1.192237,61.621226,20.631578,327370.259656,0.908672,22.134770,5.324627,4.192958,0.074308,0.051409,114.720399,92.466208,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.188041,73.331319,111.320182,100.000000,17.980403,15.000000,55.569620,49.498326,12.000000,46.580206,44.137165,0.211497,30.881478,97.906812,54.693246,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.640000,0.000000
38.797746,64.771612,163.098023,158.636301,94.857823,95.464088,54.576408,14.377357,162.404301,5.101078,65.089617,39.021681,155.221343,163.682866,153.659969,162.458630,124.683172,161.611433,-0.060073,-1.527610,32.025740,-235.675688,155.144945,4.850091,30.556624,11.698551,16.546451,854.141655,20.750911,327511.379041,0.915487,22.492416,5.339297,4.222047,0.074578,0.051665,114.714337,92.482632,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.184072,73.343070,111.335869,100.000000,17.996680,15.000000,55.569620,49.422254,12.000000,46.580206,44.153839,0.211908,30.790244,98.979719,54.700888,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.640000,0.000000
38.724427,64.834220,162.789325,158.669608,94.818358,95.456659,54.574661,14.373504,162.224426,5.100587,65.192760,39.002072,155.214213,163.488600,153.670625,162.345255,124.724077,161.419363,-0.059976,-1.527583,32.025740,-235.681175,155.369678,4.849581,30.501361,11.638438,58.065067,2997.463314,20.652221,327327.449454,0.912029,22.194615,5.322347,4.197579,0.073926,0.051932,114.735187,92.517748,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.191181,73.353459,111.335025,100.000000,17.989620,15.000000,55.569620,49.418719,12.000000,46.580206,44.179916,0.211316,30.889339,97.647626,54.692882,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.640000,0.000000
38.596671,64.834220,162.989245,158.669608,94.818324,95.442180,54.556603,14.376072,162.396152,5.100502,65.294669,39.036641,155.191963,163.492477,153.668404,162.305450,124.717806,161.456865,-0.059950,-1.527575,32.025740,-235.676156,155.479279,4.849378,30.561005,11.631442,33.879858,1749.541524,20.672593,327311.722560,0.910535,22.188111,5.268746,4.203802,0.074056,0.052394,114.728058,92.531057,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.174228,73.330370,111.291057,100.000000,17.990887,15.000000,55.569620,49.451142,12.000000,46.580206,44.201555,0.210006,30.854883,97.554688,54.699039,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.640000,0.000000
38.415390,64.915307,162.678441,158.729506,94.764132,95.423109,54.568940,14.363229,162.270701,5.100565,65.404181,39.088772,155.194640,163.309342,153.666163,162.257892,124.704273,161.371543,-0.059934,-1.527543,32.025740,-235.684262,155.119559,4.849173,30.538630,11.706286,30.197628,1559.040188,20.680183,327344.543263,0.912498,22.347771,5.141462,4.203789,0.074299,0.051570,114.669810,92.541285,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.185463,73.343216,111.267426,100.000000,18.025349,15.000000,55.569620,49.506109,12.000000,46.580206,44.224146,0.209962,30.789685,97.863986,54.698429,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.640000,0.000000
38.901004,65.008807,162.831426,158.793883,94.758372,95.406911,54.590409,14.372790,162.206878,5.099650,65.492930,39.165583,155.224215,163.357673,153.674587,162.197209,124.706308,161.450971,-0.059887,-1.527563,32.025740,-235.681072,155.385933,4.848418,30.493518,11.682973,63.423147,3273.116276,20.750886,327402.579665,0.915928,22.517219,5.164604,4.222883,0.073800,0.051079,114.712883,92.512673,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.172704,73.374728,111.280575,100.000000,18.035813,15.000000,55.569620,49.585443,12.000000,46.580206,44.244391,0.208625,30.855730,98.810729,54.696167,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
38.836062,65.064246,162.365453,158.841466,94.798083,95.392403,54.563108,14.369936,162.183431,5.098478,65.446502,39.050159,155.232622,163.281205,153.653470,162.245368,124.632556,161.323401,-0.059881,-1.528733,32.025740,-235.686376,155.169993,4.847336,30.540415,11.608994,21.931729,1132.410196,20.805095,327596.728207,0.920391,22.839489,5.139748,4.234721,0.073322,0.052144,114.675785,92.544984,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.211386,73.373175,111.231065,100.000000,18.040731,15.000000,55.569620,49.371892,12.000000,46.580206,44.268424,0.208359,30.827260,99.090023,54.691712,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
38.562672,65.064246,162.791213,158.841466,94.768422,95.379455,54.531563,14.372933,162.201955,5.097758,65.503471,39.018719,155.260724,163.343420,153.669511,162.144384,124.592965,161.284445,-0.059929,-1.528767,32.025740,-235.677988,155.211495,4.846240,30.471503,11.624158,17.497589,903.982966,20.605311,327290.910555,0.907672,22.288862,5.173452,4.185790,0.073958,0.051124,114.697677,92.565805,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.208628,73.395638,111.237206,100.000000,18.009671,15.000000,55.569620,49.400380,12.000000,46.580206,44.291436,0.206521,30.814675,98.767317,54.700012,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
38.474479,65.094034,162.680254,158.843145,94.705052,95.361915,54.552136,14.372647,162.130084,5.096570,65.557427,38.935428,155.241214,163.283262,153.678365,162.139861,124.539616,161.206294,-0.059978,-1.528769,32.025740,-235.677620,155.209742,4.845164,30.442636,11.662112,39.557935,2042.922299,20.593308,327486.481844,0.909754,22.430082,5.189797,4.180791,0.073714,0.051280,114.653210,92.601880,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.204637,73.394968,111.213156,100.000000,18.086675,15.000000,55.569620,49.517759,12.000000,46.580206,44.313784,0.209157,30.789288,98.835479,54.700838,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
38.397898,65.143957,162.459767,158.865817,94.594318,95.323849,54.539759,14.381638,161.971714,5.095078,65.693380,38.895850,155.273463,163.202117,153.687577,162.002334,124.726169,161.188513,-0.059999,-1.531097,32.025740,-235.672224,154.653061,4.843356,30.456970,11.629549,24.043389,1241.973893,20.748348,327716.243832,0.917135,22.792413,5.211851,4.221471,0.074165,0.052421,114.577178,92.614906,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.220536,73.385184,111.157425,100.000000,18.020237,15.000000,55.569620,49.558381,12.000000,46.580206,44.344224,0.208448,30.797546,100.466042,54.702412,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
38.490361,65.204913,162.465920,158.906124,94.543450,95.288814,54.547576,14.384349,161.981944,5.093513,65.770916,38.815556,155.286447,163.163442,153.708161,161.939691,124.754337,161.193836,-0.060039,-1.532847,32.025740,-235.666735,154.893657,4.841860,30.431962,11.624861,20.282425,1047.549189,20.775802,327851.888064,0.918958,22.939505,5.230009,4.228264,0.073231,0.052109,114.515336,92.621057,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.247231,73.392768,111.182452,100.000000,18.050901,15.000000,55.569620,49.597914,12.000000,46.580206,44.366057,0.207524,30.770086,99.330922,54.707949,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
38.487362,65.266422,162.385275,158.959306,94.559447,95.255270,54.631207,14.369793,161.881910,5.091890,65.827799,38.792228,155.282596,162.985137,153.675899,161.838431,124.691288,161.048524,-0.059845,-1.534617,32.025740,-235.682925,155.040955,4.840503,30.428825,11.681224,50.567960,2607.742047,20.785247,327512.038805,0.920892,23.091456,5.035447,4.230955,0.075173,0.051556,114.526916,92.604225,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.237197,73.393930,111.165966,100.000000,18.072246,15.000000,55.569620,49.563452,12.000000,46.580206,44.390359,0.210006,30.742283,99.714379,54.702304,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
38.516701,65.266422,162.315558,158.959306,94.528917,95.225520,54.581696,14.374788,161.785246,5.090554,65.899584,38.787801,155.307969,162.920935,153.686554,161.818653,124.696108,160.961941,-0.059716,-1.536391,32.025740,-235.674990,154.867944,4.839180,30.485422,11.649977,21.846299,1127.614968,20.740486,327348.671971,0.918170,23.029245,5.009676,4.220951,0.074282,0.052317,114.572024,92.675505,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.276660,73.393160,111.158586,100.000000,18.057174,15.000000,55.569620,49.573193,12.000000,46.580206,44.414965,0.210772,30.736892,99.942710,54.782339,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
38.483935,65.329862,162.266912,159.017807,94.471608,95.199534,54.562765,14.370792,161.752486,5.089419,65.959635,38.984091,155.286886,162.911868,153.671487,161.752888,124.698851,160.837637,-0.059561,-1.536966,32.025740,-235.675718,154.723794,4.837664,30.413300,11.655891,10.469177,540.562798,20.730823,327420.390389,0.916656,23.094744,5.007255,4.219184,0.075206,0.051656,114.549948,92.681176,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.256424,73.377958,111.173247,100.000000,18.059995,15.000000,55.569620,49.564353,12.000000,46.580206,44.439925,0.209202,30.664662,98.715190,54.712778,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
38.643971,65.397164,162.402902,159.076308,94.409686,95.175129,54.563719,14.374931,161.786206,5.087947,65.964752,39.006910,155.315130,162.913717,153.690321,161.743662,124.771150,160.831491,-0.059640,-1.536968,32.025740,-235.676317,154.933023,4.836272,30.416997,11.619127,40.528823,2092.618299,20.705285,327286.522897,0.916446,23.055708,4.963403,4.214160,0.074717,0.051583,114.528789,92.715674,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.250505,73.377846,111.148446,100.000000,18.053963,15.000000,55.569620,49.584512,12.000000,47.580206,44.463049,0.209380,30.737631,98.235521,54.708490,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
38.538372,65.458399,162.263328,159.124734,94.363397,95.156070,54.569706,14.380353,161.877434,5.086426,65.939810,39.057166,155.314569,162.891657,153.719677,161.766687,124.741413,160.959181,-0.059871,-1.536984,32.025740,-235.673835,154.632360,4.834638,30.467428,11.656901,19.257695,994.220440,20.713495,327293.868182,0.917499,23.162746,4.904596,4.216484,0.074551,0.051486,114.525933,92.722851,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.256526,73.364833,111.100841,100.000000,18.077378,15.000000,55.569620,49.516436,12.000000,47.580206,44.488899,0.210231,30.745493,99.011955,54.695675,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
38.305167,65.458399,162.317035,159.124734,94.317632,95.140120,54.572995,14.375216,161.838955,5.085010,65.953162,38.978119,155.339880,162.831555,153.727241,161.854773,124.733319,160.899195,-0.059889,-1.536981,32.025740,-235.678809,154.714839,4.833103,30.407891,11.667196,-0.005440,-0.280810,20.653165,327046.450483,0.913294,23.017378,4.829525,4.202542,0.074073,0.051219,114.558376,92.709211,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.249048,73.373088,111.051051,100.000000,18.064519,15.000000,55.569620,49.564999,12.000000,47.580206,44.514829,0.211406,30.755139,98.639537,54.788230,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
38.449894,65.470811,162.290360,159.124454,94.310937,95.118810,54.544891,14.379783,161.841397,5.083364,65.933234,38.901792,155.343118,162.903682,153.728214,161.734009,124.762522,160.813816,-0.059706,-1.536863,32.025740,-235.670812,154.807838,4.831942,30.417213,11.634399,21.125424,1091.142172,20.687006,327190.254157,0.915851,23.218865,4.916854,4.210435,0.075237,0.051558,114.595006,92.724516,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.234350,73.390268,111.003088,100.000000,18.083822,15.000000,55.569620,49.585165,12.000000,47.580206,44.547326,0.209380,30.735504,98.401325,54.701350,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
38.615651,65.483500,162.423268,159.112697,94.128420,95.097468,54.585491,14.379069,161.693100,5.082182,65.879207,38.975150,155.361228,162.891845,153.757344,161.712923,124.831369,160.850811,-0.059829,-1.536856,32.025740,-235.674956,154.864883,4.830582,30.526549,11.602954,38.717789,1998.312146,20.791934,327324.209166,0.921666,23.529651,4.897896,4.237471,0.074883,0.051994,114.581801,92.740487,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.233902,73.349732,110.945481,100.000000,18.089892,15.000000,55.569620,49.617458,12.000000,47.580206,44.571884,0.211452,30.809681,98.350519,54.788810,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
38.429667,65.473570,162.300499,159.114657,93.925970,95.066938,54.565264,14.372219,161.744433,5.080639,65.871452,38.892117,155.378378,162.894319,153.803687,161.718460,124.850585,160.797927,-0.059727,-1.538001,32.025740,-235.678049,154.543626,4.829097,30.423199,11.657803,24.732897,1276.993589,20.721178,327104.272299,0.918214,23.349019,4.830179,4.220827,0.074229,0.052156,114.522348,92.717561,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.253141,73.383779,110.933312,100.000000,18.107427,15.000000,55.569620,49.550211,12.000000,47.580206,44.596075,0.209202,30.802667,98.964367,54.789046,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
38.426141,65.454261,162.183554,159.115776,93.790543,95.030366,54.584393,14.372505,161.608412,5.078427,65.820464,39.078231,155.383577,162.811013,153.785039,161.571576,124.786182,160.753484,-0.059813,-1.539740,32.025740,-235.677926,154.675907,4.826969,30.472368,11.626538,11.444626,590.694728,20.655565,326802.804179,0.913100,23.141297,4.778021,4.206151,0.074284,0.050805,114.531368,92.692047,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.232714,73.368387,110.903164,100.000000,18.073341,15.000000,55.569620,49.634910,12.000000,47.580206,44.619863,0.210998,30.769762,97.684449,54.787502,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
38.862544,65.454261,162.265474,159.115776,93.742288,94.997353,54.580293,14.376500,161.810330,5.076038,65.701038,39.576037,155.386120,162.938352,153.837573,161.803578,124.775896,160.717160,-0.059748,-1.540882,32.025740,-235.678995,154.917625,4.824774,30.574979,11.675346,21.006823,1084.312605,20.720028,326790.119308,0.917899,23.378725,4.734946,4.223313,0.073395,0.051727,114.585260,92.717763,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.236750,73.356703,110.915293,100.000000,18.085045,15.000000,55.569620,49.642886,12.000000,47.580206,44.643248,0.210366,30.892494,99.043185,54.776300,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
39.114141,65.438263,162.482818,159.107099,93.747788,94.974513,54.575605,14.363514,162.143832,5.073612,65.062876,39.567274,155.427240,163.189392,153.835230,162.187771,124.780483,161.037348,-0.060047,-1.542062,32.025740,-235.686263,155.003186,4.822452,30.588322,11.645109,61.362326,3167.621257,20.702211,326755.055257,0.917272,23.364115,4.779292,4.220657,0.073371,0.050849,114.570572,92.734235,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.230450,73.361171,110.914406,100.000000,18.130454,15.000000,55.569620,49.451520,12.000000,47.580206,44.666662,0.209782,30.893522,98.115644,54.693728,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
38.835930,65.196087,162.601396,159.032082,93.743194,94.966143,54.574819,14.371648,162.181711,5.071408,64.746878,39.309335,155.448127,163.319888,153.881907,162.082146,124.805351,161.190930,-0.060110,-1.540909,32.025740,-235.680906,155.205643,4.820290,30.668972,11.673489,25.525390,1317.680373,20.509819,326333.170711,0.905897,22.785105,4.773183,4.175369,0.073692,0.051495,114.553122,92.776976,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.230147,73.342271,110.903223,100.000000,18.142668,15.000000,55.569620,49.327516,12.000000,47.580206,44.690539,0.207875,30.886923,97.495915,54.740590,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
38.639459,64.925512,162.815295,158.782407,93.741532,94.964112,54.556910,14.379640,162.143450,5.069898,64.670864,39.149366,155.478531,163.417688,153.935469,162.163315,124.846959,161.267319,-0.060167,-1.539154,32.025740,-235.666054,155.184102,4.819009,30.582353,11.726102,25.103364,1296.319812,20.412968,326045.180531,0.899422,22.437558,4.913023,4.154068,0.074467,0.051422,114.501719,92.786143,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.246931,73.339155,110.931610,100.000000,18.181791,15.000000,55.569620,49.438106,12.000000,47.580206,44.704605,0.208448,30.888636,97.305468,54.689007,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
38.490078,64.811328,162.680402,158.658412,93.726142,94.961073,54.575681,14.371648,162.185471,5.068829,64.708712,39.129679,155.474957,163.441104,153.983002,162.169339,124.875925,161.226190,-0.060275,-1.536797,32.025740,-235.679436,154.888299,4.818211,30.511224,11.640421,17.857979,921.856088,20.529166,325881.534106,0.905790,22.562097,4.957354,4.186880,0.073854,0.051641,114.489597,92.790698,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.236785,73.322019,110.932906,100.000000,18.190995,15.000000,55.569620,49.523212,12.000000,47.580206,44.723238,0.210682,30.785700,98.757351,54.699776,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
38.551077,64.811328,162.781794,158.658412,93.737029,94.961104,54.553638,14.392198,162.247206,5.068430,64.737741,39.183041,155.459954,163.364484,153.984250,162.230308,124.880219,161.322973,-0.060209,-1.536204,32.025740,-235.658070,155.201555,4.817851,30.635381,11.573276,20.152432,1040.719622,20.618348,325613.806049,0.910447,22.551711,4.950146,4.213705,0.074386,0.051567,114.476189,92.778174,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.228612,73.326689,110.955878,100.000000,18.200491,15.000000,55.569620,49.584134,12.000000,47.580206,44.739193,0.209559,30.815883,98.913704,54.705116,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
38.832193,64.781541,162.599086,158.658412,93.747976,94.960295,54.521807,14.373076,162.190003,5.067605,64.806336,39.228731,155.431807,163.342908,154.000347,162.102478,124.901447,161.205906,-0.060235,-1.536194,32.025740,-235.676049,155.116190,4.817304,30.603485,11.685299,2.820757,145.755683,20.665404,325522.517629,0.913669,22.636036,4.902660,4.226554,0.074659,0.052216,114.459398,92.770267,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.242515,73.312849,110.955654,100.000000,18.200171,15.000000,55.569620,49.560982,12.000000,47.580206,44.757647,0.208669,30.829316,98.088354,54.694987,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
38.693850,64.794504,162.722619,158.709073,93.759661,94.961027,54.524290,14.394196,162.340402,5.067026,64.780183,39.321324,155.421430,163.339491,153.996008,162.211118,124.832388,161.264898,-0.060414,-1.535255,32.025740,-235.656725,155.085753,4.816914,30.524981,11.687120,43.123374,2228.192476,20.647153,325470.711261,0.912475,22.554905,4.941940,4.222497,0.074046,0.051328,114.410846,92.754475,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.221168,73.288686,110.953643,100.000000,18.208214,15.000000,55.569620,49.439901,12.000000,47.580206,44.776963,0.210546,30.840873,98.526811,54.699216,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
38.693095,64.769958,162.862147,158.733145,93.751292,94.963391,54.548385,14.373646,162.222771,5.066713,64.732905,39.193566,155.405773,163.388465,153.995466,162.223001,124.858120,161.308828,-0.060332,-1.534094,32.025740,-235.679398,154.831560,4.816329,30.573573,11.614908,22.975248,1186.610805,20.505771,325181.703728,0.905789,22.152491,4.868002,4.187224,0.074564,0.051386,114.424250,92.769015,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.213937,73.282307,110.950070,100.000000,18.198767,15.000000,55.569620,49.496373,12.000000,47.580206,44.796805,0.210006,30.866260,98.269335,54.693718,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
38.739253,64.769958,162.936389,158.733145,93.706359,94.961156,54.549122,14.395338,162.267670,5.066186,64.759982,39.126566,155.404548,163.440419,153.970764,162.174286,124.832108,161.354026,-0.060424,-1.534114,32.025740,-235.656074,155.013473,4.815697,30.511782,11.638618,15.049816,777.272695,20.578299,325425.924394,0.909287,22.348571,4.963626,4.205387,0.073801,0.050670,114.447250,92.782473,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.205539,73.292540,110.973158,100.000000,18.261899,15.000000,55.569620,49.495725,12.000000,47.580206,44.815273,0.209157,30.893666,97.737710,54.694210,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
38.753902,64.748721,162.766279,158.716910,93.727607,94.952027,54.563188,14.375930,162.224727,5.065228,64.786005,39.068011,155.406662,163.355577,153.956224,162.124238,124.826554,161.315356,-0.060382,-1.534115,32.025740,-235.669274,155.381077,4.814856,30.502407,11.685155,54.672927,2822.946072,20.589836,325359.752869,0.908872,22.325026,4.957673,4.209075,0.073966,0.050999,114.397844,92.818746,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.198319,73.286173,110.989694,100.000000,18.242841,15.000000,55.569620,49.472983,12.000000,47.580206,44.833747,0.212366,30.812710,98.043848,54.704340,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
38.590096,64.753134,162.715902,158.709353,93.766187,94.944423,54.598213,14.375644,162.204993,5.064448,64.788506,39.187767,155.398859,163.360036,153.918873,162.106677,124.882727,161.292054,-0.060555,-1.534132,32.025740,-235.675604,154.782162,4.814089,30.529723,11.688310,30.836179,1591.153686,20.575425,325364.010036,0.907667,22.263872,5.004030,4.205976,0.074134,0.051584,114.362745,92.811889,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.227918,73.285079,111.003962,100.000000,18.269739,15.000000,55.569620,49.468567,12.000000,47.580206,44.852835,0.208183,30.773061,98.372901,54.705175,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
39.161034,64.756719,162.830610,158.718870,93.835030,94.942431,54.563168,14.373646,162.337014,5.063129,64.034272,39.914301,155.391444,163.489888,153.909929,162.171826,124.887304,161.324499,-0.060582,-1.534108,32.025740,-235.679072,155.336373,4.812724,30.658189,11.703546,9.489890,489.994938,20.551043,325304.308938,0.906928,22.223239,4.992178,4.199997,0.073591,0.051632,114.439175,92.869972,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.215631,73.296809,111.026824,100.000000,18.277518,15.000000,55.569620,49.416802,12.000000,47.580206,44.878476,0.210411,31.014614,96.772033,54.682054,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
39.413185,64.507675,163.170772,158.701796,94.072307,94.955368,54.543824,14.380639,162.641299,5.062496,62.897801,39.790044,155.421758,163.877706,153.947874,162.575182,124.910852,161.612919,-0.060807,-1.534110,32.025740,-235.670609,155.538993,4.812294,30.658893,11.727400,15.731978,812.583011,20.617319,325307.333226,0.910444,22.444865,4.925515,4.216520,0.074009,0.051210,114.453132,92.877398,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.236047,73.310538,111.055880,100.000000,18.351374,15.000000,55.569620,49.276171,12.000000,47.580206,44.897740,0.209872,30.982232,99.034608,54.684552,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
39.487761,64.507675,163.152009,158.701796,94.283553,94.981973,54.529267,14.382922,162.664992,5.061929,62.610811,39.637525,155.442655,163.927102,153.954045,162.725613,124.953171,161.703842,-0.061006,-1.532969,32.025740,-235.670776,155.364412,4.811875,30.757609,11.739084,27.740035,1433.201778,20.377213,324871.522888,0.896657,21.694400,4.935542,4.157975,0.073044,0.051024,114.456099,92.880033,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.239904,73.347860,111.064797,100.000000,18.364801,15.000000,55.569620,49.143650,12.000000,47.580206,44.907372,0.209962,30.970782,96.844828,54.687040,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
39.082809,63.870082,163.296871,158.367330,94.457514,95.017837,54.552564,14.379640,162.715971,5.061677,62.692064,39.332433,155.418756,163.838919,153.983485,162.601890,124.930345,161.758021,-0.061145,-1.531233,32.025740,-235.671118,155.410567,4.811965,30.661218,11.693575,1.086285,56.099448,20.286241,324383.302190,0.890338,21.115020,5.041735,4.140005,0.073811,0.051389,114.428669,92.832945,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.254737,73.307254,111.031721,100.000000,18.388513,15.000000,55.569620,49.085186,12.000000,47.580206,44.901909,0.209917,31.005040,96.660110,54.682634,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
38.736753,63.577231,163.199630,158.057791,94.573866,95.047992,54.545428,14.375501,162.675550,5.062021,62.912376,39.354610,155.379730,163.738920,154.025787,162.632303,124.879682,161.653163,-0.061269,-1.529491,32.025740,-235.676073,155.282265,4.812135,30.666862,11.653205,47.199755,2437.874724,20.258256,324346.452040,0.889002,21.017629,5.040279,4.131711,0.073624,0.050891,114.434226,92.835404,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.225173,73.339795,111.034131,100.000000,18.411408,15.000000,55.569620,49.251473,12.000000,47.580206,44.914896,0.210636,30.965085,96.485549,54.688742,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
38.704216,63.544692,163.246692,158.006576,94.653731,95.073196,54.561324,14.374931,162.595385,5.062276,63.166493,39.421451,155.325789,163.781372,154.025511,162.693664,124.853395,161.588275,-0.061303,-1.526594,32.025740,-235.673377,155.263909,4.812608,30.639690,11.708883,29.295694,1512.686317,20.417307,324018.786117,0.897529,20.910575,5.087447,4.178228,0.073605,0.051090,114.451424,92.827564,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.229019,73.329574,111.028428,100.000000,18.405530,15.000000,55.569620,49.393946,12.000000,47.580206,44.916020,0.212136,30.934704,97.263842,54.687876,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
39.454824,63.620799,163.375844,158.061429,94.849075,95.101423,54.549602,14.372362,162.846144,5.062069,62.683858,40.247801,155.295544,163.892822,153.980447,162.744063,124.873509,161.852931,-0.061206,-1.524821,32.025740,-235.680193,155.574279,4.812835,30.754382,11.774081,10.773330,556.401582,20.549817,324103.923802,0.905966,21.074456,5.090994,4.213044,0.074245,0.051181,114.448890,92.816885,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.230667,73.317990,110.995791,100.000000,18.396557,15.000000,55.569620,49.398843,12.000000,47.580206,44.929305,0.209469,30.943719,97.560622,54.685358,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
40.098324,63.620799,163.613525,158.061429,95.039625,95.133426,54.555394,14.374074,163.152668,5.061975,57.563755,40.505352,155.309110,164.365496,153.956175,163.030662,124.878770,162.028658,-0.061242,-1.524832,32.025740,-235.676520,156.187674,4.812851,30.843921,11.728734,16.638565,859.227503,20.571863,324219.038676,0.906694,21.085022,5.088113,4.217801,0.074031,0.051914,114.423835,92.804152,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.223156,73.338199,110.961534,100.000000,18.472189,15.000000,55.569620,49.057276,12.000000,47.580206,44.942939,0.211043,31.174165,96.974704,54.669544,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
39.594956,62.763829,163.921211,158.029244,95.110511,95.186331,54.521310,14.373932,163.357149,5.062455,56.797826,39.817287,155.347485,164.584885,153.999920,163.328933,124.895395,162.411315,-0.061235,-1.523101,32.025740,-235.680747,156.222774,4.813547,30.917539,11.756158,19.451524,1005.118686,20.266814,323818.214432,0.888646,20.173748,5.186909,4.140833,0.075448,0.050990,114.448542,92.818550,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.222965,73.352475,110.951487,100.000000,18.547258,15.000000,55.569620,48.739366,12.000000,47.580206,44.923447,0.210591,31.159741,96.753088,54.672485,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
