OSU 80 Ton Compressor Load Stand
39.231400,61.722558,164.004274,157.317033,95.165206,95.245833,54.551457,14.381923,163.495563,5.063685,57.599074,39.807410,155.313359,164.563431,153.983906,163.341651,124.886353,162.445752,-0.061206,-1.520198,32.025740,-235.673409,156.221628,4.814796,30.801693,11.781149,23.660261,1221.921121,20.019665,323445.283004,0.873383,19.338674,5.260523,4.080308,0.073737,0.051566,114.384955,92.801098,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.188411,73.302341,110.869439,100.000000,18.585110,15.000000,55.569620,48.923629,12.000000,47.580206,44.928751,0.211725,31.135959,94.860433,54.673773,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
38.867466,61.521327,164.027000,156.958300,95.185640,95.303823,54.567263,14.383636,163.503486,5.065190,58.623708,39.579598,155.283870,164.637939,154.039172,163.452396,124.944997,162.514230,-0.061395,-1.516657,32.025740,-235.663365,155.988392,4.816185,30.806868,11.749956,65.290399,3370.909867,20.222834,322907.855977,0.884604,19.134043,5.415430,4.139952,0.073786,0.051834,114.409959,92.881665,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.189229,73.336222,110.878303,100.000000,18.617089,15.000000,55.569620,49.058176,12.000000,47.580206,44.891875,0.209782,31.092902,96.028840,54.679281,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
39.185742,61.521327,164.049863,156.958300,95.220462,95.354527,54.521872,14.374503,163.376515,5.066859,59.487277,39.477551,155.188581,164.615392,154.005436,163.379538,124.954127,162.357853,-0.061405,-1.514310,32.025740,-235.676909,156.255976,4.817783,30.740336,11.714310,22.317290,1153.189518,20.339538,322102.145212,0.891258,18.567891,5.439893,4.180434,0.074421,0.050869,114.492962,92.841828,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.176325,73.307246,110.835298,100.000000,18.643998,15.000000,55.569620,49.198804,12.000000,47.580206,44.882262,0.208846,31.070202,96.065752,54.674186,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
39.112870,61.671560,163.805962,156.995795,95.303123,95.403311,54.524951,14.367653,163.276015,5.068394,60.246770,39.439675,155.106586,164.451336,153.978586,163.282887,124.959947,162.470659,-0.061641,-1.512579,32.025740,-235.684739,156.062309,4.819471,30.747764,11.758412,15.929020,823.045327,20.500597,322219.998499,0.900149,18.845667,5.411908,4.220162,0.074603,0.052108,114.518572,92.845434,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.172625,73.303973,110.814673,100.000000,18.650637,15.000000,55.569620,49.047160,12.000000,47.580206,44.884328,0.209872,31.135003,97.723183,54.678936,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
38.750986,61.934271,163.798899,157.156412,95.359275,95.449063,54.526577,14.369080,163.338895,5.069741,60.829867,39.428757,155.094674,164.522941,153.946210,163.293278,125.031751,162.206820,-0.061688,-1.511985,32.025740,-235.681025,155.894541,4.820860,30.736531,11.778552,30.804158,1591.589616,20.374823,322132.709769,0.893441,18.426566,5.332751,4.186468,0.073817,0.051183,114.575427,92.888727,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.191080,73.324840,110.837304,100.000000,18.660664,15.000000,55.569620,49.064944,12.000000,47.580206,44.882047,0.209380,31.052911,97.558890,54.681621,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
38.902308,62.181555,163.722145,157.306959,95.415236,95.502425,54.554405,14.374217,163.201188,5.071525,61.359612,39.410666,155.059701,164.416841,153.878239,163.243165,125.034862,162.257501,-0.061520,-1.511952,32.025740,-235.675887,156.024495,4.822738,30.758384,11.736307,30.009501,1549.740352,20.404545,322531.285162,0.895988,18.672525,5.377452,4.188032,0.074020,0.052273,114.525324,92.914981,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.178007,73.343227,110.787392,100.000000,18.658932,15.000000,55.569620,49.097102,12.000000,47.580206,44.890257,0.209425,31.030571,97.223803,54.688388,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
38.746911,62.429125,163.543374,157.433723,95.450052,95.538183,54.548807,14.372505,163.108604,5.072613,61.819643,39.283552,155.045786,164.270683,153.821891,163.126064,125.035349,162.151478,-0.061562,-1.512028,32.025740,-235.680703,155.702338,4.823798,30.691618,11.715374,31.086815,1605.539370,20.587329,323155.699611,0.906060,19.412650,5.187443,4.226961,0.074604,0.051523,114.510433,92.874676,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.194265,73.323467,110.792639,100.000000,18.694067,15.000000,55.569620,49.134415,12.000000,47.580206,44.899818,0.207087,31.022638,98.325103,54.674953,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
39.131762,62.429125,163.806626,157.433723,95.471858,95.575546,54.577067,14.371791,163.180947,5.073068,62.178703,39.598942,155.030000,164.294507,153.755713,163.165769,125.073984,162.232711,-0.061683,-1.512057,32.025740,-235.683377,155.930863,4.824378,30.817722,11.807635,66.278928,3421.332418,20.540019,323525.131883,0.902838,19.459887,5.207050,4.208546,0.073885,0.053109,114.571606,92.860568,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.173209,73.333900,110.819209,100.000000,18.688791,15.000000,55.569620,49.191627,12.000000,47.580206,44.910534,0.206999,31.135653,98.078256,54.671875,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
39.652663,62.653545,163.901437,157.544260,95.600427,95.614063,54.543829,14.365369,163.427363,5.073745,61.994901,39.847709,155.019170,164.495020,153.689194,163.364375,125.102892,162.433116,-0.061709,-1.512077,32.025740,-235.688982,156.053010,4.824869,30.860418,11.809024,29.646398,1531.285989,20.614929,324069.903102,0.907750,19.912898,5.159032,4.220811,0.073409,0.051318,114.571267,92.855776,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.170451,73.331566,110.825998,100.000000,18.753053,15.000000,55.569620,49.013396,12.000000,47.580206,44.921566,0.212228,31.170956,99.547393,54.675809,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
39.274647,62.552086,164.141872,157.617858,95.821845,95.659040,54.559731,14.371934,163.450271,5.074830,61.184739,39.843715,155.028969,164.585177,153.681968,163.360671,125.091407,162.484245,-0.061762,-1.512065,32.025740,-235.677844,156.295013,4.825774,30.927654,11.740057,22.670477,1170.626711,20.476916,323839.003694,0.897966,19.405261,5.156816,4.186027,0.074008,0.051353,114.643659,92.855996,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.162120,73.326160,110.861065,100.000000,18.780918,15.000000,55.569620,48.764845,12.000000,47.580206,44.926105,0.209246,31.254870,98.922603,54.664273,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
39.152129,62.198648,163.869183,157.407978,96.038040,95.711606,54.558060,14.375930,163.465054,5.076317,61.065758,39.622085,155.053613,164.719059,153.698704,163.485434,125.080998,162.563821,-0.061780,-1.510313,32.025740,-235.675645,156.295256,4.827304,30.944927,11.779237,54.102175,2793.738774,20.280745,323811.279572,0.886567,18.948653,5.217696,4.133428,0.074503,0.051144,114.709247,92.858947,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.158051,73.329958,110.884947,100.000000,18.833029,15.000000,55.569620,48.903708,12.000000,47.580206,44.926533,0.210998,31.176996,95.561128,54.666358,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
39.038785,62.198648,164.099960,157.407978,96.154523,95.761579,54.556460,14.373361,163.412964,5.077784,61.320139,39.397464,155.044633,164.674613,153.710536,163.435765,125.107070,162.525992,-0.061772,-1.508568,32.025740,-235.676090,155.967675,4.828719,30.828414,11.808843,8.858406,457.445511,20.468459,324141.717331,0.895763,19.340725,5.252076,4.179334,0.073138,0.051507,114.719843,92.828992,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.142387,73.318900,110.894795,100.000000,18.821171,15.000000,55.569620,48.938037,12.000000,47.580206,44.916868,0.208359,31.144253,97.819845,54.676507,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
38.892369,62.137446,163.921803,157.257149,96.219235,95.805011,54.589476,14.374360,163.307075,5.078988,61.633837,39.424778,155.033557,164.601671,153.737691,163.358860,125.172405,162.447167,-0.061555,-1.507395,32.025740,-235.678522,156.455540,4.830013,30.749964,11.736956,16.077389,829.729585,20.489314,323990.356859,0.898537,19.148025,5.298105,4.185448,0.073724,0.051626,114.746098,92.883775,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.161763,73.364654,110.956404,100.000000,18.857726,15.000000,55.569620,48.972853,12.000000,47.580206,44.916051,0.207787,31.091244,97.106644,54.689961,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
38.930007,62.255715,163.827240,157.302202,96.258297,95.834729,54.520550,14.375359,163.388975,5.080384,61.957208,39.386792,155.005806,164.462151,153.736780,163.255879,125.161141,162.305003,-0.061615,-1.508548,32.025740,-235.675889,156.179006,4.831309,30.732114,11.711551,19.237536,994.075130,20.569423,324198.362665,0.901863,19.297072,5.255102,4.203511,0.075104,0.051851,114.714986,92.932709,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.167817,73.371926,110.977434,100.000000,18.874146,15.000000,55.569620,49.028916,12.000000,47.580206,44.917006,0.212136,31.030770,98.720844,54.677786,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
39.106053,62.431882,163.935972,157.417773,96.381198,95.866378,54.536576,14.366368,163.277182,5.081732,62.285067,39.454635,154.952163,164.356645,153.689861,163.319251,125.089091,162.303196,-0.061578,-1.510865,32.025740,-235.681122,156.040304,4.832448,30.723820,11.756140,28.508860,1472.726082,20.624009,324262.713491,0.905269,19.428900,5.154474,4.214755,0.074327,0.051474,114.725715,92.917034,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.137578,73.372385,111.024636,100.000000,18.882940,15.000000,55.569620,48.967116,12.000000,47.580206,44.923343,0.208846,31.060718,99.255563,54.684267,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
38.902205,62.539404,163.730353,157.510958,96.462326,95.897648,54.567500,14.374360,163.304133,5.082075,62.442917,39.572759,154.942466,164.412567,153.633185,163.243797,125.154826,162.281314,-0.061486,-1.512603,32.025740,-235.677051,155.841084,4.832502,30.737523,11.740111,17.179824,886.981702,20.612573,324499.902835,0.906010,19.497496,5.102058,4.208251,0.073816,0.052017,114.699922,92.883739,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.150585,73.353518,111.024477,100.000000,18.857312,15.000000,55.569620,48.909393,12.000000,47.580206,44.932256,0.207963,31.052821,97.166607,54.675012,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
39.089784,62.539404,163.822408,157.510958,96.542491,95.922816,54.521590,14.382066,163.232245,5.081813,62.359094,39.580303,154.944449,164.350913,153.587827,163.273016,125.121067,162.246904,-0.061515,-1.513164,32.025740,-235.668365,156.265987,4.832136,30.724938,11.736992,36.318720,1876.687724,20.561923,324821.791229,0.902016,19.441809,5.173297,4.192087,0.073770,0.050782,114.608191,92.882289,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.129113,73.354033,111.016325,100.000000,18.914663,15.000000,55.569620,48.987469,12.000000,47.580206,44.939361,0.209514,31.061746,98.454763,54.678779,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
39.063106,62.641139,163.779203,157.551815,96.655709,95.954125,54.541521,14.377642,163.189740,5.081812,62.099638,39.526823,154.946871,164.412250,153.611843,163.207639,125.119961,162.245908,-0.061279,-1.513153,32.025740,-235.673442,156.166441,4.832010,30.764911,11.774676,-1.279792,-66.106214,20.646462,325100.252363,0.907163,19.817873,5.097757,4.208768,0.073396,0.051459,114.704487,92.935286,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.162056,73.389744,111.037771,100.000000,18.932669,15.000000,55.569620,48.893897,12.000000,47.580206,44.946758,0.209827,31.177555,99.279608,54.671885,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
38.934279,62.562012,163.763233,157.556852,96.739128,95.991480,54.555367,14.357378,163.266884,5.081587,62.117416,39.399999,154.954157,164.366630,153.584675,163.260878,125.041877,162.301224,-0.061180,-1.513132,32.025740,-235.695667,156.010103,4.831694,30.794770,11.788667,16.638557,859.227503,20.577546,325102.719264,0.903443,19.570724,5.116095,4.190926,0.073788,0.051746,114.644831,92.912958,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.146818,73.364645,111.033312,100.000000,18.961290,15.000000,55.569620,48.891485,12.000000,47.580206,44.951210,0.210096,31.071104,98.215583,54.676792,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
38.954458,62.498876,163.800606,157.464785,96.798595,96.027193,54.612282,14.374360,163.226827,5.081885,62.247985,39.463438,154.959726,164.452645,153.611465,163.203867,125.136594,162.173575,-0.061292,-1.513122,32.025740,-235.678358,156.137543,4.832035,30.752885,11.744619,20.233248,1043.771131,20.598029,325357.903248,0.904304,19.707553,5.116755,4.192682,0.075034,0.051170,114.678325,92.923028,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.145877,73.395944,111.072877,100.000000,18.988419,15.000000,55.569620,48.935980,12.000000,47.580206,44.952457,0.208891,31.053957,98.166671,54.685270,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
38.796391,62.498876,163.951097,157.464785,96.843600,96.059974,54.526417,14.373789,163.288526,5.082210,62.333365,39.395131,154.942355,164.408888,153.585351,163.178524,125.148409,162.331674,-0.061258,-1.513105,32.025740,-235.676642,155.867108,4.832404,30.731086,11.734955,5.554619,286.996948,20.656815,325622.598172,0.907492,19.798156,5.219628,4.206145,0.074013,0.051780,114.648076,92.883149,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.152122,73.410431,111.080520,100.000000,19.006276,15.000000,55.569620,48.920602,12.000000,47.580206,44.953948,0.210321,31.028750,98.320756,54.686863,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
38.740755,62.533063,163.584918,157.448554,96.833039,96.096588,54.551627,14.374217,163.088906,5.082755,62.473024,39.314340,154.934334,164.337993,153.571255,163.079535,125.122235,162.192858,-0.061337,-1.513110,32.025740,-235.678011,156.279022,4.832671,30.737794,11.791155,27.078943,1398.472701,20.655062,325479.303780,0.906233,19.708407,5.067696,4.204926,0.074676,0.052061,114.738732,92.878247,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.145810,73.386785,111.118081,100.000000,19.035591,15.000000,55.569620,48.966213,12.000000,47.580206,44.959873,0.211316,31.041516,98.879722,54.683991,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
38.725270,62.597026,163.669651,157.487452,96.856181,96.122501,54.603146,14.376929,162.987508,5.083590,62.648266,39.257600,154.908236,164.236173,153.540944,163.006461,125.121659,162.153780,-0.061473,-1.513101,32.025740,-235.674646,156.162302,4.833399,30.682476,11.761730,58.379823,3012.139618,20.744814,325692.708332,0.911979,19.917168,5.126740,4.225937,0.073986,0.052534,114.742486,92.836030,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.164053,73.370656,111.139667,100.000000,19.035828,15.000000,55.569620,48.999597,12.000000,47.580206,44.965870,0.207524,31.004391,98.634093,54.682064,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
38.596250,62.699588,163.457664,157.535025,96.826111,96.140765,54.570319,14.378356,162.877307,5.084459,62.823850,39.223615,154.924985,164.143212,153.576661,162.980997,125.151070,161.989354,-0.061463,-1.513111,32.025740,-235.673056,155.796948,4.834493,30.707394,11.703690,19.761731,1020.230920,20.747707,325945.681244,0.913400,20.024989,5.090700,4.222554,0.073785,0.051817,114.761586,92.839034,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.156710,73.394337,111.187743,100.000000,19.055541,15.000000,55.569620,49.002694,12.000000,47.580206,44.970016,0.209336,31.004698,98.183526,54.690168,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
38.616229,62.819247,163.350509,157.625134,96.618955,96.148441,54.566386,14.366368,162.861888,5.085163,62.990594,39.064785,154.904057,163.958152,153.490545,162.938533,125.056422,161.923498,-0.061308,-1.513090,32.025740,-235.685370,155.902435,4.834949,30.732294,11.714112,22.464974,1159.873775,20.771336,326126.321639,0.913324,20.109459,5.073756,4.226430,0.073744,0.050994,114.745911,92.770841,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.168180,73.383860,111.202490,100.000000,19.035057,15.000000,55.569620,49.058235,12.000000,47.580206,44.978317,0.209336,31.005870,100.091367,54.686804,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
38.442313,62.819247,163.424825,157.625134,96.438699,96.139373,54.570685,14.375644,162.816249,5.085288,63.155327,39.124254,154.888801,163.935201,153.512382,162.698452,125.081956,161.887556,-0.061180,-1.514213,32.025740,-235.679688,155.669420,4.834941,30.659361,11.767319,55.927330,2887.318377,20.820197,326360.213323,0.917588,20.383148,4.970588,4.235066,0.074379,0.052641,114.755568,92.794073,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.178406,73.386608,111.230395,100.000000,19.046167,15.000000,55.569620,49.052193,12.000000,47.580206,44.987745,0.208625,31.015065,99.458462,54.686460,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
38.600880,62.949109,163.179945,157.721122,96.300856,96.122550,54.571382,14.374503,162.667033,5.084188,63.275416,39.222361,154.878960,163.920482,153.478281,162.585670,125.115522,161.788306,-0.061127,-1.515950,32.025740,-235.673152,155.515562,4.833916,30.641475,11.709370,18.346328,947.140019,20.810715,326687.715820,0.917484,20.476278,5.035678,4.230100,0.073508,0.050680,114.756785,92.789663,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.147695,73.363866,111.210635,100.000000,19.056945,15.000000,55.569620,49.131415,12.000000,47.580206,44.998094,0.211043,31.018888,99.413165,54.707821,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
38.729703,63.076217,163.210201,157.806197,96.184634,96.111439,54.591605,14.371648,162.669736,5.083098,63.344537,39.187832,154.891499,163.780707,153.470767,162.661371,125.153891,161.758681,-0.061048,-1.518859,32.025740,-235.676822,155.706214,4.832735,30.678005,11.692439,16.387746,845.713678,20.892710,326744.294964,0.921818,20.707552,4.994008,4.251170,0.074344,0.052125,114.786918,92.783768,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.162284,73.383771,111.239302,100.000000,19.053171,15.000000,55.569620,49.062087,12.000000,47.580206,45.004685,0.209693,31.056932,100.144905,54.683568,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
38.506586,63.165277,163.296109,157.868325,96.123657,96.100747,54.572463,14.385205,162.708789,5.081645,63.381795,39.113185,154.881914,163.859862,153.423282,162.634021,125.188865,161.720164,-0.061030,-1.521765,32.025740,-235.665879,155.281689,4.831324,30.642503,11.714057,47.327295,2443.251191,20.804622,326667.275825,0.917842,20.626520,4.915875,4.227363,0.073329,0.051273,114.783253,92.843456,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.134342,73.385280,111.267292,100.000000,19.087221,15.000000,55.569620,49.004734,12.000000,47.580206,45.016425,0.209469,31.003273,98.579844,54.684149,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
38.730032,63.223181,163.069355,157.881478,96.019958,96.096164,54.581686,14.395338,162.555647,5.080169,63.441871,39.221267,154.884909,163.677291,153.463027,162.504643,125.229274,161.662225,-0.061017,-1.523529,32.025740,-235.653297,155.188542,4.829946,30.605775,11.715139,19.571597,1010.204534,20.754931,326622.320378,0.914379,20.582779,4.864196,4.214083,0.074514,0.051662,114.865923,92.796036,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.135553,73.378220,111.298426,100.000000,19.099004,15.000000,55.569620,49.103795,12.000000,47.580206,45.027300,0.209962,30.971954,98.977782,54.692646,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
38.481351,63.223181,163.111160,157.881478,95.879821,96.087064,54.551423,14.375216,162.518528,5.079324,63.496994,39.192861,154.877337,163.706899,153.443319,162.486477,125.236189,161.593131,-0.061080,-1.524650,32.025740,-235.679299,155.176742,4.828953,30.674146,11.722117,12.039836,621.791056,20.864592,326805.101172,0.920537,20.968020,4.811919,4.240732,0.074625,0.052390,114.915501,92.830683,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.137617,73.381929,111.314552,100.000000,19.078181,15.000000,55.569620,49.008201,12.000000,47.580206,45.037604,0.209917,30.998567,99.606861,54.684896,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
38.531722,63.288529,163.168172,157.893512,95.769262,96.061563,54.572104,14.378498,162.557930,5.077877,63.482270,39.216286,154.896355,163.608104,153.441917,162.392950,125.247706,161.574376,-0.060991,-1.525800,32.025740,-235.673403,155.567200,4.827404,30.639600,11.707026,48.711828,2514.743683,20.747611,326619.103605,0.914723,20.729307,4.745475,4.210411,0.073562,0.052129,114.932275,92.842621,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.132347,73.352295,111.327829,100.000000,19.090208,15.000000,55.569620,49.118121,12.000000,47.580206,45.048443,0.209648,30.961317,98.816239,54.687296,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
38.799166,63.313070,163.107098,157.901068,95.734052,96.021118,54.610564,14.376072,162.497974,5.075608,63.514047,39.256743,154.932161,163.728203,153.457714,162.433225,125.250638,161.589090,-0.061156,-1.528122,32.025740,-235.672072,155.658264,4.825192,30.676418,11.729762,30.412199,1568.921265,20.860151,326764.159449,0.921545,21.059504,4.707502,4.238707,0.073121,0.051771,114.982158,92.856974,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.172051,73.386889,111.370389,100.000000,19.122158,15.000000,55.569620,49.095733,12.000000,47.580206,45.057391,0.210727,30.933856,99.373459,54.685349,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
38.740861,63.321618,162.966949,157.899389,95.725551,95.986018,54.554590,14.377642,162.423545,5.072882,63.417602,39.269034,154.910161,163.711615,153.471659,162.474561,125.234172,161.660037,-0.061083,-1.532838,32.025740,-235.669195,155.240679,4.822569,30.657522,11.730411,30.873446,1594.350505,20.840893,326700.158404,0.919797,21.057839,4.687552,4.234645,0.074054,0.051492,114.986400,92.863343,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.165335,73.371520,111.368315,100.000000,19.110795,15.000000,55.569620,48.977768,12.000000,47.580206,45.067334,0.211680,31.003039,99.408924,54.684542,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
38.629011,63.321618,162.985766,157.899389,95.714734,95.958354,54.528849,14.375216,162.524248,5.070114,63.346392,39.169795,154.938589,163.662895,153.470216,162.359517,125.236722,161.618270,-0.060836,-1.535765,32.025740,-235.676685,155.202684,4.819700,30.654493,11.700463,62.460066,3227.053024,20.709465,326384.782207,0.911965,20.727689,4.691235,4.203882,0.072694,0.050697,114.951919,92.873664,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.150479,73.350520,111.352301,100.000000,19.122124,15.000000,55.569620,48.999810,12.000000,47.580206,45.076779,0.210456,30.995917,98.276423,54.686548,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
38.475061,63.286048,163.086536,157.873362,95.702658,95.936097,54.570289,14.367082,162.434069,5.067050,63.370237,39.197073,154.921412,163.576240,153.495432,162.410381,125.248968,161.472687,-0.060778,-1.537507,32.025740,-235.685800,155.095676,4.816635,30.679195,11.705782,16.333498,843.243409,20.715993,326350.883080,0.914073,20.813403,4.739593,4.206591,0.074446,0.051802,114.974949,92.870598,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.148226,73.333396,111.372255,100.000000,19.120861,15.000000,55.569620,49.047041,12.000000,47.580206,45.084680,0.209157,30.974695,97.864861,54.688319,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
38.812930,63.293768,162.821401,157.848455,95.666669,95.908654,54.540233,14.381352,162.422353,5.063485,63.239952,39.492035,154.922046,163.573497,153.507052,162.435245,125.229997,161.606613,-0.060710,-1.538656,32.025740,-235.671692,155.620470,4.813251,30.742914,11.762036,12.608422,651.288975,20.761266,326337.118006,0.917107,20.961682,4.718270,4.219258,0.075340,0.052940,114.970351,92.817799,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.146018,73.322930,111.413156,100.000000,19.168551,15.000000,55.569620,49.114450,12.000000,47.580206,45.096865,0.211089,30.983043,98.648959,54.682526,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
39.069820,63.282187,163.099113,157.862168,95.724897,95.891902,54.591473,14.379069,162.482829,5.061515,62.833329,39.424290,154.916007,163.740361,153.525623,162.534009,125.190761,161.631591,-0.060849,-1.538675,32.025740,-235.667768,155.452091,4.811328,30.723369,11.725705,57.072109,2945.297044,20.831733,326309.457162,0.920084,21.130745,4.640559,4.238760,0.074333,0.051487,115.016619,92.801779,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.151422,73.336581,111.436649,100.000000,19.141640,15.000000,55.569620,48.959605,12.000000,47.580206,45.105850,0.209246,31.048836,99.598332,54.686991,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
39.027427,63.087522,163.152655,157.810115,95.790999,95.885050,54.583355,14.378356,162.479174,5.059952,62.747196,39.155879,154.927493,163.632336,153.545463,162.472341,125.160258,161.693236,-0.060815,-1.538652,32.025740,-235.673546,155.311061,4.809882,30.704690,11.680106,33.595234,1733.993360,20.653082,326005.130867,0.911678,20.690186,4.719755,4.195030,0.073988,0.051389,115.068563,92.822292,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.159047,73.327231,111.438929,100.000000,19.214117,15.000000,55.569620,48.837558,12.000000,47.580206,45.114365,0.208581,30.945792,97.840782,54.694721,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
38.618679,63.087522,162.942071,157.810115,95.796282,95.878944,54.550129,14.376072,162.514645,5.058575,62.840633,39.265353,154.903572,163.647883,153.533619,162.482444,125.212818,161.648346,-0.060697,-1.538684,32.025740,-235.672235,155.494942,4.808527,30.604260,11.715121,28.454046,1469.529264,20.559922,325808.817387,0.904154,20.339768,4.770219,4.174555,0.074311,0.050734,115.144570,92.840805,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.151053,73.299841,111.442814,100.000000,19.217092,15.000000,55.569620,48.847901,12.000000,47.580206,45.115834,0.209068,30.927726,98.256949,54.688771,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
38.577020,62.975027,163.084523,157.704891,95.748845,95.871730,54.552543,14.376215,162.472130,5.057177,62.923730,39.084215,154.934668,163.597314,153.559469,162.420166,125.232683,161.522957,-0.060427,-1.538681,32.025740,-235.670949,155.316262,4.807278,30.623733,11.701472,62.397168,3222.403106,20.570441,325628.965254,0.904853,20.200901,4.828426,4.180461,0.073886,0.051056,115.147706,92.854526,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.166090,73.327634,111.493455,100.000000,19.225826,15.000000,55.569620,49.020680,12.000000,47.580206,45.117082,0.211089,30.934000,98.621104,54.691751,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
38.884400,62.969237,162.873175,157.690898,95.582001,95.857286,54.639597,14.362087,162.388214,5.055416,63.012026,39.191266,154.910399,163.629645,153.530989,162.304666,125.206364,161.546211,-0.060406,-1.538678,32.025740,-235.690794,155.182213,4.805789,30.635020,11.697704,21.945565,1131.538336,20.731300,325824.675317,0.915728,20.741300,4.755692,4.219255,0.073228,0.051262,115.190470,92.809870,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.152321,73.313090,111.497210,100.000000,19.234709,15.000000,55.569620,49.032562,12.000000,47.580206,45.125546,0.210231,30.934163,99.160330,54.690561,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
39.536422,63.000945,162.994199,157.718323,95.521697,95.832153,54.462293,14.372077,162.543827,5.053331,61.228876,39.839310,154.884862,163.706868,153.527755,162.424340,125.168602,161.594073,-0.060314,-1.539838,32.025740,-235.680315,155.664221,4.803810,30.693277,11.732989,6.014391,311.118398,20.754130,325653.923605,0.916434,20.684128,4.679455,4.227504,0.073836,0.051848,115.189737,92.834980,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.128450,73.314521,111.467583,100.000000,19.215420,15.000000,55.569620,48.894740,12.000000,47.580206,45.133716,0.212228,31.063080,98.319482,54.687325,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
39.438969,62.193410,163.427571,157.646123,95.566987,95.818312,54.597350,14.371506,162.816196,5.051598,59.266798,39.665743,154.890636,164.082870,153.544523,162.829096,125.184061,161.990014,-0.060162,-1.541597,32.025740,-235.681702,155.673276,4.801969,30.782130,11.810123,45.439611,2344.731050,20.596234,325410.766762,0.906996,20.271214,4.716232,4.188651,0.075065,0.051432,115.078833,92.852215,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.148891,73.333232,111.473382,100.000000,19.288198,15.000000,55.569620,48.592030,12.000000,47.580206,45.143736,0.209202,31.143712,97.969554,54.670124,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
38.877728,62.193410,163.549891,157.646123,95.532378,95.816581,54.542570,14.380496,162.928316,5.050308,59.230103,39.506448,154.909807,164.112635,153.587212,162.861719,125.179416,162.000147,-0.060214,-1.542180,32.025740,-235.669772,155.540482,4.800840,30.763829,11.760414,28.495114,1471.854223,20.318787,324941.029410,0.893529,19.447427,4.775513,4.122634,0.075609,0.051988,114.919591,92.836491,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.165777,73.361627,111.486872,100.000000,19.322450,15.000000,55.569620,48.610096,12.000000,47.580206,45.113870,0.207787,31.087908,95.740379,54.680402,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
38.950421,61.361449,163.330351,157.078342,95.506802,95.816567,54.548831,14.374503,163.016626,5.048916,59.620093,39.358809,154.902123,164.121364,153.612466,162.848391,125.173381,162.031045,-0.060115,-1.540443,32.025740,-235.676255,155.525188,4.799421,30.736315,11.726120,27.682463,1429.714339,20.349112,323935.381270,0.891790,18.767065,4.937892,4.143809,0.074037,0.051907,114.849218,92.807607,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.170206,73.371413,111.483517,100.000000,19.365377,15.000000,55.569620,48.838995,12.000000,47.580206,45.078236,0.209648,31.114593,97.270180,54.669721,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
38.935737,61.182281,163.491466,156.813079,95.447147,95.822667,54.549870,14.376786,162.843050,5.047308,60.110292,39.320483,154.846348,164.051834,153.600531,162.846437,125.161401,161.982398,-0.060157,-1.538699,32.025740,-235.673972,155.527145,4.797994,30.742265,11.747504,62.419433,3223.710895,20.604260,324362.308708,0.906652,19.504198,4.947083,4.206776,0.074292,0.050984,114.790176,92.808121,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.169579,73.381120,111.485999,100.000000,19.344437,15.000000,55.569620,48.791854,12.000000,47.580206,45.072693,0.210321,31.060394,99.160516,54.683391,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
38.924692,61.287025,163.466243,156.836023,95.345403,95.816973,54.580950,14.368937,162.771624,5.046111,60.514137,39.184633,154.770988,164.031880,153.613675,162.758892,125.109063,161.958551,-0.060238,-1.536952,32.025740,-235.681167,155.759466,4.797145,30.720088,11.768599,32.754829,1690.690997,20.505427,323278.393136,0.902849,18.576304,4.966982,4.193289,0.073871,0.051421,114.719887,92.778928,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.174019,73.384304,111.502922,100.000000,19.396127,15.000000,55.569620,48.788416,12.000000,47.580206,45.058078,0.211588,31.044004,97.808785,54.684572,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
38.632267,61.287025,163.235932,156.836023,95.254723,95.809309,54.542356,14.375644,162.778004,5.045142,60.908543,39.231462,154.736976,164.024846,153.566730,162.770325,125.046902,161.965095,-0.060178,-1.536388,32.025740,-235.679034,155.871574,4.796311,30.742337,11.659930,29.766565,1537.534317,20.516495,323106.131392,0.902856,18.416503,4.957133,4.199008,0.073311,0.052083,114.685410,92.784010,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.165745,73.391766,111.506316,100.000000,19.401803,15.000000,55.569620,48.787990,12.000000,47.580206,45.055980,0.210231,31.008538,97.548520,54.694888,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
38.865268,61.473087,163.164653,156.946828,95.206716,95.807011,54.553426,14.368652,162.687168,5.044524,61.241159,39.390319,154.710985,163.871445,153.531985,162.652670,124.998017,161.767437,-0.060102,-1.535825,32.025740,-235.685863,155.358789,4.795858,30.852792,11.677438,64.919308,3352.600815,20.524006,323318.656813,0.902801,18.535817,4.998770,4.199551,0.073516,0.051294,114.619005,92.764059,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.151752,73.423700,111.507752,100.000000,19.391541,15.000000,55.569620,48.910935,12.000000,47.580206,45.058136,0.210772,31.010377,96.999645,54.686814,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
39.070933,61.676246,163.469284,157.067149,95.172315,95.795532,54.559271,14.381781,162.750309,5.043131,61.126867,39.352117,154.709973,163.966366,153.488926,162.742562,125.140546,161.921443,-0.060277,-1.535272,32.025740,-235.675675,155.546008,4.794585,30.810907,11.768996,34.565332,1784.851840,20.631432,323625.988116,0.910783,18.922769,5.063867,4.225378,0.074566,0.051060,114.633418,92.788525,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.185075,73.430446,111.528942,100.000000,19.415950,15.000000,55.569620,48.796701,12.000000,47.580206,45.061149,0.207699,31.046618,98.136981,54.680707,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
38.860757,61.669355,163.345470,157.140462,95.144201,95.787879,54.555806,14.373361,162.753821,5.041696,61.054482,39.171189,154.712345,163.973978,153.456452,162.723386,125.231851,161.930817,-0.060309,-1.535234,32.025740,-235.676744,155.463841,4.792993,30.695657,11.728770,-3.590327,-185.405677,20.532760,323755.810316,0.905078,18.800331,5.024006,4.198212,0.073890,0.051490,114.619296,92.819720,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.180210,73.463619,111.534955,100.000000,19.451363,15.000000,55.569620,48.700954,12.000000,47.580206,45.058339,0.210772,31.017752,97.416986,54.684208,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
38.700986,61.667150,163.150844,157.067149,95.117523,95.778743,54.541016,14.369365,162.589983,5.039919,61.240194,39.141690,154.702237,163.856618,153.438750,162.566842,125.203370,161.736809,-0.060162,-1.535245,32.025740,-235.682700,155.636220,4.791310,30.678600,11.679313,29.568915,1527.362621,20.478321,323565.319848,0.900163,18.732362,4.950630,4.183910,0.073785,0.051719,114.646094,92.828992,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.217244,73.486046,111.547202,100.000000,19.434097,15.000000,55.569620,48.782336,12.000000,47.580206,45.055179,0.210456,30.966149,98.596084,54.685791,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
38.589014,61.667150,163.005708,157.067149,95.107669,95.769597,54.537268,14.374931,162.559919,5.038145,61.519949,39.040372,154.672852,163.796258,153.364612,162.625702,125.129667,161.739436,-0.060293,-1.535248,32.025740,-235.675337,155.137135,4.789742,30.629864,11.698317,20.438929,1055.831856,20.557505,323529.227779,0.905413,19.002558,4.863534,4.203353,0.073846,0.052222,114.698530,92.778462,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.169245,73.445671,111.532146,100.000000,19.439371,15.000000,55.569620,48.850732,12.000000,47.580206,45.052204,0.209425,30.980952,97.534385,54.685565,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
38.601754,61.788993,163.155306,157.066869,95.094959,95.758156,54.563716,14.379925,162.476985,5.036325,61.767577,39.052189,154.638304,163.645847,153.346674,162.432677,125.072344,161.628366,-0.060081,-1.535251,32.025740,-235.668872,155.530774,4.787953,30.569462,11.692223,24.740638,1277.429519,20.609184,323664.192406,0.909619,19.211760,4.804893,4.215677,0.074793,0.051774,114.681563,92.775220,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.158313,73.414118,111.500082,100.000000,19.447744,15.000000,55.569620,48.899195,12.000000,47.580206,45.054779,0.210456,30.903800,97.926331,54.688092,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
38.419873,61.958255,162.884374,157.148857,95.079487,95.745217,54.535671,14.376072,162.294494,5.034284,62.045477,38.963381,154.671514,163.623672,153.352285,162.477392,125.130799,161.586315,-0.059884,-1.535246,32.025740,-235.671418,155.327704,4.786155,30.585851,11.709334,63.674591,3289.390989,20.644162,323849.569772,0.912455,19.360319,4.879775,4.224148,0.074222,0.051342,114.729252,92.791353,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.209262,73.487186,111.539626,100.000000,19.465800,15.000000,55.569620,48.894582,12.000000,47.580206,45.052947,0.210186,30.915393,98.575539,54.695193,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
38.383623,62.139375,162.763137,157.257429,95.022945,95.733064,54.556499,14.360232,162.188273,5.032225,62.257643,38.925287,154.647331,163.376032,153.305328,162.141788,125.165922,161.519870,-0.059871,-1.536987,32.025740,-235.691343,155.165837,4.784069,30.513784,11.642855,31.707447,1637.362248,20.656027,324052.454136,0.911853,19.465242,4.887186,4.226629,0.073358,0.051228,114.758075,92.733599,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.170289,73.442166,111.508001,100.000000,19.407825,15.000000,55.569620,48.978033,12.000000,47.580206,45.059687,0.208315,30.932558,98.148910,54.689666,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
38.215112,62.139375,162.742840,157.257429,94.963922,95.717827,54.526077,14.378356,162.194793,5.030520,62.464652,38.950395,154.653413,163.227626,153.289446,162.066688,125.218481,161.355327,-0.059795,-1.538764,32.025740,-235.672076,154.731521,4.782477,30.580659,11.660147,18.347971,948.011878,20.720417,324255.079790,0.917259,19.876460,4.809828,4.239587,0.075032,0.051663,114.734340,92.770300,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.186088,73.435174,111.510302,100.000000,19.436912,15.000000,55.569620,48.997719,12.000000,47.580206,45.067971,0.207787,30.877042,98.581330,54.690423,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
