OSU 80 Ton Compressor Load Stand
37.898816,63.385037,160.775927,157.897710,93.226604,94.379265,54.552619,14.384920,160.131259,4.929220,64.077746,38.461688,154.656894,161.320735,153.179266,160.110829,125.360147,159.302120,-0.060592,-1.540727,32.025740,-235.665511,152.878728,4.685314,30.118810,11.591252,31.888083,1646.807394,20.505299,321144.542662,0.918402,21.776493,3.597585,4.230642,0.074299,0.050794,115.090147,92.886037,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.284487,73.466666,110.972085,100.000000,19.108063,15.000000,55.569620,49.951425,12.000000,47.580206,45.652078,0.211179,30.459711,97.244977,54.725081,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
37.771706,63.487889,160.431866,157.952842,93.163416,94.375435,54.596227,14.373504,160.118044,4.927769,64.179950,38.319996,154.666514,161.144916,153.196103,159.987772,125.369620,159.222306,-0.060870,-1.540740,32.025740,-235.674804,153.384199,4.683910,30.118467,11.536927,27.816338,1435.381427,20.529011,321282.918242,0.918370,21.909519,3.545541,4.235766,0.073830,0.050654,115.107612,92.865148,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.285912,73.462714,110.969829,100.000000,19.046859,15.000000,55.569620,50.003485,12.000000,47.580206,45.668714,0.209246,30.520978,98.150992,54.725720,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
38.364142,63.584400,160.388742,157.990623,93.171266,94.372801,54.548092,14.374931,160.077632,4.926188,64.257249,39.134423,154.644538,161.155995,153.175222,160.045263,125.330759,159.153866,-0.060957,-1.541750,32.025740,-235.675664,153.406020,4.682534,30.241507,11.581137,17.525400,905.145445,20.554524,321340.019857,0.920562,22.001310,3.548055,4.242241,0.073118,0.050915,115.160159,92.866888,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.280889,73.459363,110.941834,100.000000,19.030762,15.000000,55.569620,50.089106,12.000000,47.580206,45.690264,0.208935,30.439859,97.332063,54.730362,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
38.858535,63.683394,160.811499,158.035122,93.256026,94.368098,54.534207,14.359090,160.226046,4.925562,63.909848,39.300513,154.657591,161.277402,153.195499,160.108142,125.306918,159.346974,-0.061153,-1.542353,32.025740,-235.689381,153.094863,4.681981,30.253605,11.612781,46.239329,2388.759963,20.586361,321532.472889,0.923365,22.275570,3.502308,4.247409,0.075062,0.052558,115.221190,92.825201,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.269903,73.446765,110.946126,100.000000,19.010594,15.000000,55.569620,49.849862,12.000000,47.580206,45.704017,0.209872,30.636427,98.383303,54.717233,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
38.707924,63.540556,160.785980,158.026166,93.265981,94.380257,54.546745,14.375073,160.484897,4.925426,63.259500,38.984311,154.716852,161.528130,153.207133,160.471758,125.331374,159.614674,-0.061242,-1.543479,32.025740,-235.676175,153.159793,4.681922,30.237504,11.619578,5.283788,272.901883,20.324737,321260.631368,0.908957,21.576920,3.510052,4.180694,0.073743,0.050658,115.257743,92.838835,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.286372,73.454494,110.978098,100.000000,19.057351,15.000000,55.569620,49.633867,12.000000,47.580206,45.722783,0.208315,30.669044,97.277720,54.711834,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
38.481889,63.540556,161.078425,158.026166,93.222780,94.392507,54.538911,14.378213,160.469731,4.925302,63.105580,38.937583,154.762007,161.545665,153.294053,160.444909,125.322989,159.572106,-0.061489,-1.543496,32.025740,-235.669768,153.431329,4.682044,30.288314,11.602738,15.148267,782.503853,20.150226,321040.990637,0.896853,21.019534,3.621664,4.138383,0.074814,0.052331,115.286313,92.849539,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.281149,73.467473,110.997298,100.000000,19.046875,15.000000,55.569620,49.696326,12.000000,47.580206,45.730576,0.210727,30.652654,96.012021,54.708273,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
37.968626,63.235037,161.093860,157.753864,93.214763,94.390965,54.623648,14.369651,160.419983,4.924574,63.195072,38.791923,154.767669,161.507821,153.336476,160.457208,125.310286,159.492697,-0.061633,-1.544084,32.025740,-235.680944,153.318345,4.681316,30.188948,11.567506,25.852505,1333.373847,20.207880,320980.818222,0.900224,21.075972,3.718751,4.153826,0.073905,0.051473,115.275440,92.837987,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.278235,73.463744,111.011717,100.000000,19.091321,15.000000,55.569620,49.796407,12.000000,47.580206,45.730247,0.209962,30.607362,97.006212,54.721265,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
38.487138,63.145976,160.834633,157.586236,93.243289,94.386161,54.553315,14.373504,160.455379,4.923196,63.288044,38.857990,154.719420,161.483537,153.341934,160.356103,125.284096,159.623715,-0.061578,-1.545828,32.025740,-235.679051,153.705132,4.680220,30.258816,11.597311,-2.459033,-126.991080,20.334866,321206.195362,0.906194,21.376163,3.707820,4.185824,0.074932,0.051940,115.380594,92.810030,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.265959,73.430025,111.014019,100.000000,19.077929,15.000000,55.569620,50.028628,12.000000,47.580206,45.740968,0.208980,30.589620,96.498771,54.721560,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
38.560905,63.172170,161.057651,157.592952,93.280329,94.385620,54.572965,14.377927,160.439210,4.921656,63.193369,38.966698,154.736263,161.745444,153.360324,160.502318,125.293096,159.621609,-0.061783,-1.547585,32.025740,-235.674137,153.193321,4.678902,30.295021,11.643505,35.987022,1857.797431,20.545130,321232.372055,0.917315,21.757357,3.684478,4.242815,0.073812,0.051322,115.453530,92.832694,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.298124,73.455871,111.060381,100.000000,19.039909,15.000000,55.569620,49.814460,12.000000,47.580206,45.747179,0.209738,30.581452,97.851865,54.710280,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
38.384194,63.172170,161.160233,157.592952,93.280568,94.387936,54.558496,14.376786,160.578461,4.920353,63.155466,38.895871,154.706144,161.658584,153.374475,160.490094,125.284817,159.721840,-0.061898,-1.548191,32.025740,-235.673155,153.416360,4.677638,30.272753,11.583535,20.354023,1051.036628,20.287660,320763.094873,0.904882,20.974597,3.770131,4.178919,0.074052,0.051529,115.486142,92.842700,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.298685,73.441553,111.089586,100.000000,19.056787,15.000000,55.569620,49.789589,12.000000,47.580206,45.758377,0.210456,30.611094,97.079621,54.720803,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
38.320977,63.120885,160.939830,157.587635,93.098537,94.389799,54.552572,14.373076,160.474564,4.919322,63.195058,38.897359,154.710274,161.574226,153.395281,160.517350,125.264274,159.617084,-0.062097,-1.548207,32.025740,-235.679806,153.753815,4.676319,30.238856,11.564008,26.437885,1365.342034,20.276135,320722.506455,0.902737,20.902684,3.760177,4.176708,0.074031,0.051263,115.573734,92.890504,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.293674,73.411351,111.104752,100.000000,19.022969,15.000000,55.569620,49.846105,12.000000,47.580206,45.769495,0.209559,30.611184,96.673831,54.718325,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
38.171070,63.109029,160.904720,157.551256,92.968592,94.378507,54.569643,14.375501,160.464078,4.918304,63.173054,38.840495,154.685580,161.653210,153.372059,160.546667,125.237778,159.701620,-0.062037,-1.548782,32.025740,-235.676400,153.326643,4.674969,30.281065,11.630324,25.463862,1314.628864,20.362959,320879.507118,0.907497,21.137943,3.813923,4.198609,0.074853,0.052690,115.629693,92.846473,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.279033,73.436025,111.119810,100.000000,19.029142,15.000000,55.569620,49.909750,12.000000,47.580206,45.778694,0.207787,30.651049,96.756370,54.706828,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
38.468281,63.091934,161.184172,157.550976,92.996416,94.355007,54.552149,14.378498,160.471815,4.916716,63.157652,38.843654,154.694064,161.735545,153.355554,160.507616,125.264647,159.605366,-0.062029,-1.550547,32.025740,-235.673076,153.289503,4.673267,30.214155,11.618424,60.238611,3110.950379,20.369114,320904.211601,0.909118,21.171021,3.786945,4.199784,0.073798,0.051159,115.683637,92.858565,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.292487,73.441576,111.103151,100.000000,19.013332,15.000000,55.569620,49.980373,12.000000,47.580206,45.788321,0.208846,30.608101,97.200027,54.722878,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
38.326360,63.093037,160.918610,157.545099,93.023031,94.334944,54.590522,14.378213,160.512715,4.914492,63.225221,38.790252,154.667173,161.639563,153.339224,160.448006,125.315968,159.587614,-0.062045,-1.553422,32.025740,-235.671565,153.377976,4.671179,30.221006,11.560456,22.351021,1153.480138,20.428989,321011.773654,0.912558,21.359645,3.851790,4.215358,0.074621,0.051851,115.741409,92.865698,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.282488,73.429548,111.090343,100.000000,19.040561,15.000000,55.569620,49.860135,12.000000,47.580206,45.797082,0.210411,30.654619,98.317001,54.708913,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
38.164499,63.093037,160.606713,157.545099,92.992218,94.315139,54.581906,14.382209,160.389557,4.912270,63.313869,38.821375,154.670526,161.535101,153.329322,160.347533,125.296249,159.493992,-0.062150,-1.555190,32.025740,-235.670673,153.588041,4.669063,30.164914,11.546140,21.975883,1134.299225,20.316605,320638.071016,0.904962,20.945656,3.781255,4.190054,0.073378,0.052750,115.706511,92.848085,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.268329,73.434452,111.069918,100.000000,19.001412,15.000000,55.569620,49.932280,12.000000,47.580206,45.806613,0.209559,30.532914,97.280128,54.723871,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
38.168434,63.137980,160.871145,157.567486,92.919232,94.297618,54.568675,14.374217,160.335966,4.910159,63.407883,38.761241,154.654745,161.491776,153.316923,160.286573,125.255067,159.472125,-0.062082,-1.556948,32.025740,-235.676214,153.487213,4.667052,30.170972,11.598483,48.939561,2526.659099,20.351436,320588.588068,0.907758,21.135986,3.721879,4.198641,0.073897,0.052135,115.664106,92.789636,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.270100,73.400262,111.066101,100.000000,18.976346,15.000000,55.569620,50.015430,12.000000,47.580206,45.818117,0.211043,30.525846,96.722318,54.724284,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
38.355692,63.206637,160.745431,157.603306,92.886961,94.280101,54.549913,14.356522,160.328567,4.908308,63.484387,38.687504,154.648021,161.385744,153.285938,160.274256,125.253982,159.489200,-0.062145,-1.558725,32.025740,-235.688192,153.472617,4.665185,30.177138,11.629982,7.757232,400.629323,20.391578,320675.886178,0.911875,21.352455,3.699102,4.208275,0.073163,0.050929,115.662616,92.791744,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.269361,73.412751,111.060644,100.000000,18.977446,15.000000,55.569620,50.025429,12.000000,47.580206,45.827995,0.211725,30.531850,97.307223,54.723360,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
38.299443,63.261783,160.820255,157.657317,92.871720,94.254006,54.533138,14.376500,160.292487,4.905801,63.585568,38.797473,154.641991,161.389528,153.258302,160.169882,125.186407,159.353120,-0.062386,-1.559941,32.025740,-235.673441,153.476117,4.662724,30.148055,11.558365,23.491991,1213.638454,20.411498,320740.387178,0.911925,21.392128,3.730357,4.214769,0.073642,0.051775,115.626632,92.803327,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.251548,73.407815,111.102084,100.000000,18.954777,15.000000,55.569620,50.046083,12.000000,47.580206,45.844842,0.208492,30.538053,96.717078,54.726301,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
38.275005,63.314173,160.623301,157.699294,92.868746,94.233448,54.523157,14.374931,160.227667,4.903583,63.599677,38.682197,154.627344,161.402681,153.279243,160.273759,125.210180,159.447699,-0.062391,-1.561130,32.025740,-235.675337,153.416789,4.660508,30.158206,11.575277,61.508647,3178.228883,20.318243,320626.194417,0.907408,21.210432,3.739194,4.190915,0.074477,0.052681,115.603772,92.828777,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.260371,73.424044,111.106034,100.000000,18.926340,15.000000,55.569620,49.996325,12.000000,47.580206,45.858108,0.208271,30.524476,95.965172,54.719456,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
38.165740,63.314173,160.643603,157.699294,92.893418,94.215905,54.571487,14.360089,160.206452,4.901599,63.604100,38.584025,154.652142,161.311936,153.258241,160.083227,125.217062,159.427634,-0.062475,-1.561128,32.025740,-235.691649,153.129799,4.658313,30.175353,11.601908,33.945395,1752.447723,20.346991,320762.671044,0.909001,21.340682,3.744968,4.199023,0.074120,0.051732,115.574480,92.785801,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.268489,73.435025,111.150239,100.000000,18.911909,15.000000,55.569620,50.017895,12.000000,47.580206,45.871562,0.209827,30.534302,97.591208,54.730234,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
38.291206,63.338713,160.784948,157.715245,92.884124,94.203680,54.606225,14.376500,160.239370,4.899540,63.645981,38.750204,154.663835,161.290232,153.244571,160.192373,125.285232,159.378586,-0.062499,-1.562202,32.025740,-235.675891,153.258953,4.656407,30.204743,11.604523,31.206848,1610.043978,20.338952,320735.564538,0.909713,21.425727,3.764152,4.196559,0.073819,0.050908,115.529117,92.805146,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.252693,73.449456,111.147416,100.000000,18.907450,15.000000,55.569620,50.078559,12.000000,47.580206,45.884071,0.208359,30.525684,97.656101,54.725179,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
38.152830,63.369044,160.597183,157.731756,92.865231,94.192777,54.541857,14.360089,160.135847,4.897450,63.635719,38.675153,154.675723,161.289852,153.232611,160.090724,125.283003,159.310101,-0.062375,-1.562225,32.025740,-235.689525,153.085583,4.654379,30.163453,11.567921,64.567961,3335.163621,20.385170,320745.947194,0.911552,21.571928,3.748159,4.209105,0.074217,0.052307,115.530411,92.764849,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.239184,73.447982,111.164552,100.000000,18.914382,15.000000,55.569620,50.037606,12.000000,47.580206,45.895692,0.211225,30.508934,97.152223,54.726950,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
38.209485,63.387795,160.688918,157.744070,92.927785,94.185696,54.585287,14.376786,160.238021,4.895804,63.668789,38.667809,154.678463,161.304749,153.258089,160.124696,125.277020,159.367934,-0.062132,-1.562229,32.025740,-235.676422,152.969142,4.652954,30.177913,11.541579,33.376821,1722.659184,20.340844,320520.960465,0.907682,21.428617,3.657712,4.199005,0.073701,0.051726,115.524757,92.746119,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.250071,73.451389,111.175104,100.000000,18.896788,15.000000,55.569620,50.110907,12.000000,47.580206,45.908848,0.210772,30.565315,97.623801,54.715246,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
38.262328,63.387795,160.640418,157.744070,92.969701,94.178836,54.539463,14.385491,160.163210,4.894151,63.696764,38.629569,154.670920,161.325723,153.261142,160.257917,125.235457,159.297794,-0.061924,-1.562233,32.025740,-235.665267,153.306122,4.651218,30.183845,11.595526,29.343030,1515.737825,20.384927,320628.033251,0.912279,21.644096,3.628826,4.209312,0.073780,0.051474,115.555640,92.715154,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.230597,73.458025,111.158231,100.000000,18.880905,15.000000,55.569620,50.098002,12.000000,47.580206,45.921628,0.210953,30.551576,96.508229,54.718620,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
38.098367,63.411233,160.577540,157.754984,93.004519,94.172745,54.559999,14.363657,160.075347,4.891531,63.769541,38.646558,154.683043,161.160261,153.267224,160.127865,125.231677,159.195482,-0.061966,-1.563395,32.025740,-235.684324,153.103671,4.648634,30.157323,11.573132,14.664471,757.219923,20.367523,320595.782372,0.910066,21.586978,3.661083,4.205472,0.074213,0.051875,115.547092,92.757307,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.253020,73.481189,111.179334,100.000000,18.848415,15.000000,55.569620,50.121445,12.000000,47.580206,45.938809,0.209336,30.506554,96.633024,54.726369,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
38.035920,63.445976,160.572241,157.782129,93.023218,94.168693,54.558585,14.373504,159.914238,4.889525,63.845755,38.602963,154.705805,161.139027,153.239259,160.004233,125.265046,159.101997,-0.061890,-1.563412,32.025740,-235.673824,153.258403,4.646705,30.146108,11.523512,26.111557,1348.340771,20.338361,320603.009453,0.909404,21.516294,3.670780,4.198396,0.074734,0.050800,115.570180,92.794727,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.244803,73.507301,111.166110,100.000000,18.847087,15.000000,55.569620,50.178746,12.000000,47.580206,45.952617,0.213472,30.496475,96.411907,54.724383,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
38.054854,63.495058,160.691340,157.800320,93.046747,94.164876,54.653879,14.373504,159.892501,4.887241,63.870024,38.610435,154.667201,161.117761,153.273328,159.890474,125.162697,159.076532,-0.061662,-1.562242,32.025740,-235.677581,153.261014,4.644403,30.093207,11.548268,-3.286697,-169.421583,20.405409,320739.941436,0.913285,21.759298,3.628057,4.214814,0.074622,0.052525,115.538844,92.799765,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.224029,73.486193,111.114827,100.000000,18.827118,15.000000,55.569620,50.221560,12.000000,47.580206,45.965169,0.212320,30.530300,97.477011,54.727471,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
37.919221,63.548001,160.484830,157.824108,93.051669,94.162544,54.542239,14.377785,159.864421,4.885402,63.930502,38.557051,154.659853,161.029944,153.292867,159.928002,125.117356,158.983032,-0.061500,-1.560464,32.025740,-235.672646,152.820850,4.642371,30.097263,11.593867,29.985929,1548.868492,20.433658,320755.763143,0.914968,21.877856,3.552177,4.221595,0.072903,0.050920,115.534394,92.800859,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.222191,73.504611,111.108772,100.000000,18.790855,15.000000,55.569620,50.231800,12.000000,47.580206,45.980207,0.209917,30.485945,95.720412,54.720390,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
38.016345,63.548001,160.558627,157.824108,93.017544,94.160227,54.563147,14.378641,159.841089,4.883444,64.006029,38.611999,154.686346,161.038979,153.275080,159.888766,125.191035,159.056041,-0.061353,-1.558682,32.025740,-235.675221,153.008850,4.640346,30.152112,11.592893,18.360445,948.011878,20.437528,320966.514736,0.912954,21.901515,3.642941,4.222624,0.074034,0.052178,115.542660,92.809337,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.244614,73.536865,111.104012,100.000000,18.793686,15.000000,55.569620,50.309101,12.000000,47.580206,45.995712,0.210276,30.520455,96.258294,54.724776,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
37.914843,63.604254,160.222978,157.856011,93.031487,94.159441,54.629712,14.376358,159.760682,4.881501,64.031078,38.434932,154.648447,160.887179,153.235974,159.774842,125.150238,158.924797,-0.061311,-1.558113,32.025740,-235.675707,152.625754,4.638685,30.093044,11.527389,3.485681,179.758210,20.482145,321202.978723,0.918455,22.136799,3.645740,4.232282,0.073767,0.051928,115.499458,92.808269,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.212998,73.528099,111.038032,100.000000,18.773038,15.000000,55.569620,50.287547,12.000000,47.580206,46.011673,0.209514,30.481708,97.572718,54.729172,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
37.930945,63.655819,160.303955,157.885116,93.040866,94.158643,54.574583,14.377214,159.629318,4.879940,64.102491,38.468439,154.675626,160.892125,153.243501,159.723872,125.131948,158.882558,-0.061437,-1.557525,32.025740,-235.675994,153.232255,4.636952,30.106279,11.527713,35.070447,1810.426390,20.444990,320994.721573,0.915547,22.006178,3.605283,4.223410,0.073120,0.051785,115.470728,92.837399,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.212943,73.519779,111.018664,100.000000,18.732434,15.000000,55.569620,50.355206,12.000000,47.580206,46.025598,0.209693,30.449487,97.229336,54.727274,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
37.950230,63.713176,159.907422,157.917020,93.087217,94.155621,54.625665,14.356664,159.662703,4.878174,64.167494,38.431320,154.681289,160.755266,153.257889,159.540995,125.097502,158.766186,-0.061326,-1.557556,32.025740,-235.693930,152.635266,4.635097,30.148019,11.604667,18.412474,949.610288,20.463765,321206.671642,0.917195,22.198944,3.586354,4.225864,0.073920,0.051056,115.520633,92.831602,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.229111,73.540429,111.019318,100.000000,18.710014,15.000000,55.569620,50.370770,12.000000,47.580206,46.042135,0.211270,30.488866,97.672509,54.731946,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
37.837434,63.770257,160.064359,157.955361,93.063577,94.155075,54.589294,14.374931,159.546133,4.876232,64.220414,38.367231,154.641447,160.737380,153.218730,159.616793,125.066911,158.691242,-0.061080,-1.557599,32.025740,-235.675337,152.894518,4.633056,30.063853,11.587971,27.275024,1407.627228,20.466445,321286.182566,0.917808,22.228836,3.585413,4.226205,0.073776,0.051492,115.488537,92.807171,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.204075,73.493177,110.983896,100.000000,18.667933,15.000000,55.569620,50.378825,12.000000,47.580206,46.064204,0.209024,30.412994,97.602024,54.732182,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
37.986089,63.770257,160.226783,157.955361,93.085988,94.151245,54.573673,14.376786,159.580512,4.874909,64.304482,38.441208,154.696325,160.698993,153.200206,159.620767,125.125642,158.612619,-0.061111,-1.557594,32.025740,-235.674789,152.782977,4.631726,30.040864,11.480780,16.756732,865.039901,20.425866,321389.176765,0.916546,22.260240,3.566860,4.213609,0.074343,0.050820,115.489574,92.803385,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.212833,73.523802,110.979790,100.000000,18.658848,15.000000,55.569620,50.461417,12.000000,47.580206,46.081801,0.211179,30.415230,96.681271,54.730215,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
37.960033,63.835336,159.919333,157.995381,93.078953,94.147558,54.605210,14.383065,159.470260,4.873075,64.341350,38.386898,154.685297,160.510606,153.213028,159.425442,125.158731,158.592780,-0.061119,-1.557603,32.025740,-235.667693,152.840652,4.629704,30.059850,11.515290,46.099565,2378.442957,20.492719,321594.586185,0.920232,22.469247,3.563303,4.230317,0.074070,0.051239,115.404801,92.804545,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.200735,73.492743,110.954791,100.000000,18.624873,15.000000,55.569620,50.419115,12.000000,47.580206,46.100086,0.209603,30.419503,98.040016,54.718629,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
37.849270,63.901795,159.889136,158.031483,93.006539,94.143850,54.566136,14.372505,159.375530,4.870700,64.446246,38.533740,154.701620,160.517877,153.243781,159.349527,125.203125,158.612746,-0.061127,-1.557576,32.025740,-235.681357,152.360520,4.627641,29.995518,11.556129,21.254672,1097.390500,20.440062,321365.937775,0.916569,22.269096,3.468735,4.218038,0.074097,0.051255,115.382681,92.842073,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.216153,73.514299,110.925832,100.000000,18.604915,15.000000,55.569620,50.455311,12.000000,47.580206,46.116018,0.209782,30.412922,96.790046,54.741810,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
38.268223,63.971011,160.013410,158.053593,92.933520,94.122987,54.542024,14.366796,159.439446,4.868051,64.491493,38.916095,154.699035,160.482560,153.226792,159.412596,125.198091,158.585490,-0.061043,-1.558165,32.025740,-235.683961,152.551255,4.625138,30.045372,11.569183,15.385438,794.709888,20.427650,321394.811184,0.916828,22.369214,3.426601,4.212834,0.072490,0.051690,115.326360,92.841704,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.217879,73.508168,110.895373,100.000000,18.593221,15.000000,55.569620,50.526815,12.000000,47.580206,46.135315,0.212228,30.416546,97.458577,54.730441,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
38.258647,63.971011,160.197203,158.053593,92.876160,94.094786,54.559754,14.372219,159.510571,4.865588,64.425041,38.702065,154.712527,160.586461,153.225155,159.499834,125.184365,158.607726,-0.060860,-1.559907,32.025740,-235.679519,152.506752,4.622526,30.093820,11.563918,45.140983,2330.926606,20.477153,321471.055748,0.920498,22.584827,3.391310,4.224365,0.073871,0.052555,115.338890,92.858188,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.201152,73.493985,110.865194,100.000000,18.586607,15.000000,55.569620,50.360399,12.000000,47.580206,46.155128,0.210006,30.492760,97.611427,54.730431,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
38.177319,64.003000,160.010530,158.061989,92.833736,94.075666,54.570166,14.379783,159.511597,4.862925,64.330980,38.581140,154.728216,160.651933,153.258682,159.440902,125.186412,158.637653,-0.060663,-1.559916,32.025740,-235.669832,152.499631,4.619721,30.084318,11.519888,19.680051,1016.016932,20.301815,321177.489917,0.909971,22.091630,3.383917,4.181365,0.073857,0.052904,115.369728,92.836469,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.217118,73.514021,110.844699,100.000000,18.560000,15.000000,55.569620,50.376024,12.000000,47.580206,46.173672,0.211771,30.442167,95.660406,54.732791,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
37.969599,63.969633,160.213228,157.985306,92.760043,94.062611,54.561446,14.375787,159.562516,4.859995,64.343772,38.618241,154.727971,160.598862,153.261468,159.433321,125.176212,158.700913,-0.060618,-1.559916,32.025740,-235.671214,152.550130,4.616817,30.124219,11.546303,3.683946,190.220526,20.316052,321112.768219,0.909649,22.104434,3.407782,4.187216,0.073979,0.052398,115.316066,92.779425,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.219754,73.488134,110.863644,100.000000,18.550432,15.000000,55.569620,50.429425,12.000000,47.580206,46.191060,0.210276,30.452084,96.740152,54.822829,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
37.969307,63.970184,159.988825,157.923457,92.722266,94.047265,54.606766,14.364799,159.422575,4.857548,64.370786,38.467881,154.739286,160.525384,153.289853,159.375069,125.150137,158.600632,-0.060511,-1.559921,32.025740,-235.684652,152.362441,4.614228,30.094595,11.581642,20.949416,1080.825166,20.333330,321145.112373,0.911455,22.245249,3.419377,4.191246,0.074033,0.052377,115.280643,92.805740,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.215572,73.488927,110.818147,100.000000,18.523321,15.000000,55.569620,50.538111,12.000000,47.580206,46.206757,0.209425,30.442059,96.015746,54.808568,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
38.178355,64.009067,159.851889,157.925136,92.731853,94.019788,54.590108,14.361516,159.374675,4.854143,64.482269,38.790124,154.729097,160.564470,153.301999,159.403241,125.188641,158.613184,-0.060568,-1.559928,32.025740,-235.692019,152.788592,4.610723,30.109127,11.544427,51.087417,2636.513416,20.438034,321234.040315,0.916787,22.490645,3.458410,4.219513,0.073430,0.052168,115.262024,92.792308,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.230945,73.453412,110.744384,100.000000,18.484949,15.000000,55.569620,50.561970,12.000000,47.580206,46.229582,0.209917,30.391069,97.196259,54.730107,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
38.405696,64.009067,160.008266,157.925136,92.741203,93.999655,54.582506,14.379355,159.463281,4.850926,64.380332,38.822094,154.730835,160.568731,153.310559,159.359800,125.203943,158.546137,-0.060498,-1.559942,32.025740,-235.673364,152.878057,4.607866,30.124832,11.495547,20.976707,1082.714195,20.415340,321226.393312,0.915886,22.491589,3.438775,4.213636,0.074575,0.051429,115.243204,92.784327,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.251103,73.468535,110.723886,100.000000,18.474398,15.000000,55.569620,50.490344,12.000000,47.580206,46.248540,0.210817,30.466833,97.482918,54.807437,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
38.311466,64.049881,159.921093,157.963197,92.702044,93.982863,54.563147,14.373646,159.504970,4.847626,64.311942,38.614314,154.744020,160.651032,153.335135,159.464754,125.219593,158.601807,-0.060521,-1.559961,32.025740,-235.679889,152.505894,4.604871,30.109326,11.562692,10.798519,557.564061,20.307224,320956.301459,0.910568,22.249926,3.405993,4.186977,0.073712,0.051219,115.171524,92.780343,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.258100,73.470546,110.680767,100.000000,18.502899,15.000000,55.569620,50.401517,12.000000,47.580206,46.267811,0.207743,30.500712,96.739432,54.722672,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
37.957232,64.007137,159.994200,157.933532,92.624601,93.969150,54.555819,14.361944,159.466628,4.844897,64.315319,38.637048,154.731562,160.579621,153.326821,159.438221,125.178323,158.553540,-0.060440,-1.559958,32.025740,-235.687670,152.544935,4.602367,30.076024,11.584383,37.616211,1942.513128,20.216749,320689.655693,0.904675,21.946169,3.360120,4.166264,0.074216,0.051128,115.136891,92.763023,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.234064,73.433790,110.654679,100.000000,18.449833,15.000000,55.569620,50.457016,12.000000,47.580206,46.285605,0.209872,30.450191,95.897114,54.730529,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
38.039995,63.992521,160.131825,157.866366,92.605284,93.953096,54.560122,14.370079,159.489962,4.842373,64.377257,38.527903,154.750992,160.580231,153.353864,159.409685,125.218207,158.596118,-0.060369,-1.559973,32.025740,-235.680189,152.393010,4.599751,30.080315,11.520916,18.435408,951.935247,20.249176,320726.579869,0.907332,22.112720,3.369856,4.174236,0.074144,0.050981,115.149231,92.755064,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.247495,73.443451,110.667872,100.000000,18.474775,15.000000,55.569620,50.627448,12.000000,47.580206,46.301235,0.210096,30.493193,97.472229,54.734670,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
38.210407,63.992521,159.976197,157.866366,92.608309,93.938582,54.568188,14.372790,159.430567,4.839844,64.393796,38.591853,154.733976,160.555787,153.319010,159.352583,125.192816,158.538920,-0.060429,-1.559952,32.025740,-235.676661,152.680434,4.597158,30.011980,11.523043,-1.353596,-69.884272,20.406307,320964.068126,0.916377,22.544783,3.389117,4.215118,0.074838,0.051988,115.069552,92.722276,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.222607,73.402952,110.631773,100.000000,18.447860,15.000000,55.569620,50.606329,12.000000,47.580206,46.317960,0.209425,30.411065,97.232202,54.740708,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
38.804170,64.018443,160.171498,157.867765,92.685126,93.921005,54.560517,14.371363,159.545507,4.837182,64.424718,39.188359,154.726873,160.592475,153.332352,159.431179,125.189909,158.642293,-0.060416,-1.559967,32.025740,-235.680212,152.610317,4.594805,30.097281,11.559825,27.452006,1417.508304,20.377495,320760.965568,0.913963,22.418930,3.368646,4.209565,0.074937,0.052311,115.054391,92.743511,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.237216,73.408414,110.643080,100.000000,18.400628,15.000000,55.569620,50.547691,12.000000,47.580206,46.336419,0.210276,30.336311,96.991270,54.737001,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
38.709175,64.063118,160.274020,157.888754,92.821867,93.909385,54.546421,14.378784,159.709011,4.834372,63.368173,39.520979,154.738750,160.757919,153.361299,159.669703,125.202978,158.688075,-0.060351,-1.559954,32.025740,-235.672464,152.896739,4.592291,30.233916,11.614980,18.534874,957.311715,20.285441,320626.686094,0.909285,22.190472,3.367957,4.186718,0.073932,0.052024,115.022665,92.737256,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.264348,73.411476,110.634572,100.000000,18.419700,15.000000,55.569620,50.302994,12.000000,47.580206,46.353940,0.208404,30.560302,96.862653,54.730264,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
38.659908,63.736891,160.273071,157.860769,93.001222,93.911266,54.539544,14.371934,159.925907,4.831092,62.905884,39.092929,154.759876,160.936084,153.380191,159.881244,125.192939,159.025990,-0.060104,-1.557579,32.025740,-235.679151,153.117496,4.589504,30.253389,11.584906,32.921268,1700.572073,20.041436,320162.565686,0.894263,21.426446,3.417995,4.127688,0.074282,0.051113,115.020398,92.724829,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.250189,73.402742,110.614072,100.000000,18.436489,15.000000,55.569620,50.164624,12.000000,47.580206,46.379693,0.211816,30.612771,95.310174,54.716830,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
38.349735,63.353879,160.683804,157.544539,93.073032,93.922655,54.556060,14.379212,159.963257,4.829487,62.909411,38.901221,154.782657,161.073248,153.420440,159.936764,125.229386,159.002905,-0.060172,-1.554642,32.025740,-235.673996,153.296090,4.587945,30.150670,11.545672,27.576389,1424.047251,20.091374,320225.986572,0.896857,21.596876,3.425794,4.140466,0.073421,0.051645,114.956722,92.760186,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.264394,73.394164,110.606343,100.000000,18.446057,15.000000,55.569620,50.351323,12.000000,47.580206,46.381083,0.208315,30.524097,96.406060,54.729005,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
38.688729,63.353879,160.442272,157.544539,93.115141,93.931011,54.602326,14.374074,160.004699,4.827482,63.023651,39.052186,154.777629,161.028196,153.431692,159.942057,125.198168,159.063227,-0.060172,-1.552892,32.025740,-235.676030,153.153084,4.586391,30.220970,11.582994,57.187657,2950.673512,20.094962,319892.562439,0.897506,21.335962,3.589706,4.145718,0.073960,0.051743,114.965366,92.786019,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.242286,73.390735,110.582544,100.000000,18.447130,15.000000,55.569620,50.487655,12.000000,47.580206,46.377874,0.212136,30.569732,94.869710,54.719819,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
38.773224,63.250202,160.571408,157.396225,93.198392,93.941692,54.581121,14.368081,160.010637,4.825626,62.970705,38.997299,154.740939,161.127388,153.443047,159.991150,125.227242,159.078455,-0.060180,-1.550053,32.025740,-235.685617,153.493639,4.584514,30.270301,11.632578,18.769065,968.791200,20.246731,319629.916909,0.904345,21.365623,3.542754,4.189959,0.074233,0.051083,114.985306,92.796759,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.233979,73.384525,110.559399,100.000000,18.409283,15.000000,55.569620,50.342937,12.000000,47.580206,46.384976,0.209425,30.616737,97.192714,54.730146,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
38.334916,63.206085,160.443844,157.406579,93.288738,93.955427,54.563559,14.376072,160.158367,4.823754,63.063860,38.967767,154.724659,161.158772,153.457801,160.052109,125.189893,159.178841,-0.060309,-1.549454,32.025740,-235.675012,153.282346,4.582867,30.236134,11.571221,17.001284,877.827176,20.079869,319459.834436,0.895096,20.914736,3.601418,4.147003,0.074116,0.052337,115.014952,92.823508,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.255529,73.388637,110.575323,100.000000,18.410138,15.000000,55.569620,50.307025,12.000000,47.580206,46.395829,0.208935,30.596002,94.655469,54.717852,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
38.370825,63.209670,160.663610,157.390908,93.279399,93.963809,54.557201,14.374360,159.986189,4.821814,63.193494,38.942176,154.702194,161.089335,153.451587,159.993680,125.182108,159.228712,-0.060477,-1.548859,32.025740,-235.676561,152.977647,4.580819,30.257391,11.535593,44.469149,2296.342839,20.050976,319256.095196,0.893205,20.699144,3.579271,4.141296,0.073562,0.051095,115.052811,92.801700,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.231301,73.379378,110.552755,100.000000,18.390701,15.000000,55.569620,50.501174,12.000000,47.580206,46.404447,0.207963,30.574636,95.743082,54.717597,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
38.427805,63.209670,160.421131,157.390908,93.301235,93.972230,54.542611,14.367653,159.977194,4.819501,63.296548,38.889987,154.663038,161.133176,153.407819,159.990396,125.166937,159.122102,-0.060403,-1.547112,32.025740,-235.681962,153.114520,4.578853,30.188443,11.586835,11.345843,586.044810,20.231155,319642.234663,0.904586,21.237611,3.662275,4.185319,0.073956,0.051697,115.150213,92.771023,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.218218,73.384115,110.502078,100.000000,18.399317,15.000000,55.569620,50.489520,12.000000,47.580206,46.415088,0.209872,30.562304,96.829820,54.721727,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
38.448684,63.267849,160.634557,157.419172,93.321895,93.982904,54.526119,14.379925,159.944522,4.817241,63.436718,38.745669,154.664061,160.979901,153.384977,159.954101,125.158161,159.023044,-0.060440,-1.545915,32.025740,-235.672793,153.318341,4.576612,30.138463,11.593650,9.587503,495.371406,20.236555,319663.084232,0.903864,21.193275,3.692731,4.187129,0.074537,0.051048,115.218203,92.823755,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.228466,73.389778,110.464633,100.000000,18.354334,15.000000,55.569620,50.534956,12.000000,47.580206,46.431867,0.209782,30.516020,97.308547,54.721963,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
38.511113,63.345331,160.241130,157.472341,93.345746,93.988982,54.605333,14.381495,159.823840,4.815941,63.582164,38.689249,154.655210,160.996193,153.355653,159.828384,125.161378,159.001597,-0.060466,-1.544733,32.025740,-235.670406,152.844140,4.575316,30.132585,11.537468,44.640753,2303.172406,20.192251,319673.369923,0.902737,21.117306,3.659429,4.174611,0.073097,0.051251,115.265993,92.802035,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.234935,73.417714,110.434224,100.000000,18.351420,15.000000,55.569620,50.473785,12.000000,47.580206,46.446347,0.210682,30.480428,96.212263,54.731041,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
