OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Thursday, December 3, 2020
6:26:18 PM
19 testing only tends
19
Test Comments:
19 testing trends
Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,Tecon,Pecon,Poil2,Moil2,Power,P_reactive,Shaft Power,Torque,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Encoder Speed,VFD Power,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,kVAR,kW,in-lb,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,RPM,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
38.449633,63.124745,161.026803,157.370480,93.788040,94.167837,54.537758,14.346818,160.391756,4.820774,63.125518,38.971162,154.715047,161.546169,153.442111,160.292584,124.881230,159.370614,-0.061982,-1.532416,32.025740,-235.701817,153.393244,4.579687,30.332290,11.646642,52.585551,2716.433884,20.087257,320176.819913,0.892117,20.514022,4.007989,4.143398,0.073411,0.051299,115.456555,92.779221,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.266140,73.381852,110.103142,100.000000,17.914918,15.000000,55.569620,50.593497,13.000000,47.580206,46.996669,0.212457,30.654277,96.222833,54.718875,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
39.241504,62.648307,161.645845,157.503123,94.221232,94.266623,54.517529,14.377642,161.121439,4.827554,57.688003,39.745788,154.770075,162.351078,153.479053,161.150035,124.975904,160.156753,-0.062289,-1.526029,32.025740,-235.677526,154.057125,4.586299,30.498638,11.709874,2.750238,142.122935,20.112542,320287.066427,0.895602,20.588400,4.059882,4.148523,0.073868,0.052369,115.486412,92.796506,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.280044,73.411409,110.190247,100.000000,18.022962,15.000000,55.569620,50.166452,13.000000,47.580206,47.001101,0.208315,30.812800,96.037060,54.687581,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
38.944126,61.484665,161.857573,156.859807,94.283099,94.326085,54.528089,14.391199,161.328343,4.831034,58.488961,39.504643,154.759662,162.534436,153.519380,161.264639,125.021994,160.334530,-0.062370,-1.522529,32.025740,-235.660049,154.096787,4.589460,30.449668,11.643883,48.444731,2502.973578,20.272595,320718.776159,0.903952,21.003300,4.058093,4.187993,0.074357,0.051270,115.480973,92.769914,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.305124,73.411187,110.198252,100.000000,18.051296,15.000000,55.569620,50.325140,13.000000,47.580206,46.954540,0.210096,30.821238,95.419616,54.706769,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
39.124534,61.151134,161.896683,156.388346,94.342590,94.365806,54.539644,14.374645,161.358859,4.833726,59.242924,39.535196,154.657507,162.548636,153.502663,161.207178,125.009308,160.328098,-0.062394,-1.520214,32.025740,-235.679380,154.244371,4.592054,30.449307,11.678628,27.500579,1420.559813,19.977695,319727.439942,0.884428,19.480390,4.319872,4.119257,0.073522,0.051404,115.448058,92.767275,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.273129,73.394187,110.192096,100.000000,18.049574,15.000000,55.569620,50.239712,13.000000,47.580206,46.951557,0.212733,30.774269,95.901227,54.697632,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
39.344321,61.225832,161.981505,156.366523,94.416900,94.420405,54.565788,14.375216,161.498515,4.837591,59.452055,39.705027,154.585434,162.635580,153.499418,161.284511,125.013632,160.427429,-0.062522,-1.517294,32.025740,-235.674235,154.548907,4.595594,30.520563,11.748802,23.491984,1212.911904,20.070664,318640.120498,0.889571,18.707822,4.354210,4.156149,0.073120,0.050520,115.514685,92.768926,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.277872,73.383208,110.192923,100.000000,18.038059,15.000000,55.569620,50.347443,13.000000,47.580206,46.931160,0.209559,30.881839,95.530838,54.689253,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
39.275909,61.195787,161.973462,156.435631,94.643239,94.488754,54.535447,14.377499,161.533976,4.842557,59.508943,39.618457,154.568354,162.696100,153.503903,161.552938,125.030136,160.628213,-0.062609,-1.514960,32.025740,-235.674892,154.266804,4.600630,30.560645,11.703221,20.381990,1052.925657,19.986092,318251.104196,0.884573,18.136768,4.363987,4.137984,0.074517,0.052368,115.566035,92.771887,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.301034,73.402153,110.233080,100.000000,18.091431,15.000000,55.569620,50.217604,13.000000,47.580206,46.925118,0.209246,30.892873,93.949107,54.698114,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
39.136482,61.195787,161.940618,156.435631,94.775996,94.543607,54.550389,14.378356,161.547580,4.846257,59.873913,39.490500,154.536533,162.733763,153.451199,161.556728,125.038655,160.530309,-0.062593,-1.513190,32.025740,-235.675506,154.167807,4.604451,30.493428,11.665970,49.708156,2567.200573,19.914985,318357.243996,0.879463,17.923233,4.404573,4.117024,0.073196,0.051614,115.559278,92.736263,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.287705,73.376888,110.220735,100.000000,18.074973,15.000000,55.569620,50.237576,13.000000,47.580206,46.916963,0.209113,30.850628,95.032952,54.700583,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
38.946618,61.163813,162.259920,156.395061,94.889512,94.600782,54.554116,14.380782,161.527289,4.849844,60.387037,39.320093,154.526525,162.653415,153.436251,161.495430,125.013946,160.535673,-0.062651,-1.511987,32.025740,-235.667363,154.408445,4.607848,30.467482,11.689698,10.585697,546.665816,19.956461,318576.460125,0.882188,17.982772,4.478784,4.123990,0.073895,0.051764,115.585136,92.708228,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.280464,73.399429,110.234460,100.000000,18.105532,15.000000,55.569620,50.280137,13.000000,47.580206,46.908548,0.209693,30.847995,95.372978,54.695852,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
38.892016,61.317070,162.042919,156.411849,94.997685,94.653356,54.538136,14.375359,161.412363,4.853538,60.903092,39.421391,154.502953,162.631470,153.416431,161.395805,124.988770,160.443406,-0.062478,-1.511980,32.025740,-235.677033,154.318506,4.611476,30.453472,11.716492,15.117109,780.905444,20.024810,318848.578647,0.885871,18.165720,4.426042,4.137843,0.073463,0.051829,115.662528,92.701533,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.306877,73.414174,110.255240,100.000000,18.121505,15.000000,55.569620,50.349283,13.000000,47.580206,46.901290,0.211452,30.855496,95.760735,54.700622,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
39.636609,61.564329,162.200197,156.525444,95.113403,94.704901,54.600668,14.363086,161.532638,4.856802,60.839907,40.132453,154.485708,162.727163,153.351804,161.483438,124.915974,160.524670,-0.062378,-1.511973,32.025740,-235.686692,154.556193,4.614404,30.549484,11.691141,27.827050,1435.817357,20.144226,319187.845886,0.890963,18.383683,4.453174,4.166213,0.073939,0.052884,115.698506,92.717023,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.312024,73.427567,110.272806,100.000000,18.090400,15.000000,55.569620,50.364034,13.000000,47.580206,46.901791,0.209782,30.767580,96.065399,54.708962,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
39.724457,61.564329,162.403458,156.525444,95.312841,94.759378,54.607114,14.386633,161.804446,4.859298,56.216587,40.426296,154.471017,162.906279,153.264727,161.681535,124.841626,160.785569,-0.062436,-1.511988,32.025740,-235.664125,154.487391,4.616715,30.654800,11.724046,-2.207970,-113.913185,20.169216,319637.742976,0.893417,18.608991,4.436657,4.166483,0.074005,0.050707,115.680920,92.700194,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.295915,73.411517,110.265419,100.000000,18.121855,15.000000,55.569620,50.021874,13.000000,47.580206,46.907668,0.209068,30.977706,95.384406,54.690345,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
39.544559,60.978036,162.617796,156.587838,95.468688,94.830280,54.563040,14.375787,162.090893,4.862034,55.073799,39.947792,154.476529,163.283948,153.280856,162.084003,124.813990,161.137771,-0.062097,-1.511379,32.025740,-235.676441,155.122981,4.619078,30.713236,11.772674,23.164347,1196.055951,19.888301,319690.205722,0.875231,17.880322,4.546174,4.092181,0.073381,0.050733,115.518258,92.739049,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.273337,73.393982,110.256360,100.000000,18.153980,15.000000,55.569620,49.950116,13.000000,47.580206,46.877591,0.210636,31.011351,94.804460,54.674245,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
39.413187,59.975102,162.722833,155.997496,95.543758,94.910291,54.608957,14.376215,162.261950,4.864543,55.927062,39.747448,154.500880,163.313331,153.329873,162.010438,124.840863,161.197618,-0.061859,-1.509583,32.025740,-235.673726,155.044114,4.621570,30.666555,11.749487,18.947635,977.509797,19.879959,319944.167452,0.873528,17.766110,4.738329,4.088249,0.073282,0.051751,115.598992,92.785484,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.297553,73.423894,110.282873,100.000000,18.191994,15.000000,55.569620,49.992064,13.000000,47.580206,46.868720,0.211634,30.970404,95.088264,54.701851,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
39.067634,59.801762,162.892592,155.621779,95.590972,95.018564,54.561977,14.373932,162.128916,4.868735,57.047728,39.620900,154.421600,163.378117,153.298582,162.058027,124.839630,161.164156,-0.061754,-1.507227,32.025740,-235.675029,155.235173,4.625634,30.677049,11.715013,34.372867,1774.825454,19.956412,319645.668331,0.877925,17.413912,4.924768,4.112267,0.073076,0.050798,115.551253,92.770870,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.288596,73.410011,110.262994,100.000000,18.214910,15.000000,55.569620,50.052968,13.000000,47.580206,46.803205,0.212595,30.973830,94.743422,54.683854,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
38.985889,60.036006,162.746562,155.661503,95.647508,95.100898,54.547327,14.374931,162.153123,4.871674,58.103712,39.648213,154.403187,163.265425,153.348715,162.141493,124.894128,161.213964,-0.061764,-1.505493,32.025740,-235.678277,155.171235,4.628261,30.649643,11.763371,30.976247,1599.872282,19.981109,318724.399866,0.878897,16.582443,4.924853,4.128639,0.073533,0.051821,115.665801,92.824511,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.301590,73.448993,110.308464,100.000000,18.248022,15.000000,55.569620,50.148131,13.000000,47.580206,46.776850,0.211953,30.975434,94.413505,54.680362,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
39.193442,60.036006,162.510348,155.661503,95.553643,95.168568,54.520045,14.371506,162.174378,4.874142,58.970940,39.777338,154.328030,163.329887,153.300345,162.138068,124.857418,161.172830,-0.061793,-1.504914,32.025740,-235.677292,155.102220,4.630497,30.628313,11.733224,65.534790,3386.458031,20.156997,319134.584371,0.888737,16.862219,4.911015,4.169502,0.073622,0.051454,115.627928,92.807486,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.300067,73.421027,110.291372,100.000000,18.244869,15.000000,55.569620,50.169631,13.000000,47.580206,46.768952,0.208051,30.979419,94.814000,54.680982,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
39.234050,60.410265,162.683434,155.844185,95.555716,95.219648,54.583037,14.372647,162.255113,4.876134,59.512705,39.726174,154.269493,163.283099,153.248541,162.064402,124.864018,161.144752,-0.061691,-1.506057,32.025740,-235.677457,154.923887,4.632331,30.652870,11.695901,26.362560,1360.692116,20.210754,319668.963112,0.892294,17.204103,4.878951,4.174499,0.073386,0.051520,115.664144,92.800182,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.281513,73.416179,110.269547,100.000000,18.229714,15.000000,55.569620,50.064237,13.000000,47.580206,46.768688,0.210908,30.949849,95.354694,54.682388,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
39.111950,60.684497,162.644303,156.016241,95.586282,95.269968,54.570227,14.375216,162.152265,4.877387,59.933313,39.586773,154.275874,163.289921,153.220074,162.152046,124.879716,161.228941,-0.061597,-1.507792,32.025740,-235.678482,155.269416,4.633268,30.630332,11.721161,21.394182,1104.510687,20.115235,319803.337414,0.888240,16.931138,4.897135,4.146366,0.074117,0.051501,115.692607,92.772804,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.335381,73.447119,110.318388,100.000000,18.254331,15.000000,55.569620,50.028433,13.000000,47.580206,46.754889,0.209827,30.997413,96.684250,54.672258,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
38.914660,60.920705,162.753567,156.101012,95.605058,95.321058,54.543885,14.363086,162.110226,4.878833,60.430107,39.550277,154.261661,163.290223,153.152791,162.031535,124.882268,161.144169,-0.061720,-1.509524,32.025740,-235.688325,155.100327,4.635065,30.616052,11.756970,50.658742,2616.605953,20.144734,320396.986778,0.887524,17.252123,4.877886,4.146486,0.073515,0.051985,115.663275,92.803332,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.329754,73.420436,110.296413,100.000000,18.245778,15.000000,55.569620,50.064590,13.000000,47.580206,46.754889,0.209872,30.911318,95.514530,54.683805,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
39.007205,60.920705,162.807919,156.101012,95.605456,95.373693,54.561867,14.369936,162.092560,4.880724,60.867079,39.556315,154.223368,163.271063,153.081091,162.048001,124.866143,161.092579,-0.061573,-1.511297,32.025740,-235.681639,155.124798,4.637064,30.618180,11.706827,12.334817,636.903290,20.220536,320973.219967,0.891822,17.686672,4.900107,4.158430,0.073945,0.051847,115.590252,92.812081,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.329250,73.396791,110.308956,100.000000,18.283838,15.000000,55.569620,50.136535,13.000000,47.580206,46.758553,0.210366,30.934902,96.367608,54.687797,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
39.015445,61.190275,162.513264,156.197255,95.655186,95.448094,54.602447,14.373504,162.053634,4.882895,61.596601,39.733528,154.229781,163.207724,153.044692,162.055969,124.873146,161.126672,-0.061733,-1.513048,32.025740,-235.673170,155.106176,4.639395,30.567767,11.689843,2.002573,103.325180,20.340124,321582.045930,0.898172,18.182735,4.859374,4.182320,0.073374,0.050676,115.498825,92.767208,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.334207,73.404622,110.353717,100.000000,18.295905,15.000000,55.569620,50.125912,13.000000,47.580206,46.758931,0.209202,30.961948,96.916849,54.731887,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
39.486971,61.451586,162.809893,156.333788,95.815156,95.499337,54.649008,14.369222,162.333080,4.884497,59.600071,40.259118,154.224914,163.397619,152.978423,162.183700,124.846618,161.174302,-0.061720,-1.513050,32.025740,-235.675981,155.268317,4.641314,30.627970,11.753147,39.157460,2018.655538,20.315724,321717.730815,0.896060,18.060717,4.852254,4.173791,0.073726,0.052558,115.447985,92.771241,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.327213,73.395174,110.360841,100.000000,18.291033,15.000000,55.569620,50.067757,13.000000,47.580206,46.763622,0.208846,30.931458,96.573262,54.748980,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
39.647986,61.299429,162.920481,156.457454,96.005854,95.557662,54.560527,14.374217,162.453298,4.885363,58.164892,40.168924,154.255448,163.589918,152.996502,162.367319,124.901684,161.409792,-0.061691,-1.513047,32.025740,-235.674907,155.137400,4.642342,30.717257,11.787892,21.553599,1112.938664,20.318088,322285.830582,0.896488,18.319434,4.860611,4.165357,0.074135,0.051758,115.469341,92.779402,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.335385,73.381826,110.389448,100.000000,18.323359,15.000000,55.569620,49.841535,13.000000,47.580206,46.758862,0.209380,31.062052,97.121881,54.690836,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
39.131549,60.415226,163.000634,156.111923,96.081836,95.627053,54.576111,14.369365,162.601424,4.887146,58.350852,39.851543,154.265900,163.663260,153.051311,162.584770,124.873986,161.540104,-0.061725,-1.512456,32.025740,-235.682863,155.501777,4.643909,30.703374,11.709171,23.155822,1195.329401,20.165409,322477.613869,0.885173,17.962572,4.908597,4.123129,0.073132,0.051078,115.456329,92.724837,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.314076,73.375472,110.379930,100.000000,18.380686,15.000000,55.569620,49.741332,13.000000,47.580206,46.746396,0.208271,31.076909,96.556173,54.674314,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
39.373538,60.415226,163.068195,156.111923,96.115819,95.704018,54.545851,14.375787,162.580388,4.889065,58.915112,39.871284,154.279029,163.760471,153.054609,162.618409,124.863774,161.555177,-0.061641,-1.510724,32.025740,-235.676278,155.240618,4.645628,30.728201,11.724118,64.527675,3332.838662,20.109362,322270.223176,0.882902,17.600620,4.959548,4.109174,0.073738,0.051844,115.436947,92.767600,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.328885,73.367910,110.415915,100.000000,18.375033,15.000000,55.569620,49.938318,13.000000,47.580206,46.698100,0.210186,31.045645,96.042335,54.679222,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
39.804907,60.160022,163.317402,155.744311,96.173648,95.780201,54.537619,14.374503,162.716554,4.890738,58.090139,40.431709,154.206510,163.866172,153.071028,162.572468,124.883804,161.691668,-0.061673,-1.508965,32.025740,-235.678216,155.450461,4.647110,30.701859,11.786648,28.211233,1457.323228,20.303032,321841.299174,0.893981,17.391641,5.045863,4.165453,0.073921,0.051357,115.442212,92.786335,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.318650,73.350273,110.414868,100.000000,18.406814,15.000000,55.569620,49.812705,13.000000,47.580206,46.672898,0.210456,30.944350,97.483632,54.688712,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
39.837163,60.163053,163.278680,155.745150,96.257684,95.854912,54.524313,14.365940,162.822562,4.892566,53.260734,40.383999,154.194977,164.047041,153.112150,162.822553,124.894389,161.885687,-0.061473,-1.507198,32.025740,-235.688411,155.793996,4.648778,30.774485,11.781239,23.544435,1216.544653,20.220403,321935.090793,0.889223,17.074401,5.062851,4.141568,0.073815,0.050923,115.407984,92.744767,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.305177,73.338087,110.427604,100.000000,18.446065,15.000000,55.569620,49.601228,13.000000,47.580206,46.656926,0.207305,31.126006,96.202416,54.674166,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
39.544295,59.238234,163.838797,155.598559,96.291319,95.930417,54.523326,14.379212,163.199645,4.894510,53.770351,40.093513,154.174893,164.327938,153.118183,163.046230,124.913270,162.116396,-0.061429,-1.505422,32.025740,-235.675303,155.740372,4.650230,30.860220,11.780662,42.098967,2175.299657,20.057968,321513.892296,0.879023,16.257381,5.104176,4.102946,0.074382,0.052218,115.468044,92.714220,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.322565,73.341774,110.430938,100.000000,18.496984,15.000000,55.569620,49.549356,13.000000,47.580206,46.641107,0.208448,31.140665,95.307179,54.676841,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
39.233126,58.878926,163.720159,155.151535,96.296986,96.024902,54.551996,14.365084,163.135342,4.896645,55.077575,40.003851,154.159769,164.395112,153.103036,163.164929,124.856111,162.199070,-0.061778,-1.505406,32.025740,-235.683224,155.727060,4.652065,30.805516,11.820852,26.181560,1352.118830,20.056726,321729.005134,0.879155,16.218590,5.180736,4.098652,0.073147,0.051078,115.457182,92.746323,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.308474,73.316574,110.416053,100.000000,18.545738,15.000000,55.569620,49.631352,13.000000,47.580206,46.573017,0.210321,31.136752,96.749872,54.665512,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
39.506085,58.878926,163.906404,155.151535,96.356412,96.094081,54.607643,14.374074,163.196796,4.898350,56.059280,39.958263,154.101438,164.382018,153.116997,163.183699,124.817662,162.176555,-0.061917,-1.505392,32.025740,-235.674560,155.961373,4.653570,30.765777,11.776731,25.326684,1306.636817,20.192270,321016.384308,0.884893,15.674455,5.265379,4.143172,0.073500,0.051433,115.495567,92.762655,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.302186,73.315268,110.397991,100.000000,18.565765,15.000000,55.569620,49.738936,13.000000,47.580206,46.531889,0.209068,31.107633,96.869656,54.665994,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
39.880146,59.035432,163.930760,155.110415,96.486764,96.158100,54.564530,14.383350,163.477705,4.900671,54.455485,40.317429,154.041415,164.703578,153.100088,163.402728,124.810379,162.429222,-0.062003,-1.505382,32.025740,-235.671328,156.255687,4.655475,30.903277,11.774351,62.191360,3211.068930,20.315809,321221.678524,0.892130,15.721995,5.359609,4.173008,0.073556,0.051596,115.457868,92.774507,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.292388,73.309638,110.385044,100.000000,18.593085,15.000000,55.569620,49.595911,13.000000,47.580206,46.511815,0.211725,31.131866,96.594331,54.677412,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
39.649549,58.581081,164.222773,155.160207,96.727939,96.231265,54.564685,14.373076,163.510741,4.903165,54.751248,40.232920,154.014578,164.773460,153.074730,163.493174,124.859355,162.457472,-0.062014,-1.505356,32.025740,-235.673598,156.283428,4.658069,30.867685,11.795609,33.882063,1749.396214,20.228063,321313.650785,0.885164,15.364973,5.387964,4.148890,0.073386,0.051105,115.470705,92.739985,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.312748,73.343978,110.337327,100.000000,18.635342,15.000000,55.569620,49.393090,13.000000,47.580206,46.486081,0.210006,31.183163,96.753287,54.671452,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
39.389072,58.353505,164.027864,154.893910,96.730686,96.309787,54.567153,14.371648,163.634997,4.906068,55.738894,39.868445,153.996251,164.788555,153.029850,163.618218,124.822559,162.632019,-0.061985,-1.503604,32.025740,-235.676986,156.287875,4.660729,30.899689,11.822582,29.977110,1547.706013,20.092214,321457.766863,0.877755,15.035278,5.508465,4.110586,0.074619,0.051380,115.349588,92.766113,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.314644,73.329748,110.294392,100.000000,18.706483,15.000000,55.569620,49.458148,13.000000,47.580206,46.437340,0.208802,31.241563,94.897614,54.670547,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
39.412025,58.353505,164.225415,154.893910,96.805794,96.364129,54.520579,14.374931,163.594805,4.908776,56.877617,39.710265,153.956719,164.847129,153.020202,163.523713,124.883149,162.676274,-0.061796,-1.502413,32.025740,-235.673867,156.370779,4.663376,30.863393,11.761495,63.080496,3259.602451,20.204706,321219.920176,0.882970,14.880239,5.472140,4.141857,0.073798,0.051644,115.365100,92.797779,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.298691,73.325012,110.200611,100.000000,18.698839,15.000000,55.569620,49.542261,13.000000,47.580206,46.396797,0.209827,31.147444,96.209951,54.670636,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
39.334913,58.606704,164.131486,154.879085,96.888559,96.402298,54.565849,14.375644,163.590942,4.911191,57.878405,39.743466,153.908666,164.846697,152.979661,163.450597,124.923004,162.521746,-0.061759,-1.502391,32.025740,-235.677401,156.160038,4.665632,30.819994,11.776551,23.416022,1208.988536,20.303760,321463.552240,0.889500,14.992369,5.587061,4.164299,0.076918,0.051885,115.283597,92.780886,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.284186,73.313038,110.209012,100.000000,18.734951,15.000000,55.569620,49.507789,13.000000,47.580206,46.376499,0.210862,31.221964,97.239282,54.759985,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
39.109451,59.056373,164.104874,155.070694,96.941045,96.435744,54.558669,14.374931,163.467651,4.913374,58.694406,39.668031,153.848457,164.738345,152.917854,163.528765,124.923258,162.566577,-0.061620,-1.502382,32.025740,-235.680401,156.244657,4.667423,30.877565,11.847302,21.111062,1090.125002,20.322145,321519.783123,0.890197,14.962363,5.546269,4.166886,0.073999,0.051978,115.236164,92.774684,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.276271,73.320858,110.161315,100.000000,18.760846,15.000000,55.569620,49.521798,13.000000,47.580206,46.347043,0.211634,31.199733,96.851858,54.667203,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
39.238041,59.524263,163.893897,155.329446,96.970672,96.482929,54.608743,14.377499,163.522683,4.915990,59.395159,39.817118,153.844428,164.679733,152.855449,163.404863,124.967876,162.541721,-0.061536,-1.504702,32.025740,-235.674239,156.154878,4.670028,30.849131,11.776425,40.539733,2091.455819,20.370350,321950.840193,0.892278,15.316417,5.437267,4.172667,0.073588,0.051423,115.312394,92.779700,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.262729,73.337950,110.125808,100.000000,18.772176,15.000000,55.569620,49.491189,13.000000,47.580206,46.331840,0.209246,31.180224,96.604993,54.672799,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
39.397513,59.909789,164.096617,155.558275,96.951945,96.517225,54.540039,14.375787,163.586999,4.918005,59.632949,40.071407,153.818475,164.767992,152.771463,163.570855,124.925319,162.608080,-0.061384,-1.506428,32.025740,-235.672684,156.396598,4.671514,30.862708,11.787549,25.042153,1293.558923,20.499967,322800.822144,0.899317,16.061833,5.457077,4.196041,0.073108,0.050666,115.276084,92.755401,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.268302,73.336063,110.063923,100.000000,18.797205,15.000000,55.569620,49.518159,13.000000,47.580206,46.329980,0.210682,31.159939,96.865178,54.672750,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
39.745908,59.909789,164.127646,155.558275,97.059740,96.549994,54.610792,14.367510,163.583135,4.919739,59.164787,39.973790,153.827796,164.783271,152.744027,163.578876,124.968682,162.659549,-0.061311,-1.508165,32.025740,-235.682268,156.254041,4.672981,30.910309,11.851575,29.015232,1496.847533,20.463003,323368.949529,0.896784,16.360886,5.401336,4.176913,0.073595,0.051390,115.256060,92.753055,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.259020,73.351613,110.003352,100.000000,18.831414,15.000000,55.569620,49.423914,13.000000,47.580206,46.326895,0.209246,31.256186,97.793769,54.665551,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
39.615851,59.851917,164.296875,155.659545,97.132129,96.585831,54.559226,14.371220,163.671669,4.921867,59.208147,39.796057,153.862464,164.846527,152.730227,163.620886,124.944843,162.565315,-0.061395,-1.507601,32.025740,-235.680354,156.200483,4.675145,30.860923,11.799846,66.094046,3412.904441,20.440720,323924.594148,0.895148,16.537615,5.473591,4.165152,0.073456,0.052562,115.204770,92.742900,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.277519,73.376657,109.960092,100.000000,18.871857,15.000000,55.569620,49.241573,13.000000,47.580206,46.306156,0.209782,31.221171,97.021888,54.668541,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
39.121364,59.829871,164.279092,155.561353,97.188475,96.621685,54.536642,14.377499,163.670757,4.924006,59.605386,39.727615,153.864511,164.783282,152.715597,163.577946,124.931144,162.627749,-0.061557,-1.505848,32.025740,-235.676199,156.241352,4.677160,30.841775,11.768780,21.375389,1104.220067,20.299407,323692.807388,0.885772,16.083713,5.453256,4.129423,0.073096,0.051230,115.155448,92.742039,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.285155,73.380132,109.958454,100.000000,18.906709,15.000000,55.569620,49.272245,13.000000,47.580206,46.287509,0.207699,31.142612,97.011935,54.676143,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
39.090032,60.024983,163.761540,155.598000,97.215097,96.661627,54.545490,14.369651,163.471850,4.926198,60.035977,39.610771,153.884664,164.693968,152.699010,163.503439,124.928143,162.484247,-0.061486,-1.505845,32.025740,-235.681271,156.342983,4.679705,30.829478,11.816164,16.486437,851.526076,20.374188,323879.952053,0.889976,16.194926,5.434929,4.147251,0.073351,0.051515,115.092891,92.730442,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.280279,73.380647,109.918536,100.000000,18.923139,15.000000,55.569620,49.465464,13.000000,47.580206,46.267746,0.210096,31.140845,97.120610,54.685791,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
39.409779,60.024983,164.069502,155.598000,97.137095,96.694836,54.506348,14.377357,163.510119,4.929218,60.485221,39.667370,153.853986,164.703964,152.699369,163.423951,124.921747,162.531294,-0.061557,-1.505847,32.025740,-235.673074,155.908528,4.682947,30.781265,11.797340,28.777003,1487.402387,20.594571,324376.094576,0.902866,16.819670,5.476566,4.199217,0.073556,0.051455,115.065532,92.759377,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.279012,73.409554,109.937009,100.000000,18.884301,15.000000,55.569620,49.457800,13.000000,47.580206,46.258224,0.210051,31.132894,99.155787,54.670459,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
39.231547,60.311048,163.979768,155.753263,97.120098,96.708687,54.533466,14.373218,163.326199,4.932236,60.838399,39.558297,153.848893,164.587934,152.688961,163.347288,124.934061,162.405215,-0.061888,-1.506428,32.025740,-235.677703,156.134607,4.685691,30.788603,11.753869,1.381242,71.356992,20.583748,324783.000359,0.904320,17.055977,5.415339,4.189343,0.073211,0.051918,115.047626,92.751528,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.285460,73.428377,109.950716,100.000000,18.955376,15.000000,55.569620,49.298109,13.000000,47.580206,46.253909,0.209246,31.121715,97.972980,54.682477,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
39.181259,60.580039,163.807968,155.946299,97.173799,96.714056,54.571031,14.361659,163.306468,4.935672,61.371665,39.452687,153.853681,164.479041,152.627791,163.243646,124.950614,162.341582,-0.061838,-1.509929,32.025740,-235.692203,155.968373,4.688673,30.819634,11.798800,31.836923,1643.610575,20.477478,324661.541280,0.897305,16.636777,5.442797,4.163167,0.073848,0.052154,115.096685,92.746859,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.261256,73.422860,109.994500,100.000000,18.945036,15.000000,55.569620,49.352538,13.000000,47.580206,46.246425,0.209648,31.134679,97.487995,54.670390,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
38.963883,60.822031,163.800858,156.094577,97.232131,96.717853,54.550113,14.362515,163.230672,4.937730,61.675062,39.403350,153.894201,164.380111,152.625538,163.212721,124.950954,162.190461,-0.061935,-1.511671,32.025740,-235.687099,155.951119,4.690303,30.746015,11.769934,65.675036,3391.834499,20.567146,325181.686801,0.902061,17.156187,5.374031,4.179794,0.074813,0.051500,115.119103,92.778328,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.305250,73.460904,110.034882,100.000000,18.964832,15.000000,55.569620,49.360446,13.000000,47.580206,46.234099,0.212503,31.098113,98.291473,54.682103,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
39.104066,61.062104,163.841277,156.245657,97.299437,96.718212,54.564317,14.374217,163.132217,4.939737,61.862942,39.397833,153.864332,164.276485,152.583107,163.192805,124.922287,162.179309,-0.062071,-1.513370,32.025740,-235.676541,155.710414,4.692635,30.774161,11.738705,29.435202,1519.806504,20.591319,325547.062324,0.903353,17.491163,5.328974,4.180773,0.073587,0.051820,115.088548,92.764382,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.267952,73.420439,110.011688,100.000000,18.976848,15.000000,55.569620,49.441279,13.000000,47.580206,46.234027,0.211497,31.100926,98.218478,54.759021,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
39.052441,61.062104,163.846372,156.245657,97.356954,96.723827,54.559281,14.379640,163.126526,4.942183,62.034918,39.379703,153.894601,164.324276,152.561107,163.106797,124.928667,162.142616,-0.062155,-1.513927,32.025740,-235.669158,155.720568,4.695180,30.761071,11.765841,27.639927,1427.244070,20.701318,326028.401062,0.909757,18.019133,5.260906,4.203915,0.073576,0.051497,115.063854,92.726539,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.257571,73.411750,110.030858,100.000000,19.011905,15.000000,55.569620,49.366943,13.000000,47.580206,46.235263,0.211134,31.132587,97.416483,54.758008,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
39.017155,61.279307,163.705251,156.405134,97.359747,96.730696,54.580733,14.371648,163.117064,4.945070,62.211139,39.376909,153.925483,164.236455,152.598109,163.012101,124.949199,162.012357,-0.062407,-1.513931,32.025740,-235.676169,155.619413,4.697800,30.730004,11.792075,64.915207,3350.711785,20.657215,326275.911129,0.906528,18.074644,5.284574,4.189878,0.074256,0.051893,115.120089,92.735694,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.248692,73.404970,110.034684,100.000000,19.002730,15.000000,55.569620,49.375055,13.000000,47.580206,46.236863,0.210591,31.025865,97.671241,54.700779,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
38.923607,61.455446,163.717133,156.538594,97.360075,96.731432,54.565555,14.372647,163.019183,4.948064,62.294701,39.489665,153.929320,164.193613,152.538635,163.023042,124.974517,162.054166,-0.062580,-1.513927,32.025740,-235.683338,155.453990,4.701045,30.814044,11.759855,32.655530,1686.041079,20.681665,326322.554603,0.907965,18.142553,5.261740,4.195548,0.074282,0.051837,115.119271,92.703736,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.224275,73.408746,110.018798,100.000000,19.030452,15.000000,55.569620,49.379700,13.000000,47.580206,46.230607,0.211816,31.093083,97.955153,54.762453,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
38.930444,61.604299,163.583201,156.669539,97.335811,96.732931,54.580554,14.374074,163.017341,4.951142,62.312710,39.526991,153.963852,164.139912,152.577023,162.979650,124.989844,161.968586,-0.062564,-1.515706,32.025740,-235.679134,155.426049,4.704002,30.746033,11.697794,29.359507,1515.447206,20.699155,326607.947442,0.909054,18.406212,5.182779,4.195725,0.074086,0.051797,115.093768,92.703051,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.246362,73.398929,109.989982,100.000000,19.016985,15.000000,55.569620,49.409752,13.000000,47.580206,46.233270,0.208891,31.070094,98.290664,54.666653,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
39.271933,61.690856,163.597190,156.744246,97.359950,96.739823,54.556644,14.381638,162.995486,4.954623,62.400322,39.678149,153.979512,164.205058,152.606739,162.901323,124.977243,161.940563,-0.062619,-1.517453,32.025740,-235.669937,155.448296,4.707665,30.737325,11.754464,19.644222,1014.418522,20.751973,326859.939780,0.912084,18.705669,5.176219,4.206114,0.073917,0.051383,115.136218,92.702520,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.248179,73.402392,109.984307,100.000000,19.037023,15.000000,55.569620,49.391960,13.000000,47.580206,46.234505,0.212228,31.016039,97.971503,54.672042,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
39.333576,61.690856,163.406187,156.744246,97.428367,96.745227,54.561151,14.376643,163.012555,4.957252,62.126615,39.825683,153.990743,164.124814,152.589936,162.922731,124.873070,162.034492,-0.062470,-1.517434,32.025740,-235.674441,155.394680,4.710300,30.811304,11.785818,19.268747,994.946990,20.746386,327018.428505,0.912011,18.845503,5.122493,4.201935,0.074271,0.052210,115.147598,92.731566,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.210711,73.391514,109.930738,100.000000,19.073252,15.000000,55.569620,49.228010,13.000000,47.580206,46.235203,0.210096,31.069048,99.316906,54.682752,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
39.304029,61.735514,163.613973,156.804964,97.444496,96.759236,54.552828,14.376358,163.080423,4.960083,61.445061,39.715428,154.021674,164.305126,152.626610,163.052828,124.856746,162.215730,-0.062572,-1.518890,32.025740,-235.678321,155.698686,4.712936,30.830921,11.752102,1.876949,96.931542,20.603678,326912.202152,0.904067,18.483050,5.122515,4.165753,0.073951,0.051389,115.143712,92.735665,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.231757,73.387271,109.917712,100.000000,19.083026,15.000000,55.569620,49.179956,13.000000,47.580206,46.234522,0.210772,31.134210,97.082762,54.669121,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
39.161072,61.448279,163.618502,156.762434,97.409529,96.765854,54.570025,14.370364,163.152880,4.963234,61.327490,39.529453,154.030326,164.283265,152.640965,163.073563,124.901048,162.108691,-0.062596,-1.519465,32.025740,-235.684478,155.930904,4.715972,30.876952,11.726661,28.163260,1453.981100,20.561121,327071.617010,0.902505,18.402318,5.268839,4.154369,0.073193,0.050210,115.138429,92.667605,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.202662,73.376056,109.921517,100.000000,19.113978,15.000000,55.569620,49.169375,13.000000,47.580206,46.232226,0.211089,31.109508,97.865279,54.719947,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
39.039173,61.300807,163.535973,156.611061,97.481110,96.763540,54.669319,14.381495,163.077552,4.966131,61.498351,39.523366,154.080207,164.372099,152.695866,163.041668,124.915249,162.090275,-0.062698,-1.520026,32.025740,-235.669916,155.753098,4.718682,30.818948,11.785945,20.866263,1075.303388,20.597664,327229.963018,0.903611,18.485662,5.366443,4.162779,0.073987,0.052359,115.148841,92.645543,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.231624,73.378046,109.925249,100.000000,19.141710,15.000000,55.569620,49.212777,13.000000,47.580206,46.215385,0.209782,31.146976,97.724918,54.762138,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
38.762690,61.300807,163.450905,156.611061,97.550749,96.755168,54.584160,14.384349,162.978912,4.968946,61.696553,39.352249,154.062095,164.204988,152.717527,162.889530,124.922345,162.062440,-0.062612,-1.521742,32.025740,-235.666572,155.950926,4.721403,30.783266,11.716996,-2.063459,-106.502378,20.645554,326917.676601,0.906319,18.385911,5.274145,4.178091,0.073743,0.052110,115.146160,92.656535,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.212184,73.383063,109.919777,100.000000,19.138620,15.000000,55.569620,49.252550,13.000000,47.580206,46.203555,0.209068,31.123428,97.805122,54.761617,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.250000,0.000000,0.020000,0.800000,0.000000,-0.022000,0.700000,0.000000
