OSU 80 Ton Compressor Load Stand
38.234529,61.470882,162.395885,156.852811,95.624776,96.098603,54.526499,14.372077,162.016904,4.942566,62.389379,38.805720,153.881999,163.100458,152.370642,161.909980,124.905366,160.986654,-0.061046,-1.544370,32.025740,-235.681458,154.549030,4.695659,30.577071,11.697217,64.845079,3350.421165,20.809954,325134.360008,0.921669,19.211293,4.915764,4.249967,0.073887,0.051449,115.307154,92.353541,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.182778,73.388070,110.296107,100.000000,20.287437,15.000000,55.569620,49.005265,13.000000,47.580206,45.331647,0.210636,30.896659,98.287576,54.697672,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.514020,61.470882,162.479635,156.852811,95.470730,96.067412,54.555526,14.382066,162.069061,4.938966,62.461530,38.846247,153.942944,163.155106,152.402129,161.919480,124.912980,161.049043,-0.061172,-1.546399,32.025740,-235.667548,154.792663,4.692082,30.678636,11.575818,29.872238,1542.620165,20.877649,325362.263129,0.925771,19.584254,4.833566,4.266062,0.073557,0.051402,115.341254,92.409546,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.206436,73.433955,110.339111,100.000000,20.242590,15.000000,55.569620,48.980250,13.000000,47.580206,45.332728,0.209514,30.877908,99.117014,54.693226,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.479333,61.600991,162.417241,156.920246,95.199729,96.035671,54.554610,14.373076,161.961027,4.935004,62.480390,38.803632,153.912493,162.942943,152.405747,161.766580,124.920920,160.943578,-0.060983,-1.549337,32.025740,-235.679316,154.602893,4.688184,30.647353,11.639538,23.796692,1228.895998,20.808808,325372.477963,0.924519,19.636557,4.765287,4.247362,0.073790,0.051763,115.381199,92.381391,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.172644,73.382520,110.293287,100.000000,20.248308,15.000000,55.569620,48.866032,13.000000,47.580206,45.333971,0.210096,30.891809,98.790189,54.691181,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.189034,61.690305,162.443186,156.974529,94.956317,95.991747,54.555116,14.380924,161.940438,4.930683,62.582164,38.745206,153.963024,162.970912,152.440830,161.815662,124.919670,160.885641,-0.060731,-1.552867,32.025740,-235.668690,154.773737,4.683724,30.488686,11.668314,48.539089,2506.606327,20.684643,325039.715657,0.916471,19.263735,4.785797,4.218714,0.073964,0.051869,115.470965,92.408396,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.204387,73.414969,110.320152,100.000000,20.265482,15.000000,55.569620,48.886263,13.000000,47.580206,45.330507,0.210231,30.810132,98.726750,54.700976,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.120849,61.772177,162.159798,156.998873,94.696678,95.923940,54.606283,14.375073,161.697766,4.924768,62.637061,38.676655,153.951978,162.799186,152.448722,161.657589,124.963757,160.747565,-0.060634,-1.557552,32.025740,-235.673234,154.418726,4.677631,30.500531,11.604703,22.458868,1158.711296,20.695373,325105.961445,0.917373,19.440000,4.730311,4.220895,0.074618,0.051704,115.536001,92.416504,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.185641,73.416958,110.326910,100.000000,20.223531,15.000000,55.569620,48.893268,13.000000,47.580206,45.330670,0.210591,30.802631,98.504284,54.698144,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.300000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.236211,61.864802,162.110842,157.044763,94.573652,95.873310,54.528157,14.379783,161.632687,4.920067,62.714617,38.599008,153.970472,162.625915,152.429332,161.474547,125.003367,160.707709,-0.060694,-1.561047,32.025740,-235.670975,154.309877,4.673324,30.600131,11.597491,15.505275,801.103526,20.822982,325293.321808,0.924697,19.916865,4.705432,4.253661,0.073967,0.051226,115.559476,92.371457,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.183926,73.421449,110.314459,100.000000,20.229909,15.000000,55.569620,49.065682,13.000000,47.580206,45.329571,0.208183,30.800107,99.048118,54.701173,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.300000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.330024,61.864802,161.973880,157.044763,94.412795,95.827787,54.588448,14.370935,161.505511,4.915453,62.825347,38.525510,153.985498,162.654201,152.465623,161.361393,125.034724,160.535294,-0.060561,-1.562784,32.025740,-235.680476,154.255671,4.668741,30.399994,11.638276,52.406365,2704.663779,20.819055,325137.783808,0.925152,20.090094,4.599045,4.253835,0.073991,0.051328,115.534422,92.385371,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.182559,73.434552,110.315416,100.000000,20.231060,15.000000,55.569620,49.024572,13.000000,47.580206,45.332278,0.211588,30.731753,98.860016,54.711558,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.300000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.167858,61.955222,161.894140,157.108562,94.298047,95.778963,54.547850,14.382494,161.446956,4.910897,62.898490,38.596034,153.996709,162.547652,152.475340,161.386480,125.049151,160.554852,-0.060527,-1.564507,32.025740,-235.667774,154.032935,4.664571,30.383839,11.609607,29.130905,1504.548960,20.757346,324922.315488,0.923177,20.028228,4.541446,4.239720,0.075127,0.052608,115.515509,92.410437,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.161661,73.435224,110.286884,100.000000,20.194230,15.000000,55.569620,48.994560,13.000000,47.580206,45.334984,0.208980,30.763866,99.707222,54.700406,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.300000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.964905,62.049228,161.827927,157.168164,94.194089,95.730165,54.529559,14.372077,161.340927,4.906446,63.021707,38.463789,154.020561,162.379865,152.513647,161.269963,125.089906,160.451714,-0.060393,-1.566259,32.025740,-235.681458,154.141460,4.660169,30.421234,11.619704,30.791780,1590.863066,20.693780,324638.245289,0.919278,19.902858,4.432225,4.225770,0.072557,0.051149,115.518868,92.445012,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.206892,73.458378,110.312057,100.000000,20.196713,15.000000,55.569620,49.078205,13.000000,47.580206,45.334724,0.209872,30.779696,97.802024,54.706120,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.300000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.102391,62.131381,161.793864,157.216854,94.097548,95.679868,54.526838,14.374074,161.234076,4.902222,63.046054,38.406172,154.027190,162.305142,152.518014,161.124955,125.088970,160.232031,-0.060256,-1.568022,32.025740,-235.674886,153.935757,4.655911,30.361535,11.600123,64.440498,3329.496534,20.753937,324684.715539,0.923928,20.210141,4.426634,4.241635,0.073781,0.051135,115.476548,92.444041,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.188024,73.464377,110.286139,100.000000,20.203948,15.000000,55.569620,49.184999,13.000000,47.580206,45.338183,0.210096,30.732457,99.310831,54.713909,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.300000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.984004,62.212707,161.603399,157.270301,93.960216,95.612861,54.524064,14.359947,161.101129,4.896148,63.106818,38.358744,154.023652,162.198425,152.498923,161.055740,125.109732,160.071476,-0.060325,-1.570350,32.025740,-235.691628,153.636427,4.650100,30.317469,11.618821,17.759534,917.642100,20.834180,324719.141018,0.929325,20.576553,4.339275,4.262566,0.074696,0.052574,115.449852,92.438483,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.187049,73.428279,110.214113,100.000000,20.111537,15.000000,55.569620,49.143369,13.000000,47.580206,45.341811,0.209917,30.686173,99.270933,54.715099,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.300000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.068807,62.212707,161.573652,157.270301,93.863760,95.566381,54.542052,14.373932,160.961973,4.891468,63.179422,38.355349,154.042584,162.089394,152.543297,161.042019,125.112759,160.118599,-0.060283,-1.570356,32.025740,-235.675846,153.757281,4.645702,30.293885,11.622301,18.831586,972.714569,20.763283,324543.181146,0.925446,20.474048,4.240872,4.246292,0.073061,0.051086,115.397347,92.413321,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.203655,73.453914,110.201336,100.000000,20.148614,15.000000,55.569620,49.212824,13.000000,47.580206,45.345631,0.211225,30.650094,98.827517,54.721619,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.300000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.065329,62.294587,161.391846,157.313954,93.804135,95.518310,54.560611,14.372790,160.805076,4.886660,63.239987,38.380684,154.043414,162.060279,152.529341,160.869587,125.078367,159.913243,-0.060204,-1.570364,32.025740,-235.677641,153.965636,4.641185,30.229390,11.565956,65.155803,3364.370920,20.789817,324468.387087,0.928148,20.714350,4.147441,4.254512,0.074241,0.052592,115.319631,92.352594,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.200416,73.463498,110.199273,100.000000,20.131219,15.000000,55.569620,49.194668,13.000000,47.580206,45.349784,0.210727,30.583832,99.038405,54.723124,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.300000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.893191,62.371229,161.399924,157.354530,93.682195,95.470250,54.603961,14.370935,160.827409,4.881642,63.295920,38.406119,154.062836,161.857051,152.557522,160.764729,125.112154,159.933915,-0.060259,-1.570373,32.025740,-235.680476,153.700279,4.636356,30.366259,11.580056,21.781985,1123.836909,20.739036,324241.403634,0.925157,20.600436,4.165748,4.244253,0.073347,0.051677,115.321070,92.384798,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.196817,73.476030,110.204288,100.000000,20.100831,15.000000,55.569620,49.216630,13.000000,47.580206,45.351489,0.207480,30.649282,98.184687,54.716033,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.300000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.056780,62.449251,160.963582,157.387271,93.497357,95.413851,54.524911,14.369651,160.732639,4.876727,63.352701,38.347656,154.070764,161.770538,152.539683,160.600792,125.101512,159.744088,-0.060298,-1.570461,32.025740,-235.680944,153.473999,4.631655,30.268210,11.618586,14.955955,772.768087,20.719055,324239.827085,0.924655,20.686982,4.107137,4.239865,0.073429,0.051969,115.331990,92.299369,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.178958,73.454933,110.203379,100.000000,20.080624,15.000000,55.569620,49.312579,13.000000,47.580206,45.356224,0.211316,30.556336,98.321933,54.721924,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.300000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.081633,62.449251,161.162877,157.387271,93.385909,95.339451,54.505229,14.374217,160.648459,4.871657,63.430335,38.254598,154.086064,161.747950,152.558426,160.532996,125.090566,159.758286,-0.060306,-1.572807,32.025740,-235.675234,153.457518,4.626782,30.195800,11.585807,18.175090,939.438592,20.791137,324244.563714,0.928167,20.995076,4.082716,4.259338,0.074836,0.051678,115.332748,92.307830,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.191169,73.459658,110.186308,100.000000,20.006997,15.000000,55.569620,49.263343,13.000000,47.580206,45.361307,0.212228,30.554587,100.207935,54.727461,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.300000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.916358,62.532787,161.121112,157.415534,93.294140,95.229124,54.583543,14.376643,160.499542,4.863725,63.593046,38.181815,154.102563,161.604131,152.572682,160.308230,125.023044,159.656891,-0.060272,-1.577489,32.025740,-235.676565,153.372327,4.618870,30.284437,11.555264,23.463029,1211.022875,20.671581,324040.312819,0.924825,20.853123,4.007316,4.229564,0.074748,0.051056,115.408740,92.419753,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.198055,73.451642,110.249650,100.000000,20.035522,15.000000,55.569620,49.367399,13.000000,47.580206,45.367916,0.209872,30.546671,97.823280,54.728169,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.300000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.816937,62.618255,160.911971,157.447435,93.235445,95.147528,54.536689,14.384064,160.460383,4.857728,63.623393,38.219937,154.115337,161.558877,152.578657,160.327549,124.948208,159.510375,-0.060180,-1.581024,32.025740,-235.667674,153.112168,4.612827,30.211991,11.622427,15.237663,787.153771,20.661983,323787.784766,0.923785,20.819765,4.024701,4.232037,0.073955,0.050678,115.367396,92.429492,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.206667,73.456501,110.244137,100.000000,19.971975,15.000000,55.569620,49.372780,13.000000,47.580206,45.374049,0.208581,30.557850,97.357486,54.717666,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.300000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.849088,62.697934,160.796416,157.480456,93.200375,95.069002,54.544243,14.380068,160.336424,4.851784,63.659967,38.264510,154.103198,161.406182,152.573319,160.238641,124.895206,159.314898,-0.060180,-1.584535,32.025740,-235.675427,153.383910,4.607147,30.158170,11.585753,17.653575,911.829702,20.713034,323760.067603,0.925925,21.125438,4.046235,4.249383,0.073551,0.051471,115.386741,92.414973,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.173031,73.438698,110.204937,100.000000,19.964315,15.000000,55.569620,49.440035,13.000000,47.580206,45.377627,0.210411,30.534104,98.693697,54.728041,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.300000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.774103,62.775960,160.762966,157.514317,93.123149,94.992025,54.577914,14.377499,160.327971,4.846426,63.764646,38.194205,154.141192,161.228905,152.588639,160.090533,124.854312,159.300903,-0.060382,-1.587978,32.025740,-235.670971,153.160588,4.601779,30.188425,11.505500,20.127619,1038.975903,20.726784,323793.746713,0.928752,21.344891,4.054582,4.255024,0.073569,0.051763,115.377340,92.444947,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.200166,73.428949,110.194689,100.000000,19.935744,15.000000,55.569620,49.451373,13.000000,47.580206,45.384356,0.207963,30.536791,99.370659,54.733264,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.300000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.761207,62.775960,160.763938,157.514317,93.047096,94.915760,54.635917,14.374931,160.185664,4.840680,63.824573,38.193260,154.155520,161.254636,152.610958,159.986754,124.829883,159.173781,-0.060479,-1.590397,32.025740,-235.678768,153.164382,4.596088,30.119549,11.539145,64.315787,3316.418639,20.689679,323689.989352,0.927186,21.381212,4.018803,4.248356,0.073547,0.050500,115.390092,92.475008,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.201356,73.448731,110.192851,100.000000,19.911108,15.000000,55.569620,49.513562,13.000000,47.580206,45.391330,0.213611,30.516867,98.329856,54.725307,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.300000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.837057,62.848473,160.496506,157.553214,92.970790,94.837989,54.527982,14.376643,160.079507,4.834753,63.853138,38.135683,154.142840,161.087038,152.603560,160.018944,124.876611,159.187737,-0.060846,-1.592728,32.025740,-235.677545,152.902756,4.590464,30.060950,11.565108,13.367763,690.667969,20.708121,323652.641903,0.928028,21.560403,4.053337,4.255904,0.073050,0.052734,115.371892,92.463615,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.170029,73.405539,110.144425,100.000000,19.865341,15.000000,55.569620,49.546644,13.000000,47.580206,45.398408,0.211497,30.423614,99.576097,54.723055,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.300000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.748690,62.924570,160.387438,157.595751,92.922370,94.762988,54.545731,14.374217,160.048316,4.828772,63.919203,38.146902,154.147136,161.021959,152.609761,159.866252,124.885645,159.034313,-0.060902,-1.594479,32.025740,-235.674744,153.052231,4.584611,30.082298,11.561088,24.138863,1246.769121,20.697222,323443.493551,0.926640,21.577818,4.019985,4.257383,0.074658,0.051792,115.310477,92.453170,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.176399,73.404859,110.143697,100.000000,19.830519,15.000000,55.569620,49.542456,13.000000,47.580206,45.403318,0.210051,30.413625,96.891902,54.739145,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.300000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.646705,63.003426,160.373265,157.615620,92.837839,94.691038,54.576562,14.386204,159.964039,4.822815,63.987275,38.210544,154.159675,160.969657,152.626116,159.837005,124.902029,159.028834,-0.061059,-1.596258,32.025740,-235.665697,152.744101,4.579125,30.063456,11.502110,23.609221,1218.724302,20.626943,323128.614234,0.925869,21.547972,3.979602,4.241781,0.073730,0.052560,115.312058,92.485920,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.167745,73.418554,110.169861,100.000000,19.782781,15.000000,55.569620,49.607663,13.000000,47.580206,45.411238,0.208625,30.412561,97.528106,54.720242,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.300000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.711935,63.081180,160.460993,157.644444,92.688390,94.592704,54.538365,14.376929,159.903280,4.814666,64.047171,38.514935,154.182766,160.772095,152.636363,159.646008,124.935694,158.924388,-0.060904,-1.597442,32.025740,-235.675953,152.993758,4.571553,30.105089,11.536296,3.879297,200.392222,20.645155,323016.045930,0.927347,21.743334,3.900787,4.248821,0.074270,0.052032,115.253857,92.460988,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.189329,73.404515,110.170783,100.000000,19.757177,15.000000,55.569620,49.696345,13.000000,47.580206,45.421490,0.211588,30.406323,98.286263,54.731238,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.219161,63.081180,160.271837,157.644444,92.656773,94.545450,54.517028,14.372077,159.887805,4.810795,64.063920,38.642632,154.198352,160.975323,152.681171,159.717756,124.962352,158.928351,-0.060912,-1.597465,32.025740,-235.678845,153.004733,4.567721,30.230454,11.592803,59.825849,3091.624157,20.678561,322917.353516,0.929009,21.960104,3.881910,4.259955,0.073929,0.050924,115.294200,92.444559,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.210566,73.409967,110.161413,100.000000,19.765789,15.000000,55.569620,49.741867,13.000000,47.580206,45.425913,0.208051,30.493986,99.118427,54.725219,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.961047,63.161417,160.465463,157.682783,92.640024,94.466255,54.508901,14.377071,159.867140,4.803908,63.903933,38.459362,154.209919,160.907850,152.680630,159.755021,124.978929,158.917838,-0.060944,-1.597467,32.025740,-235.674503,152.837268,4.560743,30.169710,11.565289,57.643667,2979.299571,20.688757,322655.561419,0.930139,22.046749,3.790884,4.266372,0.073234,0.051605,115.309771,92.472659,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.217026,73.386646,110.177469,100.000000,19.712136,15.000000,55.569620,49.558998,13.000000,47.580206,45.436049,0.211089,30.480914,97.399462,54.732280,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.949868,63.151215,160.138711,157.654238,92.648471,94.415146,54.539542,14.375359,159.865754,4.798609,63.844740,38.249242,154.216576,160.935583,152.682372,159.679479,125.025876,158.954161,-0.060915,-1.595725,32.025740,-235.680463,152.695729,4.555655,30.101753,11.531698,0.177412,9.164337,20.387081,321975.310316,0.913748,21.267417,3.775858,4.193494,0.074209,0.051946,115.355249,92.444521,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.198605,73.370774,110.167321,100.000000,19.690138,15.000000,55.569620,49.627990,13.000000,47.580206,45.441447,0.210411,30.463154,97.990882,54.721049,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.922503,63.118128,160.278730,157.554054,92.665334,94.365562,54.524053,14.381067,159.865906,4.793627,63.865879,38.188838,154.241999,160.828744,152.758642,159.723976,125.082775,158.857844,-0.060938,-1.594001,32.025740,-235.669364,152.660484,4.551175,30.106315,11.533140,37.917717,1959.223771,20.505906,321971.078470,0.920012,21.693930,3.754495,4.227108,0.074524,0.051566,115.425759,92.487342,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.224405,73.377466,110.220795,100.000000,19.635846,15.000000,55.569620,49.653087,13.000000,47.580206,45.447158,0.211634,30.407693,97.143561,54.733313,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.884886,63.135498,160.172059,157.528029,92.623895,94.310652,54.532278,14.372219,159.807373,4.789191,63.938272,38.410814,154.243391,160.850814,152.771788,159.605770,125.132453,158.908089,-0.060965,-1.592833,32.025740,-235.680172,152.888380,4.547245,30.107433,11.553659,30.647056,1583.306949,20.470699,321711.487268,0.919267,21.698767,3.724081,4.219744,0.073470,0.050845,115.522069,92.499637,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.247917,73.361629,110.257419,100.000000,19.670559,15.000000,55.569620,49.687220,13.000000,47.580206,45.451582,0.211225,30.442906,97.289130,54.730854,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.136388,63.135498,160.137614,157.528029,92.569674,94.258752,54.512739,14.381638,159.820224,4.785084,63.992407,38.576660,154.245364,160.861378,152.799542,159.612418,125.169661,158.918650,-0.061135,-1.592825,32.025740,-235.667486,152.838409,4.543429,30.109344,11.539721,25.077417,1296.029192,20.482476,321421.655723,0.919688,21.702506,3.623334,4.226481,0.073333,0.052939,115.578584,92.506685,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.264600,73.352626,110.273047,100.000000,19.603685,15.000000,55.569620,49.728690,13.000000,47.580206,45.457775,0.212825,30.492400,96.782532,54.717872,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.997181,63.186784,160.272983,157.573923,92.605931,94.211495,54.606253,14.371648,159.864496,4.781303,63.839536,38.310994,154.230999,160.865784,152.809788,159.656537,125.199559,158.954042,-0.061316,-1.592809,32.025740,-235.680580,152.847183,4.539556,30.220483,11.505247,36.479327,1882.064192,20.479095,321199.223378,0.920039,21.770534,3.596532,4.227862,0.073451,0.050852,115.587129,92.463303,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.245945,73.334866,110.284415,100.000000,19.594211,15.000000,55.569620,49.638293,13.000000,47.580206,45.465230,0.210051,30.486828,96.954050,54.730480,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.075301,63.155902,160.082254,157.582598,92.602045,94.172075,54.533450,14.386204,159.939687,4.777742,63.723383,38.395561,154.258588,160.872324,152.824541,159.661314,125.228875,158.893344,-0.061266,-1.591620,32.025740,-235.663083,152.755359,4.536290,30.076276,11.532257,0.773691,39.970045,20.353318,320768.053927,0.913308,21.432584,3.564131,4.199077,0.073887,0.051929,115.699094,92.467426,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.265824,73.341446,110.342745,100.000000,19.578976,15.000000,55.569620,49.712004,13.000000,47.580206,45.471117,0.209962,30.495916,95.633928,54.728887,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.080339,63.107926,160.408356,157.529988,92.526970,94.117954,54.500053,14.374645,159.857686,4.773224,63.731005,38.287838,154.261954,160.857821,152.872640,159.692945,125.189640,158.864481,-0.061240,-1.589275,32.025740,-235.676603,152.864537,4.532156,30.091818,11.509503,21.358237,1104.074757,20.419350,320723.957547,0.915011,21.670713,3.550344,4.218023,0.073345,0.051832,115.716569,92.438869,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.255410,73.310405,110.374192,100.000000,19.584492,15.000000,55.569620,49.852080,13.000000,47.580206,45.477715,0.209872,30.457006,97.211261,54.732201,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.815178,63.107374,160.299131,157.524671,92.456011,94.074001,54.528788,14.395338,159.774759,4.769961,63.774329,38.213667,154.270790,160.824366,152.882250,159.724556,125.210053,158.800778,-0.061513,-1.587517,32.025740,-235.655584,152.818171,4.529338,30.096813,11.456421,31.190718,1611.497078,20.357922,320440.789794,0.913750,21.534915,3.493398,4.204360,0.074004,0.051306,115.727348,92.449525,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.260535,73.310965,110.408015,100.000000,19.497717,15.000000,55.569620,49.724984,13.000000,47.580206,45.481585,0.209336,30.417628,96.960235,54.733588,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.965699,63.107374,160.178276,157.524671,92.408586,94.033608,54.537412,14.376929,159.836108,4.767007,63.788616,38.476275,154.274564,160.783873,152.865564,159.542354,125.249979,158.811099,-0.061848,-1.585771,32.025740,-235.674646,152.867473,4.526600,30.115132,11.520808,1.738584,89.811355,20.369471,320261.505578,0.913546,21.480176,3.519491,4.212367,0.074185,0.051913,115.765722,92.404818,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.234806,73.316328,110.410953,100.000000,19.510688,15.000000,55.569620,49.864224,13.000000,47.580206,45.487060,0.211089,30.481491,97.056683,54.732949,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.615663,63.136326,160.499975,157.551815,92.463086,93.994509,54.516499,14.372933,160.110936,4.763681,63.027666,39.302660,154.272070,160.977161,152.889598,159.911905,125.267039,158.921046,-0.061982,-1.583991,32.025740,-235.676028,152.963331,4.523576,30.267110,11.611789,51.895831,2681.850118,20.468198,320275.177627,0.919554,21.836382,3.470066,4.239016,0.073039,0.051654,115.805019,92.425340,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.254473,73.327657,110.417198,100.000000,19.451628,15.000000,55.569620,49.821953,13.000000,47.580206,45.493582,0.209827,30.535601,97.776954,54.728592,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.804736,63.038994,160.496547,157.580639,92.570339,93.971204,54.525954,14.380782,160.229269,4.760563,62.330499,38.939502,154.294699,161.239058,152.917953,159.928881,125.276323,159.145678,-0.062116,-1.582245,32.025740,-235.674060,153.122428,4.520634,30.324483,11.616621,33.790516,1745.908775,20.382078,319955.022808,0.915078,21.633630,3.434841,4.219026,0.073608,0.052296,115.806522,92.499650,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.257714,73.343698,110.419106,100.000000,19.508996,15.000000,55.569620,49.540299,13.000000,47.580206,45.499219,0.209068,30.617152,96.556943,54.705648,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.574286,62.573040,160.852617,157.366563,92.638729,93.958757,54.525528,14.377785,160.272198,4.758144,62.250711,38.669620,154.344146,161.353515,152.951194,160.116080,125.334071,159.115257,-0.062370,-1.579908,32.025740,-235.667909,153.037036,4.518388,30.191707,11.541416,17.031619,880.006825,20.118109,319341.721710,0.898467,20.794109,3.467845,4.156344,0.074355,0.052015,115.833363,92.540940,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.260910,73.351842,110.416786,100.000000,19.535482,15.000000,55.569620,49.455095,13.000000,47.580206,45.501073,0.208846,30.621804,95.879456,54.717793,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.131830,62.573040,160.763186,157.366563,92.648221,93.949675,54.525137,14.375359,160.308016,4.756075,62.343048,38.636493,154.337022,161.275349,152.969449,160.081058,125.327068,159.146622,-0.062541,-1.577574,32.025740,-235.676379,153.125815,4.516465,30.252054,11.549891,27.816679,1437.270456,20.025449,318989.976911,0.893138,20.446248,3.560765,4.136004,0.074516,0.052340,115.819984,92.550250,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.252683,73.334140,110.387082,100.000000,19.543629,15.000000,55.569620,49.562957,13.000000,47.580206,45.488892,0.210501,30.575466,95.784161,54.716810,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.011998,62.359374,160.563828,157.114439,92.622845,93.940542,54.532832,14.371220,160.238339,4.754740,62.522530,38.466831,154.314293,161.169951,152.998223,160.038620,125.369031,159.032459,-0.062669,-1.575854,32.025740,-235.680518,152.928171,4.515051,30.263143,11.593939,5.943425,307.049720,20.127338,318447.694666,0.897772,20.285773,3.489182,4.169944,0.074037,0.051803,115.795032,92.546068,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.263435,73.369238,110.377434,100.000000,19.469467,15.000000,55.569620,49.765484,13.000000,47.580206,45.484139,0.208846,30.573663,96.373879,54.725819,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.062758,62.347244,160.205038,157.094851,92.650336,93.925300,54.585769,14.374645,160.155796,4.752569,62.668846,38.388225,154.285655,161.122829,152.996821,159.939042,125.316002,159.064451,-0.062766,-1.573496,32.025740,-235.674152,152.920011,4.513016,30.151427,11.550648,13.725412,708.395782,20.311124,318761.473965,0.908967,20.876234,3.510450,4.215984,0.073064,0.052853,115.746958,92.493501,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.233693,73.345804,110.335019,100.000000,19.478310,15.000000,55.569620,49.838431,13.000000,47.580206,45.486085,0.213611,30.530246,96.489408,54.721845,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.108712,62.413410,160.464639,157.179917,92.682451,93.913037,54.537520,14.376215,160.047699,4.751043,62.818198,38.426830,154.255573,161.099697,152.950768,159.908994,125.286503,159.084957,-0.062895,-1.571753,32.025740,-235.677157,152.824175,4.511736,30.239217,11.459991,21.097252,1089.834383,20.332581,318485.132251,0.911370,20.823390,3.416557,4.224030,0.073576,0.051760,115.745905,92.539716,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.252977,73.361711,110.312957,100.000000,19.367786,15.000000,55.569620,49.830660,13.000000,47.580206,45.487807,0.209962,30.495735,97.356627,54.718620,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.149052,62.515142,160.415618,157.273099,92.676405,93.902370,54.542646,14.373646,160.019144,4.749924,62.947357,38.345642,154.236687,160.995051,152.912141,159.851991,125.294610,159.015296,-0.062955,-1.570023,32.025740,-235.678092,152.834170,4.510918,30.207970,11.531662,12.443000,642.715688,20.275202,318472.613658,0.908999,20.743090,3.484141,4.208971,0.074893,0.051991,115.724552,92.567120,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.214848,73.362159,110.258189,100.000000,19.369816,15.000000,55.569620,49.827831,13.000000,47.580206,45.492101,0.211543,30.492057,94.916257,54.722367,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.898285,62.515142,160.529223,157.273099,92.683396,93.890201,54.532468,14.376643,160.052377,4.748968,63.092549,38.499218,154.246239,160.917400,152.902759,159.740902,125.330642,158.928021,-0.063131,-1.568309,32.025740,-235.671338,152.660955,4.510018,30.136389,11.544536,59.974989,3098.453724,20.278448,318528.596206,0.908646,20.747601,3.522969,4.210708,0.073396,0.051268,115.723936,92.595995,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.224076,73.387472,110.213183,100.000000,19.368678,15.000000,55.569620,49.831064,13.000000,47.580206,45.497936,0.208669,30.514289,96.581721,54.725514,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.568536,62.619082,160.449494,157.359007,92.759113,93.881816,54.584969,14.376215,160.198879,4.748407,62.729734,39.338917,154.237109,161.140102,152.861774,160.036606,125.372321,159.080060,-0.063230,-1.566577,32.025740,-235.673399,152.881607,4.509323,30.414761,11.492482,32.233578,1663.663347,20.260058,318571.046272,0.907646,20.795256,3.483169,4.204970,0.074236,0.051324,115.716422,92.581817,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.219458,73.387003,110.196112,100.000000,19.351665,15.000000,55.569620,49.960019,13.000000,47.580206,45.504186,0.212733,30.547951,95.772794,54.715571,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.119500,62.566974,160.660247,157.416093,92.957823,93.880294,54.498755,14.377357,160.476066,4.748386,60.996399,39.159753,154.290782,161.378279,152.906449,160.164056,125.343164,159.265010,-0.063188,-1.564845,32.025740,-235.672911,153.150166,4.509148,30.352574,11.580001,17.560146,907.761024,20.377729,318655.738142,0.914193,21.132129,3.407416,4.235791,0.074136,0.051746,115.719651,92.619892,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.215670,73.392321,110.162105,100.000000,19.339606,15.000000,55.569620,49.673626,13.000000,47.580206,45.507257,0.210953,30.707917,97.655723,54.709906,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.788211,61.791750,160.878173,157.179078,93.024824,93.897082,54.565917,14.362658,160.558286,4.749086,60.497010,38.852180,154.294822,161.622863,152.912771,160.343954,125.279396,159.364254,-0.063348,-1.562510,32.025740,-235.684343,153.274805,4.509676,30.290640,11.610635,24.249115,1252.000279,20.081066,318180.145950,0.896307,20.339455,3.434922,4.160114,0.074100,0.051722,115.756056,92.614805,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.218441,73.380617,110.163855,100.000000,19.383206,15.000000,55.569620,49.425793,13.000000,47.580206,45.508303,0.208891,30.737199,94.395554,54.716476,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.208433,61.791750,161.116540,157.179078,93.035504,93.919241,54.490159,14.378070,160.649043,4.750210,60.650338,38.632869,154.323616,161.534725,152.932141,160.339320,125.226349,159.403499,-0.063498,-1.559006,32.025740,-235.675301,153.275859,4.510814,30.350374,11.608922,13.822223,714.644110,19.858708,317754.752603,0.883908,19.559225,3.548174,4.106910,0.073736,0.051795,115.748148,92.618412,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.217656,73.405872,110.160655,100.000000,19.393729,15.000000,55.569620,49.566288,13.000000,47.580206,45.482275,0.210456,30.610842,94.138161,54.709572,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.130572,61.418233,160.923398,156.782580,93.050565,93.941338,54.531578,14.368937,160.578621,4.751422,60.931014,39.011150,154.270990,161.467847,152.966213,160.298406,125.238313,159.397304,-0.063684,-1.554331,32.025740,-235.683618,153.123962,4.512285,30.267651,11.536746,16.698805,862.714942,19.980005,317220.095936,0.889445,19.220863,3.657037,4.147605,0.074384,0.052125,115.692873,92.643749,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.183181,73.412855,110.133183,100.000000,19.346000,15.000000,55.569620,49.659445,13.000000,47.580206,45.467002,0.208359,30.572076,95.648097,54.724540,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
40.063675,61.378539,161.466372,156.710670,93.119407,93.961925,54.537361,14.377785,161.278972,4.752570,50.265124,40.173629,154.237830,162.249143,152.987950,161.016536,125.331281,160.090294,-0.063949,-1.552570,32.025740,-235.675097,153.823135,4.513427,30.577539,11.663104,24.430517,1262.026665,20.257163,317823.265853,0.905540,19.992341,3.727909,4.216780,0.074852,0.051324,115.650519,92.686789,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.201167,73.416308,110.137737,100.000000,19.422897,15.000000,55.569620,49.869114,13.000000,47.580206,45.462706,0.211497,30.853080,96.253669,54.693325,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.695960,59.956913,161.807226,156.608543,93.220863,94.003824,54.555092,14.373504,161.483074,4.753757,45.498621,39.752046,154.231164,162.528028,152.990746,161.292740,125.361479,160.364991,-0.063965,-1.549649,32.025740,-235.674804,154.307351,4.514687,30.694160,11.711750,15.369428,793.692719,20.258443,317478.640556,0.906230,19.723114,3.713133,4.220325,0.074452,0.052992,115.605002,92.684150,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.194687,73.409026,110.135941,100.000000,19.470025,15.000000,55.569620,48.997549,13.000000,47.580206,45.459623,0.210501,30.923002,97.228327,54.687394,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.694524,58.100591,162.126682,155.649194,93.301563,94.069563,54.573193,14.373789,161.716584,4.755876,47.231921,39.364106,154.254776,162.695007,153.070864,161.499520,125.353094,160.627604,-0.064046,-1.544388,32.025740,-235.681706,154.339942,4.517054,30.616179,11.673183,65.044164,3357.831972,19.481177,315910.225480,0.858906,17.141117,3.934411,4.030244,0.072865,0.050718,115.507875,92.670606,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.196101,73.397210,110.131379,100.000000,19.567435,15.000000,55.569620,49.118896,13.000000,47.580206,45.401302,0.208669,30.928718,92.110710,54.690295,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.005161,58.100591,162.096584,155.649194,93.320943,94.138370,54.507848,14.372933,161.780613,4.758803,49.736727,39.261401,154.259828,162.779215,153.098662,161.654308,125.338812,160.653683,-0.064088,-1.537970,32.025740,-235.679459,154.343164,4.519998,30.715869,11.576846,16.877091,872.305398,19.593147,314528.240219,0.864578,16.195724,4.028499,4.076164,0.073695,0.052010,115.458369,92.715613,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.190855,73.413061,110.142620,100.000000,19.600452,15.000000,55.569620,49.095058,13.000000,47.580206,45.322108,0.210456,30.934469,93.078610,54.696452,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.958250,57.772481,161.986243,155.111254,93.367958,94.204742,54.529265,14.374217,161.730578,4.762160,52.095058,39.231335,154.168686,162.794240,153.144934,161.540040,125.351583,160.696104,-0.064209,-1.532730,32.025740,-235.677194,154.412975,4.523260,30.698325,11.680737,19.170298,990.442382,19.530017,312489.291383,0.860890,14.341267,4.155550,4.084359,0.073931,0.051099,115.412170,92.726833,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.204590,73.420958,110.136184,100.000000,19.602313,15.000000,55.569620,49.373846,13.000000,47.580206,45.291102,0.210006,30.912815,93.593250,54.689371,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.097668,58.089571,162.298181,155.142584,93.469238,94.268017,54.484857,14.367082,161.807286,4.765266,53.703446,39.137458,154.040054,162.839452,153.126010,161.656606,125.349080,160.615837,-0.064017,-1.528630,32.025740,-235.684003,154.404698,4.526217,30.581037,11.653818,23.001885,1189.371694,19.833292,313261.167942,0.879150,15.243296,4.181608,4.155773,0.073450,0.051695,115.328851,92.642193,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.180139,73.381721,110.101534,100.000000,19.586660,15.000000,55.569620,49.380530,13.000000,47.580206,45.270132,0.210862,30.886328,94.239611,54.691397,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.820153,58.409709,162.193755,155.305388,93.629461,94.348062,54.543436,14.371363,161.753874,4.770020,56.209326,39.024297,153.938021,162.745419,153.027248,161.641981,125.341742,160.663213,-0.063957,-1.523938,32.025740,-235.678088,154.476690,4.530756,30.750884,11.575602,2.765612,142.849484,19.839312,313093.149129,0.879848,14.977011,4.187991,4.157945,0.074435,0.051670,115.380153,92.579615,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.186106,73.393452,110.131331,100.000000,19.619733,15.000000,55.569620,49.269127,13.000000,47.580206,45.255017,0.209336,30.901528,94.470030,54.690148,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.533329,58.790481,162.223084,155.410011,93.699598,94.406764,54.526714,14.368794,161.633630,4.773556,57.311212,38.884468,153.885006,162.769842,152.944220,161.549938,125.274644,160.616243,-0.063970,-1.521003,32.025740,-235.682944,154.470206,4.534018,30.613510,11.661445,37.013980,1912.433970,19.837406,313590.191391,0.878443,15.110524,4.154251,4.151096,0.073118,0.051139,115.524325,92.655550,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.174043,73.386394,110.142377,100.000000,19.654416,15.000000,55.569620,49.411205,13.000000,47.580206,45.248059,0.210186,30.853188,94.077542,54.702963,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
