OSU 80 Ton Compressor Load Stand
38.413267,58.790481,161.966371,155.410011,93.765690,94.456269,54.528500,14.365655,161.565116,4.776696,58.238713,38.886852,153.873264,162.679020,152.836189,161.474436,125.293780,160.533605,-0.063781,-1.519243,32.025740,-235.686737,154.239623,4.536985,30.474387,11.655729,33.111475,1710.743769,19.982762,314473.531141,0.885782,15.796576,4.182981,4.178081,0.073346,0.051726,115.556669,92.641036,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.183159,73.388037,110.145583,100.000000,19.655027,15.000000,55.569620,49.537452,13.000000,47.580206,45.244416,0.211179,30.787918,95.458017,54.700878,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.762444,59.242918,161.924655,155.572263,93.788404,94.495176,54.540827,14.376358,161.709510,4.779621,58.883185,38.972763,153.821442,162.508471,152.739180,161.478619,125.242208,160.537942,-0.063708,-1.519324,32.025740,-235.672113,154.273331,4.539771,30.595642,11.582490,21.506433,1110.904324,20.143627,315471.951899,0.894626,16.557652,4.228870,4.209942,0.073728,0.052064,115.582164,92.681334,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.179461,73.381872,110.156168,100.000000,19.601725,15.000000,55.569620,49.594814,13.000000,47.580206,45.244579,0.210321,30.901690,95.837142,54.696000,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.457222,59.652126,162.060130,155.772846,93.807279,94.534061,54.507370,14.397193,161.616920,4.782473,59.471557,38.911892,153.819878,162.605537,152.709940,161.450724,125.270070,160.395699,-0.063666,-1.519413,32.025740,-235.652258,154.451777,4.542212,30.519806,11.630180,25.884626,1337.878455,20.184597,315693.551051,0.898102,16.717492,4.172406,4.216418,0.073641,0.051647,115.700147,92.743358,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.200563,73.418186,110.179738,100.000000,19.604455,15.000000,55.569620,49.440563,13.000000,47.580206,45.230903,0.211043,30.849041,95.580344,54.700583,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.439784,59.962976,161.865862,155.902935,93.876725,94.576734,54.504495,14.373361,161.488815,4.785049,59.979328,38.784912,153.798877,162.517252,152.669951,161.281515,125.224146,160.443857,-0.063744,-1.518804,32.025740,-235.680174,154.176681,4.544346,30.431421,11.662581,10.264021,530.536412,20.063452,316205.319805,0.890498,16.706129,4.225936,4.177359,0.073656,0.051575,115.688406,92.691303,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.194555,73.399389,110.205974,100.000000,19.623991,15.000000,55.569620,49.575105,13.000000,47.580206,45.233128,0.210501,30.779859,95.394464,54.706218,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.522826,59.962976,161.759585,155.902935,93.954236,94.622433,54.525445,14.379069,161.443531,4.787359,60.452800,38.750336,153.791277,162.478956,152.603196,161.314930,125.217383,160.362558,-0.063645,-1.517069,32.025740,-235.673159,153.852972,4.546473,30.502317,11.650879,61.620908,3183.895971,20.239414,317020.175521,0.900009,17.520574,4.133791,4.214036,0.075716,0.051410,115.647691,92.638217,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.185396,73.375386,110.207818,100.000000,19.603081,15.000000,55.569620,49.587580,13.000000,47.580206,45.233046,0.207087,30.773872,95.901681,54.703435,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.180906,60.254826,161.743232,156.017360,93.951846,94.659827,54.560514,14.375501,161.277670,4.789325,60.902302,38.826363,153.795769,162.303461,152.591772,161.152947,125.214171,160.265616,-0.063422,-1.515307,32.025740,-235.677217,154.313917,4.548794,30.377853,11.589810,22.290895,1151.009869,20.257375,317640.377209,0.901603,17.854651,4.201484,4.210894,0.074282,0.052413,115.644446,92.685005,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.205253,73.385663,110.226747,100.000000,19.590462,15.000000,55.569620,49.556009,13.000000,47.580206,45.233316,0.212045,30.696234,96.234073,54.714941,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.225091,60.540627,161.731714,156.143538,93.927650,94.692598,54.538886,14.370507,161.194715,4.791153,61.260602,38.590869,153.808221,162.313516,152.579221,161.020340,125.228715,160.053796,-0.063540,-1.515897,32.025740,-235.680251,153.717961,4.550695,30.470204,11.584437,15.072309,778.580485,20.221718,317740.934825,0.899585,17.744115,4.171495,4.199058,0.074296,0.052027,115.654416,92.702103,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.236738,73.423642,110.287898,100.000000,19.582223,15.000000,55.569620,49.711768,13.000000,47.580206,45.224660,0.210456,30.672812,97.648616,54.707841,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.069588,60.802462,161.414053,156.288463,93.923919,94.734079,54.527763,14.373361,161.018605,4.793446,61.551667,38.523875,153.809664,162.045636,152.515452,160.933882,125.271263,159.966541,-0.063598,-1.517047,32.025740,-235.677070,153.985133,4.552619,30.421685,11.651474,64.697523,3342.719738,20.395143,318490.912666,0.908753,18.492271,4.130864,4.236233,0.074544,0.051191,115.652502,92.687207,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.244127,73.399595,110.309353,100.000000,19.555481,15.000000,55.569620,49.697802,13.000000,47.580206,45.224695,0.209469,30.689797,96.183151,54.708873,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.922312,61.045841,161.178591,156.419403,93.960714,94.760926,54.580435,14.374360,161.006202,4.794946,61.834254,38.490600,153.796877,161.960753,152.484442,160.756257,125.262692,159.875309,-0.063493,-1.517651,32.025740,-235.680319,153.841899,4.553877,30.297473,11.588007,15.154170,782.213233,20.398139,318890.700406,0.908934,18.718929,4.020454,4.231035,0.073750,0.050816,115.631627,92.679534,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.233846,73.394725,110.334324,100.000000,19.510184,15.000000,55.569620,49.793021,13.000000,47.580206,45.227630,0.211043,30.643675,96.923529,54.707998,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.108220,61.045841,161.321477,156.419403,93.965295,94.786247,54.585998,14.376215,160.928300,4.796472,62.059235,38.541836,153.783282,161.848917,152.459069,160.698788,125.230243,159.808766,-0.063398,-1.519397,32.025740,-235.672583,153.647638,4.555440,30.378357,11.525135,19.429556,1002.793727,20.463682,319396.761672,0.914133,19.189141,3.938387,4.239974,0.073798,0.051433,115.549977,92.634170,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.231807,73.361697,110.367118,100.000000,19.466643,15.000000,55.569620,49.871450,13.000000,47.580206,45.230744,0.210953,30.588430,97.692930,54.717607,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.038081,61.262217,161.003583,156.532159,93.893210,94.808518,54.627103,14.375787,160.795324,4.798406,62.288865,38.500311,153.834280,161.749683,152.481719,160.637243,125.241973,159.658157,-0.063204,-1.521189,32.025740,-235.671540,153.573625,4.557004,30.345650,11.601440,19.494903,1005.409306,20.528577,319913.296271,0.917902,19.630477,3.905622,4.250231,0.073605,0.050762,115.549618,92.586107,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.241653,73.390517,110.415098,100.000000,19.443959,15.000000,55.569620,49.809554,13.000000,47.580206,45.233703,0.210096,30.649318,97.271841,54.711057,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.165999,61.456548,161.179702,156.653311,93.734371,94.817063,54.552185,14.373504,160.739270,4.799418,62.467988,38.486820,153.820481,161.734804,152.467895,160.481597,125.264880,159.556133,-0.062931,-1.522924,32.025740,-235.680521,153.607237,4.558423,30.246411,11.610617,25.748341,1329.741098,20.463574,319912.325272,0.913208,19.380691,3.907911,4.233246,0.074325,0.052083,115.463626,92.638960,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.235655,73.389502,110.425306,100.000000,19.417128,15.000000,55.569620,49.857464,13.000000,47.580206,45.230044,0.209693,30.585671,97.005465,54.715954,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.906386,61.632141,161.025136,156.764952,93.638096,94.813286,54.516168,14.379212,160.585137,4.799901,62.650140,38.397827,153.833044,161.568093,152.466830,160.304443,125.214646,159.548129,-0.062800,-1.525263,32.025740,-235.676283,153.327743,4.559047,30.323581,11.519690,64.253554,3320.487317,20.484499,320285.198664,0.915046,19.691196,3.827880,4.232695,0.074980,0.051758,115.403785,92.632955,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.230342,73.420164,110.443985,100.000000,19.412616,15.000000,55.569620,49.818199,13.000000,47.580206,45.233935,0.211771,30.617242,97.500581,54.710870,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.959666,61.632141,160.851991,156.764952,93.564097,94.809442,54.544457,14.386633,160.494985,4.800275,62.782266,38.377633,153.836565,161.469347,152.429025,160.374773,125.160015,159.463809,-0.062643,-1.527612,32.025740,-235.664289,153.331248,4.559276,30.210999,11.546086,32.752622,1691.708166,20.456022,320414.937284,0.913500,19.713958,3.758680,4.223123,0.073783,0.051862,115.420285,92.611077,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.240423,73.440538,110.446707,100.000000,19.401522,15.000000,55.569620,49.952507,13.000000,47.580206,45.237772,0.209962,30.573573,97.552317,54.712256,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.545642,61.797814,160.580917,156.864843,93.619804,94.801882,54.553853,14.373361,160.425654,4.799699,62.925590,38.766882,153.853250,161.377064,152.461667,160.228511,125.145149,159.352919,-0.062297,-1.529934,32.025740,-235.679521,153.176355,4.559240,30.225261,11.614692,-2.653208,-137.017466,20.567314,320904.522136,0.921241,20.238218,3.805280,4.247969,0.074073,0.051386,115.451365,92.598090,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.259954,73.479005,110.461316,100.000000,19.372272,15.000000,55.569620,50.080046,13.000000,47.580206,45.241502,0.212411,30.581037,97.120639,54.717538,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.556676,61.949433,161.081738,156.958020,93.610957,94.803819,54.563964,14.371363,160.598535,4.799833,62.878094,39.008378,153.874251,161.536198,152.417107,160.397152,125.214042,159.403811,-0.062446,-1.531737,32.025740,-235.682335,153.440632,4.559406,30.320931,11.580524,44.350832,2289.949202,20.527479,320944.647397,0.919328,20.166511,3.821632,4.237445,0.074122,0.051995,115.464647,92.600397,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.243979,73.502761,110.482595,100.000000,19.314294,15.000000,55.569620,49.719756,13.000000,47.580206,45.245889,0.210772,30.648092,97.767796,54.720301,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.696861,61.992714,161.188551,157.023497,93.652218,94.818241,54.548597,14.370650,160.647016,4.800342,62.480320,38.859359,153.896921,161.658664,152.476981,160.452666,125.166115,159.619881,-0.062381,-1.533497,32.025740,-235.680108,153.512035,4.559644,30.308399,11.599294,30.411452,1570.664984,20.252824,320702.731883,0.904353,19.548616,3.786134,4.165994,0.074082,0.051769,115.462310,92.604063,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.259699,73.512223,110.523033,100.000000,19.371988,15.000000,55.569620,49.719409,13.000000,47.580206,45.245638,0.211179,30.661038,95.347155,54.706188,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.215643,61.854878,160.728153,156.898141,93.732511,94.838040,54.526838,14.370650,160.618087,4.800466,62.372021,38.621550,153.917922,161.668806,152.531767,160.505797,125.164768,159.680607,-0.062381,-1.533624,32.025740,-235.680925,153.458355,4.559691,30.270031,11.621237,30.677748,1585.050668,20.300537,320768.492337,0.904263,19.685569,3.740359,4.177791,0.073128,0.051047,115.423513,92.626109,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.257412,73.533085,110.535530,100.000000,19.384488,15.000000,55.569620,49.657929,13.000000,47.580206,45.247069,0.209872,30.634497,96.315211,54.717341,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.375363,61.854878,161.075882,156.898141,93.759978,94.862410,54.510781,14.388488,160.578559,4.800932,62.458380,38.641987,153.960188,161.578514,152.571077,160.452577,125.186089,159.629721,-0.062491,-1.533595,32.025740,-235.659493,153.422025,4.559966,30.287610,11.627584,64.427144,3329.787154,20.254089,320852.845790,0.901202,19.542791,3.886373,4.165417,0.074352,0.050376,115.438364,92.629216,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.276776,73.561464,110.548084,100.000000,19.286097,15.000000,55.569620,49.863353,13.000000,47.580206,45.241905,0.209738,30.572238,95.909409,54.723458,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.418171,61.836684,160.994806,156.792932,93.689243,94.878456,54.599921,14.368224,160.455329,4.801685,62.559342,38.480403,153.940796,161.589986,152.579706,160.320346,125.118576,159.314970,-0.062444,-1.533596,32.025740,-235.682044,153.428845,4.560321,30.239000,11.565721,19.510548,1006.717095,20.422045,321117.409302,0.913740,20.045821,3.915269,4.205821,0.073989,0.050947,115.423325,92.588731,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.268795,73.554340,110.537719,100.000000,19.346873,15.000000,55.569620,49.804258,13.000000,47.580206,45.240538,0.212274,30.649877,97.307188,54.704094,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.196832,61.900915,160.771910,156.822032,93.507936,94.885306,54.607647,14.378641,160.474245,4.801499,62.707617,38.492607,153.938853,161.492273,152.609229,160.386828,125.079074,159.338773,-0.062591,-1.533601,32.025740,-235.674731,153.288341,4.559935,30.278199,11.518464,15.063146,777.127385,20.386869,321040.364083,0.910126,19.832429,3.870863,4.197377,0.073936,0.052004,115.360543,92.585371,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.284917,73.553872,110.560573,100.000000,19.316101,15.000000,55.569620,49.801841,13.000000,47.580206,45.239728,0.211134,30.559347,97.201798,54.717567,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.058569,61.996022,160.751775,156.883870,93.422372,94.875523,54.531167,14.360375,160.401718,4.800669,62.821379,38.454686,153.936215,161.332506,152.620993,160.152615,125.074671,159.185507,-0.062680,-1.534761,32.025740,-235.692343,153.119805,4.558858,30.274953,11.600430,23.145191,1195.765331,20.363386,321152.145438,0.907657,19.757157,3.795465,4.190590,0.073790,0.053107,115.352152,92.543618,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.282855,73.572479,110.557684,100.000000,19.278568,15.000000,55.569620,49.908954,13.000000,47.580206,45.241414,0.211953,30.570381,95.929808,54.722573,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.975311,62.110429,160.761327,156.971452,93.405964,94.852061,54.571738,14.372647,160.269022,4.799313,63.079201,38.446329,153.927891,161.248100,152.578153,160.050966,125.118126,159.072737,-0.062554,-1.539382,32.025740,-235.676150,152.885871,4.557317,30.180293,11.578793,33.284095,1718.299886,20.446931,321492.470475,0.913432,20.117035,3.845783,4.209038,0.074176,0.052179,115.208867,92.574925,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.269584,73.555540,110.520621,100.000000,19.235320,15.000000,55.569620,49.981500,13.000000,47.580206,45.244454,0.208315,30.532842,96.843373,54.729526,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.396344,62.110429,160.669145,156.971452,93.379714,94.836825,54.526031,14.373076,160.140334,4.797987,63.169179,38.655814,153.949976,161.160846,152.554780,160.041453,125.128878,159.140584,-0.062512,-1.542859,32.025740,-235.679643,152.968858,4.556150,30.202904,11.522647,21.379667,1104.655997,20.509941,321687.695656,0.918430,20.397492,3.780526,4.223800,0.073676,0.051616,115.257970,92.591731,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.277612,73.547009,110.492721,100.000000,19.226542,15.000000,55.569620,50.042418,13.000000,47.580206,45.248691,0.209291,30.544418,96.766262,54.715718,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.599291,62.229800,160.590418,157.044484,93.326247,94.818518,54.605089,14.364799,160.311512,4.796645,63.028653,38.812899,153.953024,161.261190,152.556317,160.075876,125.137753,159.199236,-0.062417,-1.544597,32.025740,-235.693147,152.976733,4.554710,30.266407,11.575945,35.174544,1814.785688,20.549286,321734.777221,0.919954,20.623759,3.685788,4.233312,0.074109,0.051037,115.303988,92.535449,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.276391,73.532156,110.438743,100.000000,19.151210,15.000000,55.569620,49.872345,13.000000,47.580206,45.253482,0.209782,30.577107,98.645100,54.721806,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.409218,62.304512,160.619550,157.101567,93.246144,94.784983,54.618607,14.371934,160.286123,4.795031,62.956208,38.704216,153.981870,161.200928,152.582942,160.107947,125.098238,159.176171,-0.062480,-1.546356,32.025740,-235.683235,153.114069,4.553458,30.168411,11.588656,-0.002627,-0.135500,20.351438,321345.193979,0.909662,20.059999,3.705893,4.184491,0.073179,0.050788,115.338533,92.555520,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.287683,73.536793,110.409681,100.000000,19.165769,15.000000,55.569620,49.796523,13.000000,47.580206,45.254622,0.208625,30.568488,97.239892,54.723360,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.253592,62.295690,160.744840,157.070787,93.188901,94.735280,54.555230,14.382779,160.281932,4.792734,63.039055,38.591934,154.009496,161.215045,152.604174,160.125149,125.140885,159.139351,-0.062682,-1.549863,32.025740,-235.671572,153.201273,4.551321,30.204112,11.571112,43.024035,2221.798838,20.258196,321262.977678,0.903267,19.909320,3.723687,4.160450,0.074635,0.051684,115.406466,92.542335,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.310496,73.573155,110.393983,100.000000,19.141021,15.000000,55.569620,49.883510,13.000000,47.580206,45.258665,0.210591,30.502713,96.567695,54.726851,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.710872,62.295690,160.682582,157.070787,93.192883,94.684314,54.560292,14.379497,160.324903,4.790426,63.150451,38.514905,154.019828,161.325291,152.626277,160.116814,125.206821,159.134110,-0.062596,-1.554541,32.025740,-235.672731,153.085085,4.548852,30.167582,11.546483,31.239694,1613.095487,20.341226,321454.178308,0.907729,20.236919,3.752715,4.181797,0.074018,0.052901,115.472716,92.535917,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.311036,73.556751,110.410673,100.000000,19.158515,15.000000,55.569620,49.952210,13.000000,47.580206,45.259847,0.207787,30.535276,97.501481,54.726163,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.468395,62.328772,160.476667,157.050360,93.157178,94.630164,54.528691,14.380211,160.201240,4.787739,63.219267,38.368125,154.004344,161.233252,152.603941,160.000346,125.186023,159.045694,-0.062391,-1.559182,32.025740,-235.668423,153.139478,4.546411,30.145891,11.565198,30.495979,1575.605522,20.409730,321317.060409,0.912286,20.435869,3.693326,4.202085,0.074403,0.051339,115.568721,92.524862,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.293235,73.529928,110.375667,100.000000,19.110541,15.000000,55.569620,49.756950,13.000000,47.580206,45.262490,0.210862,30.531309,96.916321,54.724088,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.280709,62.401555,160.487123,157.090374,93.096087,94.576068,54.558382,14.389487,160.167859,4.785312,63.311511,38.378213,154.021252,161.023651,152.646661,159.924547,125.143164,159.096759,-0.062585,-1.561506,32.025740,-235.665192,152.967811,4.544183,30.215777,11.582075,60.107608,3103.830192,20.192539,320683.757820,0.900058,19.827199,3.625005,4.150839,0.074008,0.052184,115.663698,92.496189,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.307620,73.557067,110.378468,100.000000,19.077225,15.000000,55.569620,49.879040,13.000000,47.580206,45.264121,0.210908,30.457709,97.179059,54.726330,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.376279,62.481783,160.509355,157.156412,92.941883,94.509004,54.563451,14.373789,160.003106,4.782025,63.361949,38.376160,154.019340,160.975400,152.616689,159.876254,125.083680,158.904762,-0.062968,-1.563841,32.025740,-235.671251,152.707375,4.541127,30.122019,11.557301,20.459999,1056.413096,20.270936,320758.661184,0.906283,20.182343,3.605587,4.171650,0.074038,0.052222,115.675688,92.522641,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.303864,73.537211,110.328316,100.000000,19.068609,15.000000,55.569620,49.892225,13.000000,47.580206,45.269243,0.209380,30.442492,96.133527,54.730107,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.178168,62.568904,160.478875,157.223010,92.833877,94.459430,54.569138,14.377927,159.959358,4.779381,63.437248,38.599265,154.035072,160.956637,152.615769,159.736157,125.069763,158.960811,-0.063084,-1.565613,32.025740,-235.671033,152.839430,4.538910,30.124327,11.517472,27.149556,1401.669520,20.346825,320882.329162,0.910240,20.505485,3.671676,4.192376,0.073816,0.052659,115.701022,92.506595,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.318619,73.553976,110.333589,100.000000,19.042509,15.000000,55.569620,49.937081,13.000000,47.580206,45.274352,0.210682,30.526712,96.472727,54.719318,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.485759,62.568904,160.138650,157.223010,92.724872,94.409892,54.518123,14.378641,159.989327,4.776832,63.447857,38.492120,154.032956,160.955878,152.627677,159.811025,125.035272,158.877945,-0.063314,-1.567361,32.025740,-235.671790,152.799843,4.536719,30.149930,11.553226,64.933536,3355.507013,20.296892,320781.959304,0.907239,20.458112,3.643790,4.182515,0.073464,0.051280,115.662629,92.524601,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.291827,73.511171,110.295366,100.000000,19.020257,15.000000,55.569620,50.028244,13.000000,47.580206,45.279983,0.209202,30.479454,96.937976,54.725435,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.333072,62.641139,160.272030,157.282893,92.665845,94.364137,54.573526,14.376072,159.931189,4.775041,63.476638,38.442119,154.051909,160.975066,152.611785,159.662591,125.006536,158.855787,-0.063338,-1.569012,32.025740,-235.676319,152.760727,4.534698,30.122650,11.577423,28.418399,1467.058995,20.375852,320895.741023,0.911955,20.810013,3.683222,4.203420,0.072935,0.050998,115.667871,92.605568,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.324631,73.524842,110.264578,100.000000,18.956433,15.000000,55.569620,49.903100,13.000000,47.580206,45.285373,0.210817,30.485873,96.713993,54.725455,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.345931,62.693523,160.199407,157.305000,92.621766,94.319970,54.571196,14.373932,159.914012,4.773240,63.556888,38.508040,154.082888,160.889988,152.630312,159.725805,125.039779,158.908496,-0.063456,-1.570644,32.025740,-235.677316,152.748307,4.532966,30.092485,11.541561,18.771282,969.081820,20.200371,320554.538457,0.904443,20.399360,3.679988,4.160985,0.073591,0.050980,115.784969,92.611328,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.325820,73.519415,110.251600,100.000000,18.938945,15.000000,55.569620,49.982837,13.000000,47.580206,45.288553,0.209514,30.457944,96.559185,54.734306,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.193739,62.750595,160.401292,157.336901,92.581728,94.278809,54.541729,14.378498,159.852550,4.771573,63.576373,38.472322,154.073644,160.881140,152.636595,159.691582,125.007775,158.778552,-0.063493,-1.572399,32.025740,-235.671443,152.584820,4.531379,30.128889,11.512748,39.916100,2061.812591,20.273078,320652.479014,0.907141,20.675125,3.698635,4.181038,0.074082,0.051728,115.779425,92.593918,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.330620,73.507255,110.238096,100.000000,18.947693,15.000000,55.569620,49.986363,13.000000,47.580206,45.293769,0.211452,30.448496,96.164310,54.730579,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.411842,62.750595,160.050364,157.336901,92.542503,94.237681,54.555622,14.375787,159.844936,4.769892,63.566241,38.486504,154.092145,160.788130,152.656268,159.689523,124.986562,158.805877,-0.063556,-1.574147,32.025740,-235.674644,152.408998,4.529764,30.091818,11.553984,-1.429259,-73.807641,20.254541,320500.253566,0.906543,20.710345,3.689392,4.177742,0.075419,0.051415,115.777297,92.632962,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.345922,73.486135,110.199891,100.000000,18.921779,15.000000,55.569620,50.062930,13.000000,47.580206,45.299332,0.211270,30.455762,96.673895,54.723242,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.591945,62.788643,160.243504,157.369641,92.525007,94.200282,54.585325,14.374788,160.008028,4.768473,63.580531,38.943092,154.089651,160.901804,152.642775,159.676789,125.024158,158.899884,-0.063506,-1.575915,32.025740,-235.675153,152.819485,4.528642,30.138679,11.580506,17.807642,919.095200,20.333477,320598.688791,0.910674,20.970856,3.662220,4.199675,0.073617,0.052102,115.749886,92.608879,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.338626,73.466469,110.167160,100.000000,18.876578,15.000000,55.569620,49.977972,13.000000,47.580206,45.304408,0.210998,30.480337,96.161227,54.729487,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.516487,62.822280,160.834598,157.384472,92.684976,94.155997,54.568214,14.375501,160.458848,4.766449,62.003818,39.746247,154.094183,161.382149,152.663238,160.178010,125.019620,159.285029,-0.063524,-1.575992,32.025740,-235.674603,153.041442,4.527088,30.456772,11.610797,57.954070,2992.086846,20.198250,320331.978650,0.904456,20.679505,3.695879,4.166693,0.073820,0.051294,115.754362,92.638126,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.331150,73.442077,110.137181,100.000000,18.882311,15.000000,55.569620,49.912500,13.000000,47.580206,45.310820,0.210953,30.654908,95.603899,54.718531,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.247976,62.029930,160.939074,157.299403,92.819570,94.147119,54.565781,14.370221,160.686466,4.765770,58.104254,39.261613,154.134621,161.628954,152.706785,160.389328,125.045546,159.469761,-0.063640,-1.574320,32.025740,-235.684130,153.386301,4.526580,30.412183,11.621832,30.798162,1590.136516,20.130656,320052.985422,0.899127,20.477919,3.701092,4.152253,0.073464,0.051557,115.797491,92.663787,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.344367,73.454006,110.148869,100.000000,18.938574,15.000000,55.569620,49.488079,13.000000,47.580206,45.314899,0.210636,30.718952,95.406824,54.708441,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.051887,60.838018,161.085560,156.576366,92.785593,94.155390,54.567021,14.375644,160.852548,4.766210,57.734146,39.055867,154.177737,161.809249,152.793196,160.640360,125.083267,159.708945,-0.063587,-1.571397,32.025740,-235.678544,153.386992,4.526977,30.352105,11.631100,30.722871,1586.213148,19.777094,319271.569134,0.876288,19.294757,3.880817,4.070063,0.074502,0.051315,115.779270,92.618415,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.350154,73.451920,110.168188,100.000000,18.975425,15.000000,55.569620,49.581576,13.000000,47.580206,45.288190,0.209827,30.741724,93.751281,54.711165,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.710466,60.838018,161.250518,156.576366,92.786364,94.168216,54.538836,14.374788,160.875390,4.766907,58.286618,38.780167,154.204254,161.844054,152.866006,160.726860,125.080381,159.741390,-0.063393,-1.566144,32.025740,-235.678910,153.468857,4.527419,30.355351,11.653259,64.055230,3308.862522,19.854364,318424.004655,0.881015,18.853527,3.938805,4.100570,0.074497,0.052357,115.717266,92.623103,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.376734,73.465592,110.196564,100.000000,18.966036,15.000000,55.569620,49.651485,13.000000,47.580206,45.243996,0.209962,30.739723,94.258950,54.711853,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.185565,60.495152,161.190956,156.133186,92.822353,94.180450,54.568145,14.378070,160.821306,4.767537,59.022373,38.748038,154.144554,161.893468,152.910055,160.633333,125.029854,159.729817,-0.063404,-1.561462,32.025740,-235.671217,153.664177,4.528111,30.311411,11.593777,33.189025,1713.504658,19.885769,317071.354918,0.883250,17.919196,4.009624,4.124911,0.074146,0.051465,115.669367,92.615187,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.353597,73.440060,110.213374,100.000000,19.009886,15.000000,55.569620,49.792747,13.000000,47.580206,45.226044,0.210953,30.628169,94.772162,54.708401,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.491863,60.561573,161.203867,156.140180,92.870068,94.189640,54.576578,14.379212,160.830129,4.768431,59.671012,38.673646,154.076261,161.805946,152.945499,160.537991,125.046684,159.605753,-0.063519,-1.558002,32.025740,-235.673506,153.719487,4.528528,30.387896,11.569400,26.770423,1381.907368,20.049567,317375.764739,0.892285,18.370065,4.027223,4.165554,0.073762,0.051949,115.673371,92.609998,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.368743,73.443580,110.222951,100.000000,18.971753,15.000000,55.569620,50.026297,13.000000,47.580206,45.218580,0.213519,30.659704,95.491610,54.718934,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.376358,60.778208,161.048805,156.287064,92.899523,94.202540,54.569874,14.374360,160.662494,4.768650,60.300162,38.670581,154.039402,161.758235,152.958232,160.390859,125.075785,159.551113,-0.063674,-1.555084,32.025740,-235.678685,153.411813,4.528965,30.280488,11.612636,57.131152,2949.511033,20.256318,317480.334118,0.904444,18.726357,4.072503,4.221254,0.074405,0.052592,115.651559,92.617530,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.373968,73.465315,110.275513,100.000000,18.944477,15.000000,55.569620,49.901585,13.000000,47.580206,45.213696,0.208448,30.608930,96.022991,54.715325,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.438462,61.047219,161.012268,156.444024,92.911318,94.215376,54.565397,14.375359,160.590436,4.769017,61.195612,38.786261,153.970295,161.629838,152.824203,160.319984,125.094959,159.329615,-0.063842,-1.552743,32.025740,-235.674909,153.342001,4.529145,30.258329,11.569255,20.559232,1061.498944,20.129199,317329.333691,0.896746,18.383905,3.999394,4.187999,0.073399,0.051241,115.662266,92.560205,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.359611,73.428695,110.279150,100.000000,18.919007,15.000000,55.569620,49.962169,13.000000,47.580206,45.212600,0.208846,30.567587,94.273713,54.724176,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.350539,61.047219,161.022357,156.444024,92.868616,94.226029,54.553039,14.366368,160.496948,4.769489,61.498166,38.668112,153.959137,161.552305,152.751998,160.363310,125.104195,159.403224,-0.064159,-1.552151,32.025740,-235.683246,153.355526,4.529504,30.305046,11.558816,24.859601,1283.823156,20.181423,317674.526703,0.900389,18.754432,3.945497,4.196563,0.073350,0.052016,115.758264,92.548760,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.359411,73.422710,110.287744,100.000000,18.908394,15.000000,55.569620,49.938680,13.000000,47.580206,45.216547,0.209827,30.610553,96.817618,54.719760,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.206293,61.291159,160.908853,156.584481,92.864777,94.232505,54.560315,14.375930,160.464997,4.769312,61.840866,38.640150,153.974480,161.544199,152.719603,160.262372,125.122690,159.473184,-0.064193,-1.550381,32.025740,-235.673848,153.252834,4.529117,30.246555,11.613754,62.355402,3219.787527,20.169137,317964.005858,0.899609,18.940655,3.825736,4.188832,0.073853,0.050888,115.793494,92.540043,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.370834,73.458061,110.274840,100.000000,18.883474,15.000000,55.569620,49.984496,13.000000,47.580206,45.220493,0.210636,30.569029,96.574021,54.724461,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.470029,61.504512,161.064034,156.690804,92.792943,94.226630,54.545946,14.373361,160.528457,4.768800,62.039774,38.642292,153.966647,161.386388,152.665127,160.250513,125.170290,159.320434,-0.064143,-1.548618,32.025740,-235.675437,153.229218,4.528728,30.217472,11.594822,33.695997,1740.386997,20.210712,318051.464300,0.902149,19.057891,3.849939,4.198699,0.073285,0.051543,115.743502,92.589393,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.363079,73.440002,110.260608,100.000000,18.869662,15.000000,55.569620,50.060934,13.000000,47.580206,45.216977,0.210817,30.568777,96.320788,54.717803,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.514419,61.694991,160.506294,156.770828,92.749969,94.219687,54.504606,14.376072,160.510411,4.768107,62.177676,38.714689,153.976917,161.436376,152.640916,160.227474,125.197395,159.233690,-0.064064,-1.548486,32.025740,-235.675339,153.322809,4.527862,30.250666,11.507393,22.141548,1144.470921,20.279413,318451.548761,0.906326,19.494616,3.863214,4.211580,0.073744,0.050774,115.798069,92.576267,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.346131,73.456176,110.252097,100.000000,18.846038,15.000000,55.569620,49.954844,13.000000,47.580206,45.221751,0.209024,30.611617,96.276878,54.730480,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.165083,61.694991,160.849044,156.770828,92.721739,94.211313,54.540067,14.380211,160.426130,4.767361,62.367960,38.647193,153.959940,161.391275,152.641347,160.167399,125.208523,159.344914,-0.063886,-1.549631,32.025740,-235.668423,153.246347,4.527349,30.158982,11.560853,42.218790,2180.821434,20.187990,318408.561573,0.900256,19.355908,3.746235,4.186741,0.074262,0.051064,115.814827,92.593867,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.335819,73.479789,110.255484,100.000000,18.769911,15.000000,55.569620,49.946888,13.000000,47.580206,45.226380,0.208492,30.575700,95.760699,54.717862,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.456577,61.836132,160.769349,156.820633,92.690093,94.207490,54.546326,14.363229,160.241135,4.766910,62.549922,38.495063,153.982658,161.327999,152.632260,160.146017,125.216177,159.287285,-0.063889,-1.550170,32.025740,-235.691450,153.061964,4.526965,30.106279,11.588981,-1.502163,-77.585699,20.129770,318537.613715,0.900172,19.487312,3.679707,4.167434,0.074231,0.052843,115.835559,92.603824,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.324218,73.469883,110.213330,100.000000,18.830472,15.000000,55.569620,50.108845,13.000000,47.580206,45.229884,0.211452,30.523376,96.303615,54.724697,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.368788,61.979206,160.645296,156.875476,92.628933,94.205256,54.544341,14.372077,160.283814,4.766735,62.716768,38.522428,153.989481,161.246711,152.660326,160.051047,125.220217,159.112977,-0.063723,-1.550741,32.025740,-235.674434,153.080112,4.526928,30.158477,11.567633,25.018809,1292.251133,20.310658,318755.398803,0.908424,19.953627,3.719124,4.214560,0.074091,0.051769,115.868787,92.582143,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.335429,73.493037,110.227740,100.000000,18.792793,15.000000,55.569620,49.991728,13.000000,47.580206,45.229071,0.210276,30.492652,97.416946,54.719701,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.667735,62.129175,160.472594,156.947388,92.666269,94.201362,54.565104,14.376072,160.256593,4.766654,62.744404,38.813614,153.973219,161.245963,152.633041,160.162772,125.191558,159.141622,-0.063548,-1.550760,32.025740,-235.673215,153.040707,4.526895,30.169800,11.543075,22.458818,1159.583155,20.183149,318681.497989,0.901147,19.705439,3.685284,4.180542,0.074295,0.051528,115.831167,92.585575,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.296037,73.492223,110.225556,100.000000,18.774591,15.000000,55.569620,50.036863,13.000000,47.580206,45.233818,0.208935,30.496583,95.450295,54.726635,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.426861,62.208021,160.743293,157.019300,92.722820,94.201965,54.566046,14.383921,160.359726,4.766411,62.737443,38.596649,153.988911,161.373065,152.648002,160.140633,125.176842,159.185873,-0.063805,-1.550820,32.025740,-235.670267,153.044640,4.526907,30.172811,11.577892,13.174457,680.205653,20.218367,318905.698291,0.903710,19.965529,3.601999,4.186874,0.074296,0.052329,115.830085,92.613970,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.287104,73.514316,110.203859,100.000000,18.742997,15.000000,55.569620,49.914069,13.000000,47.580206,45.239507,0.208802,30.540667,96.151595,54.724855,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.130594,62.208021,160.873804,157.019300,92.751499,94.206550,54.661265,14.372647,160.377707,4.766627,62.792154,38.683163,154.010391,161.262659,152.662317,160.121373,125.142780,159.263566,-0.063865,-1.550830,32.025740,-235.674517,153.198810,4.527248,30.159324,11.610202,15.475461,797.616087,20.080838,318902.127064,0.896101,19.717865,3.643684,4.150039,0.073783,0.052175,115.836243,92.547532,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.310232,73.518348,110.201336,100.000000,18.733375,15.000000,55.569620,50.020720,13.000000,47.580206,45.243081,0.210096,30.485242,96.110374,54.720695,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.102973,62.243860,160.640148,157.021259,92.754244,94.207303,54.602123,14.376500,160.245581,4.766944,62.903994,38.489492,154.039418,161.238866,152.699358,160.051723,125.147501,159.138785,-0.063794,-1.550858,32.025740,-235.676381,152.928067,4.527586,30.148866,11.551081,20.744863,1070.362850,20.213760,319208.388679,0.902351,20.116915,3.678523,4.183097,0.074719,0.053234,115.851647,92.612654,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.290200,73.550870,110.174825,100.000000,18.692482,15.000000,55.569620,50.161590,13.000000,47.580206,45.245387,0.209962,30.461982,96.808249,54.721885,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.384903,62.316091,160.589525,157.036649,92.805284,94.203600,54.558610,14.370364,160.195480,4.766959,63.019247,38.488391,154.021869,161.125091,152.699595,159.943725,125.133995,159.214432,-0.063708,-1.551997,32.025740,-235.674186,152.922583,4.527576,30.243328,11.477282,0.835957,43.166863,20.356051,319508.280817,0.908399,20.512872,3.747901,4.219022,0.074132,0.051743,115.862818,92.589356,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.289215,73.566831,110.155151,100.000000,18.686774,15.000000,55.569620,50.185014,13.000000,47.580206,45.246597,0.211225,30.493193,96.889202,54.723734,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
