OSU 80 Ton Compressor Load Stand
38.501427,62.411756,160.420886,157.094571,92.825848,94.196771,54.531090,14.376358,160.155220,4.766703,63.131531,38.555624,154.015109,161.109328,152.692824,159.903270,125.116939,159.048534,-0.063616,-1.552007,32.025740,-235.675217,153.067261,4.527194,30.258563,11.554597,38.406379,1984.217082,20.350294,319564.909348,0.910183,20.585748,3.686453,4.215948,0.074857,0.052199,115.971621,92.552271,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.283880,73.556145,110.125525,100.000000,18.647667,15.000000,55.569620,50.073843,13.000000,47.580206,45.250613,0.208139,30.535745,96.923904,54.729644,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.218421,62.411756,160.441190,157.094571,92.842734,94.189624,54.537236,14.376500,160.176773,4.766096,63.173686,38.532375,154.048759,161.071519,152.684075,159.972841,125.062925,159.068102,-0.063598,-1.552011,32.025740,-235.674747,152.936224,4.526774,30.115041,11.560402,27.676579,1429.714339,20.225293,319453.404563,0.903798,20.280918,3.734353,4.183664,0.074948,0.052341,115.978107,92.534271,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.274722,73.566856,110.084490,100.000000,18.610204,15.000000,55.569620,50.034428,13.000000,47.580206,45.255740,0.210772,30.476245,95.752476,54.725101,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.207066,62.512110,160.532904,157.172362,92.846481,94.186586,54.598980,14.369080,160.065407,4.765071,63.200318,38.495878,154.036509,161.084546,152.684691,159.906748,125.051660,158.964859,-0.063776,-1.552606,32.025740,-235.685925,152.905146,4.525953,30.142321,11.495727,27.685384,1428.551860,20.163525,319486.600574,0.901440,20.221362,3.675963,4.166622,0.074166,0.052323,116.052974,92.549271,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.279130,73.558851,110.082155,100.000000,18.591070,15.000000,55.569620,50.166857,13.000000,47.580206,45.261350,0.211043,30.522060,96.875335,54.726448,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.415725,62.570834,160.562247,157.216854,92.819375,94.183504,54.532649,14.381638,160.123564,4.764288,63.277943,38.469289,154.049876,161.120170,152.661689,159.865686,125.049660,159.007943,-0.064007,-1.554255,32.025740,-235.668630,153.029468,4.525137,30.049988,11.482295,63.817323,3296.947106,20.287740,319770.011991,0.908494,20.598982,3.738879,4.198007,0.073948,0.051260,116.074582,92.593278,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.282168,73.569728,110.063870,100.000000,18.599873,15.000000,55.569620,50.178551,13.000000,47.580206,45.263890,0.210366,30.446098,96.254497,54.725307,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.641150,62.640587,160.500554,157.242878,92.853375,94.178894,54.528736,14.377642,160.018237,4.763207,63.360356,38.821519,154.061733,161.091636,152.703895,159.848978,125.080625,159.015048,-0.063855,-1.554266,32.025740,-235.673606,152.880750,4.524375,30.152040,11.575800,19.226362,993.348580,20.305731,319909.091028,0.907953,20.714532,3.703166,4.201655,0.073703,0.051779,116.110185,92.664582,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.290187,73.582261,110.065620,100.000000,18.557965,15.000000,55.569620,50.219209,13.000000,47.580206,45.269656,0.209917,30.525413,96.215915,54.716849,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.742050,62.643068,160.530650,157.276457,92.889988,94.183490,54.526551,14.385348,160.187582,4.762622,63.021176,38.781143,154.059749,161.269634,152.681816,160.055192,125.089408,159.068298,-0.063981,-1.555408,32.025740,-235.661816,152.996957,4.523797,30.216625,11.526758,21.303937,1100.732628,20.219368,319817.804846,0.903818,20.494567,3.724773,4.179597,0.073441,0.051649,116.108029,92.627206,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.282206,73.574724,110.039270,100.000000,18.555503,15.000000,55.569620,50.010014,13.000000,47.580206,45.275198,0.210591,30.523701,96.115220,54.715600,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.573999,62.643068,160.486255,157.276457,92.977282,94.192629,54.517060,14.373932,160.235984,4.762240,62.795495,38.744711,154.117677,161.184768,152.729993,159.976140,125.111993,159.115158,-0.063944,-1.554255,32.025740,-235.678950,152.999246,4.523203,30.206906,11.530706,63.571316,3285.177001,20.118786,319665.393845,0.898287,20.264543,3.697041,4.153617,0.074451,0.052524,116.128082,92.649809,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.276434,73.573932,110.030917,100.000000,18.537362,15.000000,55.569620,49.963928,13.000000,47.580206,45.278467,0.209469,30.572707,95.841750,54.731306,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.398183,62.500255,160.614369,157.200904,92.989106,94.204046,54.545656,14.373932,160.147238,4.761227,62.812594,38.668853,154.139758,161.203580,152.753631,160.017699,125.042645,158.981954,-0.063899,-1.552516,32.025740,-235.675029,152.974609,4.522514,30.154330,11.550071,27.295421,1409.806877,20.078548,319594.374708,0.895839,20.133279,3.712486,4.143577,0.074951,0.052359,116.089155,92.669672,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.287366,73.584409,110.027802,100.000000,18.540387,15.000000,55.569620,50.036637,13.000000,47.580206,45.276580,0.212366,30.526207,95.343690,54.724707,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.338920,62.463035,160.702330,157.120035,92.997299,94.212382,54.504950,14.370364,160.228984,4.760416,62.912394,38.537285,154.124112,161.082886,152.754636,159.967520,125.017745,159.068985,-0.063839,-1.550772,32.025740,-235.682517,153.139584,4.521806,30.160316,11.574610,16.021571,828.131175,20.149823,319712.541445,0.900310,20.356184,3.711215,4.160478,0.074085,0.051733,116.175839,92.683875,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.295932,73.611122,109.993768,100.000000,18.520446,15.000000,55.569620,50.108903,13.000000,47.580206,45.279062,0.211179,30.453544,96.194580,54.731680,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.793440,62.514040,160.442052,157.137104,92.992338,94.219789,54.562851,14.373789,160.116859,4.759364,63.001613,38.561826,154.127927,161.114611,152.760354,159.895323,125.046876,158.916352,-0.063865,-1.549025,32.025740,-235.677786,153.077256,4.521087,30.128222,11.532004,23.676460,1222.502361,20.232072,319826.194552,0.904089,20.447374,3.719962,4.182864,0.073473,0.050913,116.205648,92.712452,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.292233,73.595042,109.987706,100.000000,18.502422,15.000000,55.569620,50.143101,13.000000,47.580206,45.280097,0.212228,30.531598,95.270040,54.724825,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.541780,62.514040,160.632704,157.137104,92.986994,94.228822,54.545248,14.371220,160.112983,4.758544,63.106119,38.630243,154.139249,161.043337,152.772075,159.939203,125.082953,158.970754,-0.063855,-1.547223,32.025740,-235.680028,152.885913,4.520419,30.130349,11.489272,13.858704,715.806589,20.265190,319898.000604,0.906275,20.489216,3.784460,4.191624,0.073991,0.051675,116.246408,92.729234,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.308793,73.646657,109.997428,100.000000,18.456254,15.000000,55.569620,49.950994,13.000000,47.580206,45.284291,0.208669,30.451958,95.961974,54.739076,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.403931,62.582965,160.220244,157.190550,92.970451,94.235536,54.476241,14.387917,160.075581,4.757784,63.193512,38.662858,154.105431,161.009976,152.769280,159.767170,125.074125,158.969984,-0.063954,-1.547190,32.025740,-235.664965,152.957920,4.519505,30.148380,11.555660,63.703544,3294.476837,20.049109,319591.617334,0.894018,19.936233,3.685871,4.135804,0.073272,0.051591,116.250487,92.676436,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.290802,73.658484,109.978147,100.000000,18.434525,15.000000,55.569620,50.059905,13.000000,47.580206,45.289291,0.210908,30.424930,94.469678,54.722711,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.310153,62.665125,160.530799,157.245956,92.777758,94.237147,54.588093,14.381923,160.041640,4.756983,63.306224,38.537148,154.136297,161.047496,152.760020,159.818219,125.052423,158.785242,-0.063978,-1.545937,32.025740,-235.667528,152.809978,4.517961,30.109759,11.570608,18.613792,960.653843,20.176865,319748.997179,0.900718,20.269975,3.674557,4.167755,0.073622,0.050564,116.252196,92.700419,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.293113,73.716147,109.955290,100.000000,18.417176,15.000000,55.569620,50.139854,13.000000,47.580206,45.296068,0.211816,30.457547,96.693129,54.725858,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.738263,62.720267,160.413173,157.291288,92.612158,94.219765,54.532981,14.376643,159.923425,4.755446,63.357259,38.462020,154.147252,161.004428,152.741806,159.721182,125.050033,158.921654,-0.064012,-1.547036,32.025740,-235.679669,152.999673,4.516651,30.125842,11.505031,14.946918,772.186847,20.206709,319974.935214,0.905581,20.522419,3.683033,4.171975,0.073848,0.052141,116.252933,92.650655,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.283968,73.709517,109.949689,100.000000,18.410216,15.000000,55.569620,50.177052,13.000000,47.580206,45.299367,0.210411,30.461135,95.808380,54.720783,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.672467,62.784783,160.351300,157.318152,92.614526,94.188465,54.557130,14.376500,159.960382,4.752883,63.448408,38.474060,154.178883,160.928872,152.736725,159.762436,125.055676,158.842830,-0.064148,-1.549364,32.025740,-235.674094,152.767845,4.513947,30.123786,11.501136,63.187507,3262.944580,20.279706,320186.462603,0.906319,20.729717,3.620620,4.190294,0.074022,0.051628,116.281858,92.637911,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.293755,73.718852,109.963353,100.000000,18.354718,15.000000,55.569620,49.993065,13.000000,47.580206,45.304809,0.208846,30.481726,95.741900,54.718777,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.368241,62.784783,160.320441,157.318152,92.632289,94.152571,54.547782,14.378784,159.919028,4.750037,63.477492,38.538070,154.172790,160.932137,152.752229,159.817361,125.030344,158.834666,-0.064463,-1.552872,32.025740,-235.668544,152.748754,4.511186,30.086571,11.551658,28.931112,1494.231954,20.082247,319880.958295,0.896344,20.215492,3.685127,4.140949,0.074793,0.051091,116.294076,92.673896,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.270484,73.749793,109.989927,100.000000,18.338409,15.000000,55.569620,50.028803,13.000000,47.580206,45.310782,0.210096,30.483060,95.442972,54.726891,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.458129,62.846818,160.444150,157.364324,92.624747,94.121309,54.549067,14.376215,159.883445,4.747002,63.526395,38.556131,154.176524,160.832562,152.728297,159.643991,125.004516,158.770882,-0.064516,-1.555808,32.025740,-235.677157,152.804759,4.508308,30.059075,11.532004,14.782515,763.468251,20.102153,319892.338879,0.897443,20.367200,3.643595,4.146394,0.074519,0.051106,116.268392,92.672588,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.288680,73.762132,109.996175,100.000000,18.315986,15.000000,55.569620,50.165455,13.000000,47.580206,45.316880,0.210501,30.440039,96.253291,54.725927,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.580631,62.908027,160.308943,157.395945,92.642589,94.096124,54.539789,14.371220,159.868644,4.744317,63.597459,38.427846,154.176955,160.808592,152.749199,159.624002,124.977665,158.817471,-0.064636,-1.557537,32.025740,-235.682315,152.615232,4.505805,30.085111,11.531554,25.407736,1312.449215,20.224593,320041.632202,0.904957,20.771835,3.665210,4.178467,0.073482,0.051915,116.224353,92.696895,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.284590,73.772104,109.996232,100.000000,18.316115,15.000000,55.569620,50.127085,13.000000,47.580206,45.321080,0.208359,30.451345,96.263502,54.724501,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.549091,62.971167,160.182665,157.430085,92.629574,94.067960,54.578544,14.376072,159.836722,4.742004,63.702630,38.387540,154.191324,160.720037,152.776104,159.664547,124.957897,158.681283,-0.064390,-1.559282,32.025740,-235.670602,152.654347,4.503392,30.046328,11.508709,3.473971,179.322280,20.192719,319988.083250,0.902485,20.714058,3.661984,4.171918,0.073824,0.051430,116.168957,92.697423,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.299098,73.789444,110.028462,100.000000,18.237438,15.000000,55.569620,50.077018,13.000000,47.580206,45.327659,0.210636,30.455744,95.926916,54.726979,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.152033,62.971167,160.194013,157.430085,92.636701,94.039867,54.558294,14.367653,159.735307,4.739566,63.741465,38.448156,154.198453,160.760038,152.772633,159.595988,124.972148,158.744689,-0.064395,-1.561037,32.025740,-235.679511,152.591596,4.501292,30.155357,11.516967,46.161262,2383.674115,20.125733,319933.296401,0.899432,20.612331,3.710056,4.155166,0.074101,0.051176,116.140428,92.675819,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.311891,73.799706,110.017579,100.000000,18.224793,15.000000,55.569620,50.097776,13.000000,47.580206,45.334512,0.208315,30.388653,96.591397,54.737640,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.349551,63.043406,160.279410,157.467024,92.658040,94.007638,54.542642,14.367225,159.759231,4.736024,63.764772,38.566957,154.219591,160.674219,152.765001,159.574047,124.989752,158.594896,-0.064164,-1.562217,32.025740,-235.681736,152.684332,4.497867,30.145946,11.566118,60.281564,3113.711268,20.125911,319971.068049,0.899460,20.717384,3.667779,4.155290,0.073231,0.051485,116.110558,92.635056,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.300637,73.812457,110.037852,100.000000,18.188841,15.000000,55.569620,50.247611,13.000000,47.580206,45.343623,0.207743,30.490741,95.548122,54.731788,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.577997,63.112613,160.067783,157.516275,92.655718,93.987812,54.577521,14.373504,159.847229,4.733839,63.635662,38.543835,154.215778,160.802205,152.750946,159.658066,124.965190,158.738624,-0.064148,-1.563962,32.025740,-235.679378,152.766969,4.496076,30.090989,11.495439,20.493425,1057.866195,20.294825,320149.475142,0.909656,21.247286,3.682420,4.198833,0.072727,0.051430,115.987699,92.577666,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.305997,73.776899,110.025173,100.000000,18.152787,15.000000,55.569620,50.209128,13.000000,47.580206,45.351258,0.210096,30.476876,97.423584,54.724550,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.139921,63.099102,160.290651,157.520473,92.684472,93.973926,54.551878,14.376072,159.878726,4.731877,63.622828,38.676841,154.231885,160.874625,152.776940,159.630158,124.945337,158.746253,-0.064206,-1.564553,32.025740,-235.676972,152.839206,4.494296,30.160857,11.516156,15.545784,802.847245,20.212521,319947.016110,0.904700,21.055397,3.596546,4.179434,0.074539,0.052036,115.948745,92.531217,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.307894,73.782093,110.010542,100.000000,18.127897,15.000000,55.569620,50.115946,13.000000,47.580206,45.356777,0.209782,30.489515,97.295784,54.727805,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.443637,63.088349,160.126339,157.490810,92.732207,93.958025,54.561986,14.377214,159.958154,4.730648,63.462905,38.800786,154.245282,160.858426,152.799460,159.674326,124.936318,158.862642,-0.064311,-1.564551,32.025740,-235.675667,153.013133,4.493095,30.220609,11.610094,31.215336,1611.787698,20.094054,319838.219871,0.898295,20.820416,3.686614,4.149199,0.073513,0.052226,115.997135,92.539249,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.293961,73.784741,110.019211,100.000000,18.166955,15.000000,55.569620,50.316254,13.000000,47.580206,45.361771,0.211908,30.492688,95.642171,54.732978,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.723650,63.088349,160.055499,157.490810,92.786788,93.948110,54.539559,14.373218,160.105665,4.729135,63.263076,38.689906,154.248749,160.970249,152.801038,159.862971,125.005289,158.828774,-0.064426,-1.563426,32.025740,-235.677866,153.032795,4.491556,30.147676,11.553821,-1.786095,-92.262004,20.301392,320136.759315,0.909723,21.391452,3.709943,4.202700,0.073116,0.051728,116.031740,92.611550,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.274947,73.760848,110.011232,100.000000,18.096429,15.000000,55.569620,50.186555,13.000000,47.580206,45.366823,0.209068,30.496186,96.773601,54.725465,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.578927,62.988537,160.565870,157.457229,92.821324,93.938205,54.578687,14.375787,160.114771,4.727028,63.249662,38.552941,154.259579,161.004062,152.844487,159.897320,125.032081,158.902842,-0.064607,-1.562863,32.025740,-235.674971,152.882158,4.489757,30.195782,11.509106,42.420404,2189.685341,20.149989,319860.077541,0.901609,20.974893,3.771975,4.165223,0.073678,0.051321,116.058797,92.647405,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.271474,73.788784,109.960376,100.000000,18.144200,15.000000,55.569620,50.065445,13.000000,47.580206,45.368673,0.212733,30.496078,95.088498,54.729880,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.448458,62.921262,160.454797,157.370480,92.841633,93.928239,54.552001,14.372077,160.052550,4.725283,63.328801,38.638896,154.288447,160.935736,152.860900,159.830048,125.071277,158.858648,-0.064762,-1.562296,32.025740,-235.682929,152.882690,4.488290,30.083019,11.539902,27.253577,1407.481918,20.020211,319497.309772,0.894829,20.602930,3.687581,4.133275,0.074153,0.051368,116.057034,92.651254,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.266206,73.803367,109.905875,100.000000,18.138952,15.000000,55.569620,50.124644,13.000000,47.580206,45.373577,0.210006,30.441229,95.759106,54.727982,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.258954,62.930085,160.326519,157.345855,92.788365,93.919038,54.578534,14.384207,159.979692,4.723848,63.378927,38.438071,154.273592,160.947211,152.867243,159.801760,125.072715,158.897876,-0.064891,-1.561708,32.025740,-235.668675,152.953883,4.487079,30.077268,11.579280,28.466047,1469.383954,20.119382,319403.827417,0.897504,20.695104,3.694516,4.162010,0.073563,0.051837,116.041553,92.652341,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.254067,73.799540,109.868484,100.000000,18.069005,15.000000,55.569620,50.185422,13.000000,47.580206,45.375866,0.208935,30.487117,94.575667,54.723547,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.349771,62.978060,160.305208,157.388110,92.747308,93.903874,54.534178,14.364370,160.072301,4.721637,63.483439,38.756267,154.256282,160.955839,152.905239,159.685440,125.087396,158.820905,-0.064964,-1.559375,32.025740,-235.687204,152.944326,4.484930,30.163561,11.505951,14.654718,757.074613,20.160675,319316.095546,0.900996,20.801383,3.635197,4.173244,0.073374,0.051834,116.125293,92.683321,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.278643,73.826079,109.846145,100.000000,18.012236,15.000000,55.569620,50.283232,13.000000,47.580206,45.382302,0.209469,30.392403,96.000283,54.732024,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.576396,62.978060,160.262182,157.388110,92.781999,93.890252,54.519409,14.377927,160.077360,4.719470,63.553586,39.089988,154.254023,160.989026,152.898429,159.814712,125.120509,158.872171,-0.064988,-1.557646,32.025740,-235.672340,152.916441,4.482790,30.155898,11.519996,27.259791,1408.644397,20.231018,319435.564006,0.905315,21.063095,3.651621,4.190562,0.074433,0.051794,116.145739,92.684504,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.259989,73.803785,109.810432,100.000000,18.024699,15.000000,55.569620,50.244859,13.000000,47.580206,45.388700,0.208492,30.508357,96.829162,54.722514,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.095488,63.038719,160.579588,157.458069,92.986801,93.887096,54.536890,14.364656,160.431659,4.717778,62.576050,39.158585,154.254035,161.228330,152.886690,160.163416,125.093307,159.168077,-0.065176,-1.555873,32.025740,-235.691819,153.083949,4.481181,30.247601,11.604072,-1.909775,-98.655641,20.188785,319348.376018,0.903691,20.989757,3.601890,4.180083,0.074341,0.051499,116.191899,92.673685,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.261661,73.803798,109.764133,100.000000,18.027143,15.000000,55.569620,50.150916,13.000000,47.580206,45.395708,0.211406,30.582372,96.380583,54.712188,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.949393,62.581035,160.853020,157.405180,93.159963,93.895842,54.550941,14.375073,160.416090,4.716524,61.611505,39.034505,154.267605,161.377631,152.892704,160.213926,125.106648,159.287376,-0.065402,-1.554140,32.025740,-235.678788,153.297826,4.479900,30.288855,11.650518,35.910599,1854.600612,20.083234,319075.957565,0.898061,20.687991,3.592123,4.154410,0.075450,0.052276,116.095908,92.680240,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.231324,73.798373,109.685707,100.000000,18.035606,15.000000,55.569620,49.910436,13.000000,47.580206,45.400861,0.209603,30.656422,96.326141,54.716672,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.826627,62.107672,160.983128,157.043364,93.334314,93.907998,54.542273,14.383493,160.554769,4.715453,61.489143,38.849136,154.294436,161.375091,152.915416,160.289167,125.074300,159.391455,-0.065509,-1.552391,32.025740,-235.669225,153.327782,4.478637,30.203246,11.559284,24.061377,1242.845753,19.889863,318805.913341,0.884974,20.062538,3.753967,4.107369,0.074341,0.051772,115.993140,92.676212,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.225484,73.783469,109.631789,100.000000,18.107893,15.000000,55.569620,49.961944,13.000000,47.580206,45.388229,0.210321,30.577503,94.083518,54.714459,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.362125,62.107672,160.745923,157.043364,93.456939,93.918639,54.541337,14.380782,160.478347,4.714526,61.644383,38.791683,154.285714,161.517152,152.951401,160.270809,125.066876,159.361972,-0.065439,-1.551785,32.025740,-235.668016,153.346118,4.477716,30.232708,11.546212,28.367879,1465.315275,19.952345,318361.706559,0.887421,19.797244,3.794854,4.129795,0.073403,0.050963,115.881272,92.653563,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.196838,73.778077,109.594495,100.000000,18.087884,15.000000,55.569620,50.007178,13.000000,47.580206,45.373501,0.211179,30.576800,95.190937,54.728386,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.278523,61.986649,161.003939,156.864843,93.543736,93.929291,54.553617,14.360375,160.506808,4.714368,61.894425,38.745774,154.285104,161.372748,152.977698,160.256270,125.008337,159.203300,-0.065431,-1.550028,32.025740,-235.691200,153.233690,4.477305,30.266064,11.607245,63.155301,3261.491480,19.992393,317972.070494,0.889676,19.485978,3.874489,4.146204,0.073261,0.051690,115.869012,92.602988,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.206539,73.775345,109.604755,100.000000,18.066950,15.000000,55.569620,50.211702,13.000000,47.580206,45.369733,0.213426,30.521501,95.056604,54.719987,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.520095,62.048677,160.713623,156.897021,93.637488,93.936932,54.549507,14.376215,160.473617,4.713912,62.183264,38.738061,154.276158,161.445843,153.037333,160.144987,124.999106,159.313984,-0.065302,-1.548405,32.025740,-235.671276,153.228320,4.476547,30.245059,11.581065,32.471485,1677.031862,20.175817,318367.648881,0.901465,20.102885,3.868521,4.190225,0.073968,0.050893,115.915616,92.605141,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.234896,73.799038,109.654852,100.000000,18.072226,15.000000,55.569620,50.254203,13.000000,47.580206,45.369667,0.211406,30.521266,95.538767,54.718393,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.345301,62.184863,160.772496,156.985722,93.707465,93.950655,54.533695,14.372933,160.368677,4.712376,62.587836,38.695469,154.205205,161.368130,152.971945,160.144964,125.015850,159.280012,-0.065407,-1.548397,32.025740,-235.681419,153.204479,4.475267,30.231500,11.507357,-2.269695,-117.255314,20.230073,318416.855499,0.903226,20.093502,3.854952,4.206117,0.074983,0.051742,115.991603,92.572376,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.191115,73.774857,109.597326,100.000000,17.958011,15.000000,55.569620,50.018257,13.000000,47.580206,45.372091,0.209157,30.534843,94.787309,54.719328,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.596483,62.335940,160.686868,157.070227,93.705814,93.950663,54.538239,14.372933,160.476382,4.711509,62.660901,38.874800,154.207927,161.389396,152.908345,160.172996,124.991191,159.294214,-0.065329,-1.546661,32.025740,-235.676191,153.317385,4.474226,30.306849,11.589702,38.802418,2004.415164,20.104678,318355.707589,0.897373,19.833448,3.914487,4.172202,0.074305,0.051669,115.995842,92.564196,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.168793,73.749737,109.522671,100.000000,18.008956,15.000000,55.569620,50.232959,13.000000,47.580206,45.377624,0.209559,30.546888,95.099644,54.723596,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.941557,62.335940,160.675987,157.070227,93.686346,93.947634,54.530458,14.380639,160.467581,4.710420,62.704070,38.832637,154.225885,161.316945,152.907384,160.237256,125.014139,159.233685,-0.065339,-1.546059,32.025740,-235.667015,153.356255,4.473172,30.226163,11.603477,25.738086,1329.741098,20.196697,318670.443050,0.902499,20.202528,3.882307,4.192756,0.074537,0.051488,116.035952,92.606173,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.188899,73.746211,109.523405,100.000000,17.962561,15.000000,55.569620,50.120077,13.000000,47.580206,45.384162,0.211725,30.584697,96.562170,54.715699,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.025899,62.431606,160.675069,157.147178,93.728064,93.949201,54.532572,14.380639,160.436365,4.709708,62.798352,38.856353,154.235244,161.342137,152.886817,160.205149,124.982880,159.341914,-0.065599,-1.546052,32.025740,-235.670282,153.257054,4.472166,30.250558,11.548863,27.474511,1419.397333,20.088357,318710.680020,0.896402,20.019190,3.913418,4.163252,0.074890,0.051611,116.057547,92.614595,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.173854,73.743210,109.463053,100.000000,17.993298,15.000000,55.569620,49.964662,13.000000,47.580206,45.389229,0.209648,30.573176,95.860274,54.720823,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.561783,62.491708,160.904395,157.164247,93.774839,93.950745,54.554236,14.390486,160.481023,4.708901,62.907107,38.734625,154.221726,161.325810,152.879339,160.181585,124.979639,159.333151,-0.065827,-1.546059,32.025740,-235.660109,153.199190,4.471491,30.218428,11.561773,65.530867,3384.133072,19.937882,318402.034484,0.887899,19.562485,3.862961,4.126080,0.074229,0.052501,116.074357,92.643570,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.180190,73.768522,109.457376,100.000000,17.931840,15.000000,55.569620,49.919512,13.000000,47.580206,45.391370,0.210186,30.600528,94.168689,54.712748,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.404855,62.573315,160.688253,157.199505,93.809359,93.951911,54.539865,14.379497,160.402209,4.708680,63.023720,38.674906,154.245758,161.371422,152.874608,160.104428,124.974037,159.332937,-0.065790,-1.546054,32.025740,-235.674691,153.181186,4.470917,30.164481,11.590982,30.097147,1554.680890,19.907064,318518.172100,0.886010,19.546997,3.943403,4.117139,0.074805,0.052741,116.004510,92.644635,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.196169,73.771214,109.445728,100.000000,17.967968,15.000000,55.569620,50.117596,13.000000,47.580206,45.395846,0.210096,30.531995,94.954656,54.721422,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.797443,62.573315,160.578691,157.199505,93.848908,93.954310,54.527188,14.364513,160.408308,4.707923,63.143950,38.718724,154.233345,161.320286,152.876955,160.034520,124.962877,159.125818,-0.065827,-1.546091,32.025740,-235.689838,153.418771,4.470254,30.228976,11.617541,23.275685,1202.594898,20.130865,318948.083136,0.897358,20.221056,3.942664,4.172639,0.074008,0.051935,115.987725,92.652872,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.212843,73.784513,109.411370,100.000000,17.907745,15.000000,55.569620,50.184346,13.000000,47.580206,45.401321,0.209336,30.553216,95.776423,54.724048,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.810445,62.670639,160.634810,157.255190,93.892097,93.958272,54.527155,14.370507,160.445682,4.707003,63.176919,38.639276,154.254902,161.229601,152.869745,160.132759,124.980176,159.186334,-0.065976,-1.544359,32.025740,-235.683682,153.143316,4.469117,30.161001,11.549909,45.864924,2369.724360,20.185426,319179.600921,0.901758,20.511539,3.948167,4.184061,0.074099,0.051515,115.996926,92.621896,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.224863,73.816311,109.434519,100.000000,17.889750,15.000000,55.569620,50.013466,13.000000,47.580206,45.407625,0.210591,30.527577,96.077075,54.723006,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.900429,62.751422,160.735209,157.316473,93.941106,93.966665,54.570189,14.365084,160.425059,4.705727,63.234812,38.665853,154.255875,161.284377,152.899526,160.071109,124.980706,159.185156,-0.066191,-1.543778,32.025740,-235.685020,153.141483,4.468156,30.192680,11.569129,22.477799,1160.455015,20.006128,318910.165587,0.892113,19.990215,3.865180,4.138899,0.074860,0.051826,115.925390,92.677010,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.225930,73.834722,109.433473,100.000000,17.849531,15.000000,55.569620,50.000044,13.000000,47.580206,45.414932,0.209202,30.498512,95.569639,54.715502,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.682063,62.816214,160.609559,157.337460,93.988057,93.972765,54.572296,14.371220,160.364513,4.704487,63.266495,38.846772,154.259025,161.261723,152.876149,160.115056,124.989002,159.173173,-0.066262,-1.543794,32.025740,-235.681661,153.175519,4.466723,30.280272,11.612366,25.574875,1320.295952,20.011499,319004.248107,0.892042,20.070344,3.875398,4.138958,0.073426,0.051202,115.943220,92.681970,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.219428,73.838574,109.426838,100.000000,17.867980,15.000000,55.569620,49.960894,13.000000,47.580206,45.418659,0.211043,30.601321,95.025305,54.725238,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.574245,62.850403,160.972944,157.374398,94.007930,93.979645,54.536237,14.373932,160.450904,4.703511,63.153373,38.807900,154.255018,161.312528,152.868345,160.161446,125.000968,159.243629,-0.066152,-1.543798,32.025740,-235.677480,153.241536,4.465853,30.252974,11.593975,64.052178,3308.862522,19.987740,319064.273853,0.889362,20.032235,3.874333,4.131965,0.073508,0.050588,115.932464,92.649915,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.183507,73.843287,109.375147,100.000000,17.845064,15.000000,55.569620,50.051245,13.000000,47.580206,45.424904,0.209469,30.540126,95.542795,54.723242,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.930011,62.850403,160.774820,157.374398,94.043815,93.985021,54.557883,14.374503,160.396397,4.702865,63.177483,38.771435,154.273507,161.395546,152.890279,160.278384,125.013850,159.275705,-0.066094,-1.543791,32.025740,-235.676745,153.293013,4.465261,30.258690,11.547024,31.967138,1650.730762,20.076249,319312.093669,0.894967,20.385907,3.860589,4.152042,0.073825,0.051305,115.902938,92.663671,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.206683,73.856451,109.340252,100.000000,17.883243,15.000000,55.569620,50.094245,13.000000,47.580206,45.430225,0.210186,30.578261,95.128546,54.718098,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.768669,62.839098,160.793217,157.364604,94.047641,93.992630,54.584046,14.373361,160.403100,4.702008,63.257188,38.739755,154.271453,161.411744,152.895423,160.160712,125.018089,159.172375,-0.066176,-1.543760,32.025740,-235.676417,153.255487,4.464406,30.301422,11.575692,26.284217,1356.623438,20.157796,319438.249834,0.898411,20.563192,3.880651,4.173068,0.074884,0.052258,115.932033,92.680594,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.206921,73.871144,109.338217,100.000000,17.813787,15.000000,55.569620,49.934753,13.000000,47.580206,45.434041,0.209202,30.647407,96.232642,54.718620,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.711994,62.871633,160.848222,157.373279,94.017570,93.998741,54.532106,14.372505,160.448660,4.701442,63.360740,38.716482,154.302968,161.380461,152.933060,160.164256,125.013139,159.342268,-0.066168,-1.544271,32.025740,-235.681194,153.265236,4.463636,30.192194,11.587412,56.551580,2921.611524,19.988010,319169.979674,0.889222,20.092177,3.882348,4.129843,0.073623,0.052097,115.930972,92.697288,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.215757,73.868377,109.341116,100.000000,17.819366,15.000000,55.569620,50.004441,13.000000,47.580206,45.438203,0.208935,30.527072,95.096764,54.727382,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.572883,62.937253,160.409813,157.406299,94.015256,94.003826,54.611884,14.375644,160.462096,4.701207,63.441718,38.649611,154.308112,161.262711,152.933665,160.157780,124.989345,159.178413,-0.066372,-1.544352,32.025740,-235.680178,153.264460,4.462892,30.221493,11.547006,15.681189,808.950263,20.059964,319292.452160,0.892850,20.294070,3.831138,4.147504,0.073878,0.051080,115.936872,92.683943,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.226376,73.869863,109.327224,100.000000,17.814941,15.000000,55.569620,50.025918,13.000000,47.580206,45.443630,0.211361,30.589620,95.888033,54.719062,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.887388,62.937253,160.807757,157.406299,93.994657,94.009149,54.654774,14.374788,160.338008,4.701085,63.517675,38.664999,154.316590,161.333832,152.928893,160.080324,124.986189,159.219672,-0.066404,-1.543186,32.025740,-235.680054,153.317935,4.462483,30.219203,11.547727,17.032524,877.972486,20.092502,319407.519809,0.895247,20.401655,3.913306,4.154997,0.073472,0.051162,115.964798,92.666930,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.220738,73.854336,109.335517,100.000000,17.717853,15.000000,55.569620,50.080813,13.000000,47.580206,45.450394,0.209113,30.613510,96.166202,54.777294,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.781457,63.007838,160.596876,157.465904,93.989344,94.019958,54.622793,14.376929,160.311547,4.701008,63.565699,38.618083,154.319270,161.373925,152.946360,160.107074,124.981764,159.260828,-0.066598,-1.540844,32.025740,-235.671869,153.267375,4.462314,30.164246,11.586853,32.115048,1656.397850,20.119623,319646.926738,0.897623,20.651850,3.862627,4.158616,0.074024,0.051794,116.005225,92.684169,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.211647,73.845697,109.346487,100.000000,17.785506,15.000000,55.569620,50.253181,13.000000,47.580206,45.459219,0.211316,30.540162,95.190801,54.718639,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.977210,63.073736,160.752310,157.526909,93.958409,94.025151,54.561211,14.377071,160.414165,4.701202,63.627030,38.705617,154.329936,161.294729,152.958182,160.125960,124.968782,159.241871,-0.066464,-1.539069,32.025740,-235.669439,153.224281,4.462342,30.201064,11.581408,20.591425,1063.242663,20.019138,319437.536449,0.889118,20.235285,3.884541,4.135216,0.073253,0.052026,115.976755,92.686072,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.200526,73.824710,109.296387,100.000000,17.699915,15.000000,55.569620,49.992413,13.000000,47.580206,45.466561,0.209024,30.503579,95.733610,54.720537,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.111789,63.149561,160.880974,157.577561,93.950671,94.025801,54.558396,14.370507,160.402207,4.701194,63.631264,38.762566,154.335684,161.307794,152.946506,160.084029,124.959110,159.135730,-0.066409,-1.538471,32.025740,-235.676821,153.282327,4.462282,30.257824,11.570986,20.528454,1060.045844,20.052836,319647.793457,0.892529,20.445886,3.907673,4.141074,0.073215,0.051957,116.003613,92.700297,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.238771,73.826855,109.291705,100.000000,17.734730,15.000000,55.569620,49.905623,13.000000,47.580206,45.471887,0.208404,30.604531,94.895214,54.710939,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.830959,63.159211,160.569260,157.611422,93.905496,94.030362,54.560776,14.373932,160.564166,4.700679,63.552771,38.826580,154.372769,161.397265,152.942727,160.138466,124.966114,159.248526,-0.066349,-1.538468,32.025740,-235.673722,153.181983,4.461756,30.211757,11.570391,58.765086,3034.372039,19.986550,319623.260419,0.888870,20.253272,3.912038,4.124264,0.075168,0.051792,116.065030,92.677649,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.236710,73.828933,109.243685,100.000000,17.740003,15.000000,55.569620,49.833494,13.000000,47.580206,45.480159,0.211588,30.551648,95.618432,54.713938,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.024716,63.159211,160.826585,157.611422,93.843092,94.030355,54.544349,14.367653,160.448221,4.700546,63.559596,38.764260,154.377340,161.357288,152.988618,160.153700,124.931187,159.308033,-0.066225,-1.538442,32.025740,-235.682452,153.327768,4.461633,30.205175,11.606506,33.869435,1749.396214,19.944451,319633.800784,0.885775,20.151946,3.873454,4.113363,0.073870,0.051660,116.057720,92.688737,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.238819,73.825664,109.187519,100.000000,17.674649,15.000000,55.569620,49.942730,13.000000,47.580206,45.486220,0.211999,30.535438,95.701064,54.730156,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.548608,63.159211,160.745829,157.596870,93.839987,94.030346,54.599874,14.374360,160.441363,4.700384,63.626303,38.693322,154.380481,161.358269,152.992143,160.217450,124.936512,159.291234,-0.066084,-1.538436,32.025740,-235.670681,153.305923,4.461664,30.207033,11.586132,28.677125,1479.700960,20.039796,319859.252978,0.892742,20.531791,3.917732,4.135084,0.073979,0.051888,116.012690,92.648989,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.245166,73.855942,109.125088,100.000000,17.702844,15.000000,55.569620,49.848441,13.000000,47.580206,45.491970,0.209336,30.558175,94.711194,54.719682,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
