OSU 80 Ton Compressor Load Stand
39.335312,60.619452,163.491258,156.682410,95.942941,95.536368,54.572797,14.393625,163.047025,4.811306,60.196525,39.319291,154.281664,163.977720,153.022763,162.926023,124.673472,161.865706,-0.062069,-1.540477,32.025740,-235.655499,155.699638,4.569720,30.723622,11.737353,65.966933,3405.493634,20.200493,322084.949154,0.886378,17.404783,5.337595,4.141466,0.074161,0.052034,115.397183,92.654880,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.328041,74.396791,109.445866,100.000000,18.806136,15.000000,55.569620,48.418924,13.000000,47.580206,45.254678,0.209693,31.016237,96.251534,54.685083,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.509242,60.555234,163.340529,156.597071,95.958053,95.521415,54.642095,14.365798,163.028187,4.811727,59.799834,39.414592,154.276001,163.991770,153.009889,162.780036,124.630080,161.797884,-0.062040,-1.542782,32.025740,-235.684960,155.517299,4.570198,30.711469,11.721973,19.976552,1029.966686,20.176347,322050.787365,0.886257,17.393373,5.268903,4.134019,0.075454,0.051654,115.426645,92.573542,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.294871,74.395152,109.432683,100.000000,18.886522,15.000000,55.569620,48.447338,13.000000,47.580206,45.243265,0.206738,31.053704,96.423829,54.687974,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.358635,60.420738,163.503414,156.596512,96.153333,95.505415,54.536984,14.372933,163.085661,4.812080,59.243032,39.425950,154.267250,164.139916,153.004534,162.872898,124.662301,161.981646,-0.061856,-1.544522,32.025740,-235.678478,155.710109,4.570420,30.721440,11.703383,12.641426,653.032694,20.249290,321996.603837,0.888618,17.328641,5.392683,4.156348,0.073776,0.051536,115.466680,92.601674,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.323851,74.414086,109.452753,100.000000,18.878506,15.000000,55.569620,48.340805,13.000000,47.580206,45.236098,0.211225,31.059997,96.566439,54.678749,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.177173,60.107384,163.546705,156.480677,96.338571,95.496648,54.568452,14.379212,163.162872,4.812311,59.259234,39.243152,154.271382,164.145704,153.026106,162.833706,124.656768,162.010616,-0.061830,-1.546234,32.025740,-235.673996,155.706761,4.570821,30.777983,11.776659,60.512736,3124.173584,20.154732,321810.328655,0.882967,17.037162,5.405619,4.134236,0.074069,0.051599,115.523349,92.629894,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.314279,74.409926,109.489171,100.000000,18.948037,15.000000,55.569620,48.381117,13.000000,47.580206,45.223706,0.211134,31.055904,97.489168,54.692449,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.688684,60.107384,163.352939,156.480677,96.459212,95.493585,54.541290,14.345819,163.134055,4.812769,59.511479,39.131789,154.239930,164.047531,152.994980,162.953024,124.701399,161.869810,-0.061793,-1.547979,32.025740,-235.704286,155.537620,4.571407,30.684406,11.729041,34.295132,1771.483325,20.222095,321648.332675,0.887900,17.099408,5.455897,4.154194,0.074188,0.051497,115.577492,92.582771,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.303855,74.358271,109.494493,100.000000,18.968098,15.000000,55.569620,48.433538,13.000000,47.580206,45.204215,0.209469,31.053434,95.737336,54.678159,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.568749,60.056951,163.476176,156.378834,96.560199,95.495829,54.515653,14.378641,163.045443,4.812848,59.820218,39.454237,154.228620,164.042565,152.963185,162.841121,124.766942,161.951768,-0.061814,-1.547959,32.025740,-235.669503,155.607316,4.571542,30.689616,11.684650,28.767857,1486.675837,20.284369,321375.548632,0.891072,17.023873,5.474429,4.174541,0.074369,0.050912,115.628725,92.626439,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.290626,74.329832,109.512751,100.000000,18.973669,15.000000,55.569620,48.184015,13.000000,47.580206,45.193034,0.209514,31.010467,96.073427,54.679703,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.680837,60.155061,163.641730,156.414367,96.681303,95.498121,54.528336,14.381495,163.241480,4.813080,56.577246,39.859124,154.219921,164.119523,152.968115,163.082087,124.778075,162.084072,-0.061725,-1.548050,32.025740,-235.666649,155.956883,4.571786,30.747205,11.742311,55.942990,2890.369886,20.047436,320898.937262,0.879009,16.355650,5.366598,4.115857,0.073021,0.050811,115.636819,92.638784,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.303903,74.346760,109.596650,100.000000,19.005339,15.000000,55.569620,48.666717,13.000000,47.580206,45.183396,0.210682,31.097843,95.705785,54.683716,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.748098,59.296651,163.779033,156.361767,96.895840,95.508026,54.642623,14.395766,163.551082,4.813917,54.221325,39.738734,154.221200,164.602138,152.983040,163.361360,124.761373,162.423844,-0.061631,-1.547455,32.025740,-235.658259,156.064317,4.572390,30.816496,11.798314,6.335869,326.666562,20.541181,321577.156805,0.907092,17.777041,5.337846,4.238566,0.073540,0.051114,115.619160,92.640069,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.310282,74.328340,109.610998,100.000000,19.071307,15.000000,55.569620,48.164631,13.000000,47.580206,45.177570,0.209246,31.112339,98.042016,54.679684,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.631421,58.556009,164.083802,155.820405,97.124714,95.531824,54.578058,14.371791,163.684498,4.815255,54.620733,39.402392,154.225312,164.631983,152.993601,163.464020,124.789952,162.445414,-0.061665,-1.545115,32.025740,-235.680274,156.261259,4.573499,30.894135,11.742726,20.324725,1049.147599,20.079006,320848.034678,0.879554,16.413530,5.386077,4.123949,0.074376,0.051369,115.569625,92.628862,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.313960,74.305580,109.664643,100.000000,19.170575,15.000000,55.569620,48.090901,13.000000,47.580206,45.132013,0.210411,31.183776,95.305015,54.667715,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.510059,58.556009,164.181277,155.820405,97.221322,95.549376,54.559456,14.374360,163.566286,4.816815,55.626488,39.359803,154.199279,164.661871,152.993296,163.481257,124.769464,162.480794,-0.061594,-1.543372,32.025740,-235.678522,156.117475,4.574719,30.807878,11.729726,59.320850,3063.143408,20.014769,319795.539053,0.874300,15.467730,5.555062,4.120424,0.073568,0.052053,115.526469,92.635519,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.329388,74.318045,109.700519,100.000000,19.222994,15.000000,55.569620,48.096379,13.000000,47.580206,45.091050,0.212274,31.137365,95.651638,54.680589,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.929721,58.522395,163.910248,155.615624,97.316980,95.567466,54.549189,14.383065,163.639386,4.818576,56.681075,39.234822,154.170279,164.561792,153.015791,163.486865,124.792100,162.612909,-0.061555,-1.541660,32.025740,-235.667366,156.260949,4.576329,30.770717,11.757421,34.879689,1801.417173,20.052372,318990.191579,0.876718,14.878753,5.536142,4.140245,0.074499,0.051041,115.506782,92.634321,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.362717,74.306220,109.771907,100.000000,19.273143,15.000000,55.569620,48.119694,13.000000,47.580206,45.072772,0.210908,31.103685,95.300984,54.671885,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.614907,58.813901,163.951928,155.712419,97.454551,95.581374,54.495123,14.376358,163.656867,4.820268,57.443885,39.366512,154.098735,164.597944,153.004013,163.508516,124.866457,162.496831,-0.061736,-1.541095,32.025740,-235.675054,156.019783,4.577682,30.808437,11.751200,22.708279,1173.968840,20.116296,319177.011593,0.880111,15.036871,5.572472,4.155430,0.073616,0.051947,115.514132,92.624885,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.344435,74.296279,109.791595,100.000000,19.258936,15.000000,55.569620,48.354328,13.000000,47.580206,45.055522,0.208758,31.146345,94.765796,54.675750,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.299730,59.037636,163.670846,155.887828,97.560410,95.596321,54.548983,14.375501,163.634274,4.822319,57.876353,39.243990,154.076093,164.643873,153.002559,163.433179,124.852452,162.502341,-0.061662,-1.540502,32.025740,-235.673459,156.140969,4.579898,30.757068,11.740382,40.095847,2070.821808,20.345873,319598.757644,0.894647,15.764553,5.608970,4.210414,0.073595,0.051240,115.494466,92.615220,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.352383,74.290980,109.817006,100.000000,19.298253,15.000000,55.569620,48.487660,13.000000,47.580206,45.049599,0.211316,31.129324,96.468213,54.675111,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.501000,59.037636,163.941659,155.887828,97.650317,95.611295,54.545440,14.374645,163.634725,4.824584,58.327984,39.227540,154.054782,164.684404,152.975151,163.386689,124.803891,162.516829,-0.061736,-1.538767,32.025740,-235.676439,156.221203,4.582113,30.806129,11.778751,-2.436171,-125.828600,20.507085,320115.802028,0.904258,16.472686,5.482660,4.245820,0.073662,0.051910,115.536819,92.605314,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.347689,74.268141,109.812046,100.000000,19.279848,15.000000,55.569620,48.163221,13.000000,47.580206,45.042118,0.210411,31.083887,98.233910,54.673665,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.882074,59.236305,163.911108,155.987425,97.825659,95.628837,54.558524,14.375073,163.664899,4.826625,58.523554,39.660214,154.041824,164.706098,152.907597,163.426884,124.773107,162.539132,-0.061806,-1.537042,32.025740,-235.676828,156.317568,4.583882,30.828252,11.757312,43.203916,2230.953365,20.201285,319947.673153,0.886915,15.793413,5.499131,4.164681,0.074266,0.050609,115.597524,92.609788,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.379526,74.248638,109.831105,100.000000,19.358933,15.000000,55.569620,48.050766,13.000000,47.580206,45.034486,0.207611,31.077811,95.597715,54.675651,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.529414,59.207648,164.072261,156.095137,98.099163,95.647877,54.555864,14.364085,163.784334,4.828339,57.425750,39.551113,154.015918,164.694782,152.873311,163.589630,124.695486,162.616946,-0.061846,-1.535305,32.025740,-235.686509,156.181437,4.585724,30.896714,11.752516,29.104232,1502.950550,20.140739,319931.460567,0.882197,15.530316,5.554178,4.150317,0.073676,0.051520,115.625102,92.577857,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.344496,74.218722,109.841413,100.000000,19.389955,15.000000,55.569620,47.859137,13.000000,47.580206,45.020778,0.209603,31.167927,95.720959,54.666643,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.348901,58.782490,164.219503,155.941823,98.473828,95.682938,54.572755,14.377214,163.834399,4.831745,57.748386,39.391571,154.067049,164.907158,152.866154,163.553540,124.723726,162.661907,-0.061557,-1.533014,32.025740,-235.674197,156.327867,4.589518,30.899454,11.815064,14.071170,726.414215,19.990759,320005.369235,0.873417,15.233655,5.594946,4.109894,0.073821,0.052401,115.622895,92.591760,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.351595,74.211338,109.936720,100.000000,19.489936,15.000000,55.569620,47.804884,13.000000,47.580206,45.001338,0.208713,31.172308,96.289311,54.737847,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.334865,58.765407,164.274089,155.797745,98.713693,95.710379,54.571990,14.361088,163.760744,4.834916,58.297993,39.153068,154.029935,164.808912,152.833906,163.619392,124.796961,162.634681,-0.061452,-1.531272,32.025740,-235.688036,156.187904,4.592555,30.839575,11.749091,15.168714,783.085093,20.157314,320437.534005,0.882054,15.663269,5.707391,4.150637,0.073719,0.052718,115.558975,92.591664,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.373131,74.173732,109.992918,100.000000,19.541466,15.000000,55.569620,48.015138,13.000000,47.580206,44.970967,0.210456,31.129198,96.168827,54.672731,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.604182,58.765407,164.073318,155.797745,98.809671,95.734796,54.548178,14.373076,163.738573,4.838276,58.838667,38.938943,154.010453,164.778204,152.834481,163.534570,124.830991,162.626263,-0.061489,-1.529531,32.025740,-235.677192,156.267112,4.595815,30.829316,11.706034,38.190522,1972.446976,20.230077,320112.042379,0.885558,15.473897,5.699266,4.173420,0.074028,0.051617,115.514945,92.550537,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.392839,74.168992,110.042569,100.000000,19.581909,15.000000,55.569620,47.993846,13.000000,47.580206,44.954372,0.208536,31.097248,96.927556,54.768561,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.538940,59.004020,164.008453,155.884471,98.891077,95.751545,54.597430,14.380496,163.568337,4.841670,59.325012,39.068354,153.974962,164.683711,152.817507,163.445997,124.816532,162.576223,-0.061526,-1.528383,32.025740,-235.672712,156.236517,4.599178,30.844516,11.795627,7.141646,368.515826,20.245456,320062.894394,0.886130,15.475183,5.613851,4.176297,0.073462,0.051644,115.527524,92.579610,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.404542,74.160410,110.051260,100.000000,19.599627,15.000000,55.569620,47.849232,13.000000,47.580206,44.946810,0.210591,31.138429,96.198045,54.763771,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.297697,59.336882,164.027135,156.083946,98.970505,95.763723,54.543312,14.372362,163.656957,4.844694,59.493694,39.184484,153.960399,164.570392,152.773732,163.501750,124.815829,162.511771,-0.061568,-1.528386,32.025740,-235.679703,155.925723,4.602178,30.823546,11.709334,15.022894,775.964906,20.117936,319880.391112,0.880185,15.123609,5.576055,4.142828,0.074014,0.051833,115.523662,92.572819,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.398951,74.158147,110.058870,100.000000,19.599097,15.000000,55.569620,47.851552,13.000000,47.580206,44.931949,0.210276,31.102116,96.472117,54.765846,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.240195,59.569455,164.075773,156.276153,98.977076,95.771527,54.566117,14.377071,163.515881,4.848181,59.717160,39.103752,153.948872,164.596203,152.760291,163.365809,124.737666,162.468651,-0.061497,-1.528389,32.025740,-235.675157,155.904817,4.605174,30.867162,11.692439,34.682246,1790.664238,20.157852,320308.656811,0.881654,15.447221,5.568122,4.148023,0.074655,0.051623,115.505379,92.579529,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.411204,74.139790,110.078927,100.000000,19.652740,15.000000,55.569620,47.932145,13.000000,47.580206,44.930022,0.208758,31.110861,95.720271,54.769593,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.308302,59.569455,163.776609,156.276153,99.010253,95.778507,54.554292,14.374360,163.488327,4.851604,60.039438,39.007963,153.972624,164.603471,152.723050,163.346636,124.709461,162.465776,-0.061536,-1.528392,32.025740,-235.677541,155.878773,4.608535,30.698650,11.735568,-1.817529,-93.860413,20.285179,320948.066777,0.889279,16.095322,5.539976,4.173963,0.073073,0.050830,115.497376,92.592337,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.415666,74.154969,110.106153,100.000000,19.681571,15.000000,55.569620,47.930927,13.000000,47.580206,44.925464,0.211134,31.064360,96.469330,54.678730,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.485941,59.755465,163.656547,156.376595,98.981074,95.779994,54.539369,14.374217,163.398293,4.854862,60.362940,38.882744,153.994555,164.416350,152.700666,163.222793,124.696170,162.322145,-0.061392,-1.529009,32.025740,-235.676867,155.932473,4.611861,30.695476,11.728915,29.008228,1498.445942,20.329395,321445.626538,0.890915,16.403254,5.598834,4.181319,0.073800,0.051639,115.574180,92.595137,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.402790,74.153711,110.094629,100.000000,19.659846,15.000000,55.569620,47.880773,13.000000,47.580206,44.920020,0.209469,31.050206,97.382731,54.682142,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.057209,59.986401,163.545262,156.498584,98.854164,95.780002,54.552178,14.376786,163.290215,4.857755,60.637078,38.906917,153.996735,164.320441,152.686548,163.145176,124.691396,162.296636,-0.061547,-1.530772,32.025740,-235.677239,155.677577,4.614892,30.709396,11.702103,19.690446,1016.888791,20.275830,321467.755516,0.889495,16.314007,5.625753,4.166464,0.074571,0.050907,115.613092,92.597466,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.408497,74.152373,110.096120,100.000000,19.663765,15.000000,55.569620,47.785845,13.000000,47.580206,44.908886,0.207218,31.014398,96.032982,54.759886,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.306947,60.224511,163.757018,156.642399,98.621829,95.769327,54.617289,14.362801,163.245994,4.861231,60.632092,39.190192,154.006985,164.258034,152.666109,162.975384,124.651622,162.138509,-0.061678,-1.533123,32.025740,-235.687304,155.467802,4.618289,30.708206,11.727797,26.410090,1362.290526,20.200105,321591.484660,0.885816,16.267795,5.574710,4.144679,0.074053,0.051252,115.620985,92.555443,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.413094,74.164382,110.095341,100.000000,19.720623,15.000000,55.569620,47.825992,13.000000,47.580206,44.903397,0.208758,31.025667,96.434626,54.683765,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.529124,60.246007,163.666812,156.767190,98.637012,95.763992,54.588562,14.372647,163.351615,4.863287,59.717809,39.430213,154.020415,164.410364,152.668568,163.168092,124.678204,162.234221,-0.061680,-1.536621,32.025740,-235.677947,155.683881,4.620863,30.788044,11.712489,16.448775,848.910497,20.389587,322213.183003,0.896693,17.060575,5.568053,4.187326,0.073929,0.051200,115.646650,92.579350,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.441498,74.144764,110.108082,100.000000,19.752569,15.000000,55.569620,47.815930,13.000000,47.580206,44.902661,0.211406,31.031509,98.397014,54.677441,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.561273,60.246007,163.701334,156.767190,98.772338,95.763218,54.497730,14.373076,163.336680,4.865564,59.200586,39.199980,154.063628,164.429931,152.689872,163.197368,124.728345,162.351366,-0.061825,-1.538977,32.025740,-235.678172,155.972448,4.623492,30.775153,11.716041,22.852720,1181.379647,20.310766,322353.028629,0.889877,16.970837,5.536943,4.166109,0.074695,0.052172,115.628348,92.592504,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.452361,74.158470,110.124152,100.000000,19.763305,15.000000,55.569620,47.684806,13.000000,47.580206,44.894653,0.209425,31.099664,97.293495,54.681188,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.449847,59.827115,163.604435,156.642678,98.895664,95.767348,54.516737,14.371934,163.384243,4.867793,59.255464,39.168462,154.054874,164.487680,152.686031,163.262395,124.772993,162.356917,-0.061770,-1.538975,32.025740,-235.678497,155.922195,4.625579,30.711036,11.742816,7.808752,403.535522,20.207252,322148.699787,0.884908,16.702006,5.553274,4.140411,0.073181,0.051337,115.686053,92.580569,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.397977,74.109691,110.085099,100.000000,19.800289,15.000000,55.569620,47.641634,13.000000,47.580206,44.871062,0.212366,31.092073,95.584840,54.671236,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.140432,59.656810,163.861068,156.436750,98.998816,95.776008,54.525249,14.379355,163.353746,4.870112,59.515555,39.071923,154.064511,164.483486,152.722221,163.110097,124.805451,162.271291,-0.061736,-1.539011,32.025740,-235.672383,155.680635,4.627746,30.774053,11.759133,59.216162,3059.655970,20.196331,322034.921960,0.885593,16.660100,5.555626,4.137919,0.074315,0.050983,115.727109,92.615014,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.433837,74.138375,110.105797,100.000000,19.813283,15.000000,55.569620,47.678982,13.000000,47.580206,44.860284,0.211634,31.053452,96.437153,54.697386,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.420168,59.719089,163.628591,156.436750,98.964466,95.779018,54.526307,14.397335,163.279385,4.872619,59.774396,39.129051,154.049049,164.365364,152.773450,163.094830,124.781432,162.140559,-0.061654,-1.539036,32.025740,-235.654239,155.635311,4.630290,30.695062,11.681477,33.619181,1737.044869,20.212638,321530.609521,0.887108,16.386563,5.513465,4.147150,0.073490,0.051170,115.759969,92.612353,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.447995,74.161143,110.165810,100.000000,19.889691,15.000000,55.569620,47.793134,13.000000,47.580206,44.842888,0.210953,31.003490,95.178531,54.679625,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.353825,59.719089,163.572472,156.436750,98.880316,95.774409,54.555593,14.371934,163.194328,4.875129,59.880471,39.180808,154.019206,164.319188,152.751516,163.026891,124.749178,162.146173,-0.061793,-1.539046,32.025740,-235.679151,155.780410,4.632601,30.756167,11.680395,21.486931,1109.596535,20.360249,321522.131387,0.894290,16.621554,5.442641,4.186491,0.074567,0.052093,115.767574,92.632686,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.432708,74.139729,110.146512,100.000000,19.872460,15.000000,55.569620,47.664398,13.000000,47.580206,44.833582,0.211406,31.039208,96.204996,54.677028,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.274721,59.853846,163.516857,156.529920,99.022191,95.769705,54.526286,14.373361,163.309671,4.878243,59.242864,39.110762,154.040735,164.298203,152.763226,163.073301,124.767460,162.261379,-0.061604,-1.540203,32.025740,-235.678867,155.690142,4.635552,30.757447,11.782970,49.753690,2570.688011,20.223788,321438.589581,0.887545,16.317308,5.408054,4.150885,0.075203,0.051960,115.832912,92.585748,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.449667,74.147942,110.162711,100.000000,19.888262,15.000000,55.569620,47.577292,13.000000,47.580206,44.823510,0.209068,31.034863,95.868787,54.686391,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.560373,59.668109,163.616372,156.571330,99.055678,95.768924,54.557025,14.377642,163.253644,4.880836,59.032319,38.986555,154.056406,164.344526,152.770584,163.094531,124.795798,162.205098,-0.061709,-1.541368,32.025740,-235.673606,155.648739,4.638128,30.721152,11.718619,32.945889,1701.298623,20.246630,321530.599720,0.888652,16.404054,5.442825,4.156457,0.074100,0.051838,115.858378,92.566610,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.428686,74.137789,110.146324,100.000000,19.941660,15.000000,55.569620,47.670974,13.000000,47.580206,44.806261,0.210141,31.014939,95.771109,54.684011,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.121761,59.499737,163.588236,156.431434,98.940799,95.763568,54.554898,14.375930,163.347869,4.883384,59.224064,38.859116,154.049791,164.269200,152.781774,163.124111,124.846230,162.167309,-0.061924,-1.541358,32.025740,-235.672868,155.824543,4.640505,30.768770,11.676807,31.354787,1619.198505,20.282837,321712.759867,0.891333,16.642386,5.476189,4.163412,0.074649,0.051618,115.871891,92.554204,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.423096,74.140894,110.140500,100.000000,19.964129,15.000000,55.569620,47.966648,13.000000,47.580206,44.794695,0.211771,31.022331,97.015277,54.687345,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.404647,59.571109,163.694737,156.412128,98.866479,95.749805,54.563462,14.376215,163.146800,4.885656,59.563583,38.991951,154.040260,164.176733,152.778292,163.038670,124.830452,162.134130,-0.061830,-1.541375,32.025740,-235.672909,155.561001,4.642646,30.704509,11.751705,65.173279,3365.097470,20.592930,321971.192542,0.908329,17.399330,5.422624,4.243122,0.074287,0.051009,115.968205,92.589186,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.431313,74.168482,110.143491,100.000000,20.014542,15.000000,55.569620,47.714273,13.000000,47.580206,44.776585,0.208669,31.013424,97.995735,54.674855,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.040921,59.571109,163.420719,156.412128,98.787781,95.734518,54.547769,14.376358,163.193522,4.887816,59.882812,38.973575,154.018813,164.133526,152.768560,162.959279,124.888653,162.148965,-0.061825,-1.541369,32.025740,-235.674237,155.534712,4.644748,30.677320,11.730844,25.495858,1316.808513,20.333513,321224.648807,0.893799,16.489015,5.355251,4.181515,0.073776,0.051943,115.894254,92.590089,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.430204,74.149210,110.136053,100.000000,20.036353,15.000000,55.569620,48.019678,13.000000,47.580206,44.766839,0.207655,30.993320,96.016609,54.678100,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.249732,59.760150,163.571573,156.520967,98.746134,95.719274,54.539035,14.371363,163.102069,4.890158,59.940952,39.021860,154.026496,164.103666,152.723564,162.864157,124.918448,162.152132,-0.061956,-1.541405,32.025740,-235.683969,155.573280,4.647010,30.758799,11.697037,22.189290,1146.214640,20.658730,321843.605110,0.911814,17.509609,5.356150,4.262368,0.074479,0.052254,115.898744,92.643604,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.405445,74.147270,110.128681,100.000000,19.989555,15.000000,55.569620,47.738398,13.000000,47.580206,44.761511,0.209068,31.054029,99.002356,54.685693,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.130704,59.845027,163.616273,156.627569,98.732442,95.707065,54.594897,14.370364,163.179030,4.892728,59.767028,38.917064,153.995332,164.168755,152.702202,162.874078,124.898175,162.087469,-0.062024,-1.541418,32.025740,-235.682681,155.563144,4.649297,30.677861,11.728590,51.457966,2655.403708,20.352404,321202.718416,0.895815,16.666721,5.304602,4.185883,0.074591,0.052203,115.938530,92.642398,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.398250,74.153732,110.097771,100.000000,20.061487,15.000000,55.569620,47.630168,13.000000,47.580206,44.750400,0.210456,31.019014,98.010537,54.682428,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.038179,59.807549,163.468356,156.631486,98.550784,95.677544,54.564412,14.379640,163.131920,4.895454,60.007138,38.742785,154.003282,164.001686,152.734428,162.799094,124.811473,161.941177,-0.062202,-1.542573,32.025740,-235.671608,155.618921,4.652231,30.687471,11.726462,17.910578,924.762287,20.282313,321175.791839,0.891062,16.581444,5.276227,4.167457,0.073603,0.050534,116.047102,92.704109,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.418575,74.143826,110.051668,100.000000,20.072283,15.000000,55.569620,47.610283,13.000000,47.580206,44.739025,0.210006,30.995340,97.012771,54.774127,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.209867,59.895734,163.419989,156.650513,98.439768,95.645575,54.563643,14.374217,162.947370,4.896950,60.270668,38.588082,154.031779,163.919542,152.713693,162.699958,124.896897,161.837483,-0.062147,-1.544298,32.025740,-235.676051,155.369902,4.653871,30.647047,11.696496,5.752597,297.023334,20.339919,321366.288245,0.893168,16.822553,5.267500,4.181276,0.073722,0.051058,116.076256,92.673004,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.411235,74.128672,109.991826,100.000000,20.091958,15.000000,55.569620,47.683318,13.000000,47.580206,44.726879,0.210321,31.018257,96.646895,54.767459,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.108260,59.895734,163.366607,156.650513,98.344069,95.612033,54.599510,14.376500,162.873328,4.897991,60.504456,38.619117,153.998990,163.953234,152.694494,162.659704,124.866818,161.850214,-0.062166,-1.546019,32.025740,-235.672134,155.287506,4.655242,30.576367,11.711605,35.607451,1837.308729,20.359073,321440.835307,0.895607,16.906772,5.288561,4.187397,0.074744,0.052029,115.988388,92.634960,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.389816,74.111889,109.940240,100.000000,20.118317,15.000000,55.569620,48.055421,13.000000,47.580206,44.719285,0.210908,30.905909,96.945007,54.694524,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.588671,60.064392,163.162567,156.735293,98.254297,95.578452,54.564947,14.385776,162.777513,4.899202,60.743526,38.515174,154.040045,163.744287,152.711359,162.575104,124.885814,161.684659,-0.062221,-1.548312,32.025740,-235.667269,155.300371,4.656192,30.561997,11.703275,19.529008,1008.315505,20.718358,321925.165697,0.916592,18.094406,5.156583,4.276905,0.073795,0.051328,116.010720,92.628375,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.407023,74.131912,109.945675,100.000000,20.068392,15.000000,55.569620,48.115061,13.000000,47.580206,44.714842,0.211908,30.931116,98.508307,54.783411,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.074857,60.253448,163.122801,156.853651,98.117160,95.543498,54.554051,14.368794,162.547409,4.899939,60.960534,38.492344,154.018845,163.653038,152.692017,162.423665,124.970402,161.623602,-0.062113,-1.550637,32.025740,-235.681147,155.065409,4.657480,30.558752,11.668801,3.874785,200.101602,20.751748,321943.434546,0.918314,18.230531,5.192379,4.286908,0.073472,0.051927,115.926010,92.616616,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.398719,74.129424,109.942070,100.000000,20.117219,15.000000,55.569620,47.905626,13.000000,47.580206,44.705241,0.207963,30.933442,98.392636,54.783352,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.713066,60.448850,162.781382,156.978447,98.013143,95.504143,54.653495,14.371363,162.438677,4.900521,61.167665,38.601797,154.047065,163.448835,152.671762,162.230986,124.964680,161.468153,-0.062074,-1.552388,32.025740,-235.678088,154.784897,4.657940,30.529669,11.677528,31.166208,1606.556540,20.523565,321635.072695,0.906565,17.758017,5.099017,4.228250,0.073460,0.051234,115.935197,92.586433,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.419694,74.126358,109.919603,100.000000,20.093650,15.000000,55.569620,48.140034,13.000000,47.580206,44.702986,0.208271,30.846553,96.851420,54.723576,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.768291,60.448850,162.737886,156.978447,97.925785,95.463247,54.549660,14.375073,162.381425,4.900761,61.241499,38.748452,154.035918,163.455653,152.635573,162.252787,124.937112,161.429911,-0.061930,-1.554143,32.025740,-235.677645,154.979993,4.658176,30.591224,11.726318,18.285567,944.379130,20.751972,321996.836287,0.920109,18.633055,4.986986,4.284266,0.073798,0.051936,115.964462,92.562305,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.409136,74.105935,109.924086,100.000000,20.085046,15.000000,55.569620,47.866135,13.000000,47.580206,44.701592,0.211634,30.888366,99.786958,54.719849,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.878874,60.641777,162.863684,157.101287,97.749925,95.427401,54.573455,14.372790,162.461024,4.901186,61.232520,38.699874,154.063258,163.438974,152.637184,162.178141,124.938062,161.420935,-0.061958,-1.555880,32.025740,-235.681235,154.994025,4.658878,30.591441,11.694585,2.443432,126.138841,20.442654,321625.848438,0.902105,17.977452,4.922809,4.204818,0.075112,0.052209,116.020951,92.574608,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.449882,74.123794,109.960334,100.000000,20.105288,15.000000,55.569620,47.838333,13.000000,47.580206,44.700756,0.212045,30.938544,98.154017,54.693295,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.730803,60.733833,162.829434,157.179917,97.410505,95.375567,54.637533,14.376929,162.295677,4.902211,61.245927,38.643261,154.091843,163.321078,152.643455,162.173641,124.889393,161.303296,-0.062063,-1.558197,32.025740,-235.674646,154.835658,4.659747,30.517264,11.663897,30.461034,1570.664984,20.405906,321494.130739,0.902040,17.904322,4.933172,4.197706,0.075089,0.052000,115.978496,92.538308,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.425638,74.106675,109.966755,100.000000,20.108471,15.000000,55.569620,47.778332,13.000000,47.580206,44.695046,0.209514,30.907297,96.420730,54.790099,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.890881,60.783444,162.770032,157.157531,97.148567,95.332128,54.552934,14.376929,162.236677,4.902236,61.370920,38.507950,154.109364,163.263987,152.659872,162.047659,124.843841,161.251222,-0.062171,-1.559950,32.025740,-235.674483,154.956721,4.659135,30.557976,11.695558,66.533807,3436.008722,20.371732,321527.401133,0.898959,17.951051,4.928184,4.189002,0.073819,0.051377,115.894292,92.537984,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.447329,74.111755,110.008061,100.000000,20.146835,15.000000,55.569620,47.835966,13.000000,47.580206,44.688765,0.210817,30.783555,96.072745,54.686942,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.102665,60.877707,162.448881,157.165926,96.922644,95.286358,54.551240,14.388488,162.206723,4.901010,61.524366,38.592769,154.129205,163.210439,152.683920,161.919383,124.816384,161.244988,-0.062341,-1.561682,32.025740,-235.664394,154.622710,4.657605,30.470871,11.650951,34.926019,1803.742132,20.427761,321663.358124,0.901345,18.238938,4.923909,4.204133,0.076550,0.052069,115.876410,92.539035,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.454560,74.113173,110.049128,100.000000,20.092500,15.000000,55.569620,47.760103,13.000000,47.580206,44.684412,0.210727,30.811989,97.500665,54.701802,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.772401,60.877707,162.412432,157.165926,96.784047,95.242137,54.558270,14.372790,162.015003,4.899339,61.570462,38.793763,154.124614,163.080559,152.667948,161.962683,124.790932,161.072416,-0.062229,-1.563424,32.025740,-235.678948,154.563449,4.655766,30.542651,11.636256,28.264125,1459.502877,20.346300,321536.665066,0.898416,18.076863,4.946016,4.185301,0.075260,0.052255,115.905849,92.500125,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.437087,74.132526,110.064485,100.000000,20.098483,15.000000,55.569620,48.125251,13.000000,47.580206,44.681884,0.209648,30.829118,96.511633,54.706346,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.675657,60.994022,162.604914,157.220772,96.828919,95.203259,54.532450,14.373789,162.242036,4.897219,60.536005,38.871920,154.117601,163.234020,152.713237,162.004101,124.847201,161.246776,-0.062184,-1.565151,32.025740,-235.677296,154.832681,4.653960,30.649246,11.739625,63.187050,3264.397679,20.661915,322147.593344,0.918374,19.220007,4.970667,4.263452,0.073934,0.051965,115.878780,92.518830,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.456357,74.136434,110.099870,100.000000,20.127084,15.000000,55.569620,47.838377,13.000000,47.580206,44.680452,0.211816,30.911553,98.050776,54.696314,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.277951,60.709027,162.624574,157.225808,96.915121,95.173531,54.574817,14.378926,162.330526,4.895357,60.007238,38.791615,154.119290,163.165217,152.707348,162.111752,124.834578,161.339901,-0.062234,-1.565724,32.025740,-235.667257,154.865229,4.652081,30.598022,11.692403,24.345961,1256.795507,20.353523,321529.673911,0.900666,18.327740,4.918378,4.188867,0.073645,0.052024,115.919203,92.526363,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.442864,74.152317,110.121921,100.000000,20.155502,15.000000,55.569620,47.867237,13.000000,47.580206,44.675462,0.210817,30.986757,97.084219,54.711499,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.131922,60.338608,162.656668,156.965296,97.003713,95.145125,54.592301,14.376500,162.254553,4.893099,60.030773,38.609695,154.157334,163.308709,152.742430,162.086672,124.855418,161.192843,-0.062412,-1.566875,32.025740,-235.674911,154.943730,4.649967,30.595245,11.636815,21.293021,1098.843599,20.410770,321520.305086,0.903428,18.572210,4.940654,4.204322,0.073878,0.050951,115.936311,92.508753,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.448895,74.185574,110.148649,100.000000,20.187170,15.000000,55.569620,47.592573,13.000000,47.580206,44.659399,0.209425,30.880378,96.360661,54.692321,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.350000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
