OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Thursday, December 3, 2020
7:10:34 PM
21 testing only tends
21
Test Comments:
21 testing trends
Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,Tecon,Pecon,Poil2,Moil2,Power,P_reactive,Shaft Power,Torque,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Encoder Speed,VFD Power,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,kVAR,kW,in-lb,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,RPM,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
35.988518,60.695246,102.876237,127.840844,57.986444,61.021295,34.695160,14.376500,101.982263,8.128640,57.634900,35.736987,128.931920,102.316000,128.900361,102.197136,96.172216,102.786942,-0.063359,-2.260080,32.025740,-235.672297,111.896898,2.986061,13.685069,4.120949,28.777238,2336.739003,9.586457,238927.330938,0.976229,22.440997,2.493471,2.832115,0.074582,0.052063,107.000982,90.357177,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.509522,74.150970,81.428079,9.800000,97.116558,15.000000,39.768164,83.356444,10.000000,30.453908,31.168610,0.240882,16.129289,40.021585,35.016268,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
36.360099,60.695246,102.783233,127.840844,58.041931,61.040527,34.650344,14.374074,101.942900,8.150832,58.181331,35.761526,128.882804,102.313901,128.911831,102.192266,96.140413,102.694244,-0.063107,-2.259480,32.025740,-235.677990,111.857761,3.004661,13.678939,4.126124,27.431836,2230.372125,9.684658,238715.433179,0.986440,22.294637,2.623987,2.863174,0.075345,0.052882,106.854602,90.343392,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.521765,74.190411,81.444448,9.800000,97.105512,15.000000,39.768164,83.412740,10.000000,30.453908,31.149330,0.238082,16.139674,40.057189,35.009915,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
36.225458,60.651975,102.738587,127.778470,58.111990,61.062655,34.650490,14.384635,101.920119,8.187667,58.148884,36.307155,128.840550,102.304994,128.867228,102.065435,96.123655,102.737942,-0.062842,-2.258891,32.025740,-235.671024,112.375908,2.988993,13.575462,4.112060,1.735498,141.105765,9.664200,238590.139024,0.983057,21.935600,2.693503,2.858585,0.074635,0.051780,106.724663,90.381632,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.546728,74.198338,81.424537,9.800000,97.061311,15.000000,39.768164,83.327779,10.000000,30.453908,31.137655,0.235402,16.130894,40.120036,35.022730,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
36.784998,60.694144,102.894275,127.789608,58.262693,61.085577,34.696819,14.375787,102.153159,8.196640,55.133992,36.500867,128.768607,102.394298,128.790205,102.327783,96.074922,102.838302,-0.062771,-2.258890,32.025740,-235.673011,112.858658,2.936581,13.632907,4.094426,26.130012,2121.680288,9.552929,238543.788708,0.973801,21.416928,2.666763,2.826814,0.076308,0.053298,106.651428,90.358100,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.526309,74.229618,81.410997,9.800000,97.019367,15.000000,39.768164,83.500375,10.000000,30.453908,31.125590,0.241059,16.053579,40.124554,34.993619,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
36.663411,60.052541,103.049296,127.750068,58.408068,61.106921,34.626702,14.374074,102.260622,8.251738,53.890248,36.375215,128.750416,102.556661,128.775503,102.368934,96.049738,103.020073,-0.062926,-2.258899,32.025740,-235.675213,112.770471,2.893919,13.696158,4.133390,-9.081585,-738.891250,9.589536,238671.571020,0.977949,21.561123,2.711124,2.836088,0.075389,0.051475,106.611814,90.382996,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.535500,74.276339,81.423868,9.800000,97.013636,15.000000,39.768164,83.328412,10.000000,30.453908,31.115614,0.235515,16.108590,40.736798,35.012856,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
36.390856,59.195799,103.155458,127.299552,58.442958,61.137869,34.614063,14.374217,102.206831,8.293910,54.143668,36.139011,128.698834,102.634507,128.729340,102.493430,95.954844,103.038335,-0.062952,-2.258882,32.025740,-235.675397,112.877646,2.991365,13.733914,4.174824,4.399168,358.053510,9.450193,238616.427777,0.961093,20.827703,2.823217,2.797180,0.074932,0.052070,106.551043,90.377433,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.511115,74.276833,81.408831,9.800000,97.033167,15.000000,39.768164,83.441831,10.000000,30.453908,31.077049,0.238834,16.141045,39.202767,35.013092,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
36.041180,59.195799,103.161141,127.299552,58.428765,61.172187,34.647820,14.376786,102.342601,8.306735,54.744001,36.087001,128.626125,102.636585,128.673700,102.410435,95.927813,103.097875,-0.063028,-2.258869,32.025740,-235.675115,112.798309,3.022623,13.699962,4.113196,19.482744,1584.178809,9.485380,238270.838306,0.965303,20.353859,2.963041,2.810685,0.076280,0.052255,106.526712,90.401688,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.532603,74.306895,81.376836,9.800000,97.016101,15.000000,39.768164,83.619912,10.000000,30.453908,31.026178,0.239766,16.182136,40.275039,35.001310,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
36.462512,58.892979,103.144790,126.943451,58.439392,61.195062,34.620324,14.378498,102.260797,8.368322,55.492261,35.953403,128.547216,102.714691,128.651888,102.456151,95.902311,103.094363,-0.062945,-2.258868,32.025740,-235.668829,113.030728,3.018601,13.712295,4.108833,-7.851385,-638.918009,9.555017,237932.393299,0.971907,19.874733,3.069445,2.834653,0.075430,0.052933,106.527769,90.382909,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.519694,74.331612,81.363183,9.800000,97.001995,15.000000,39.768164,83.821773,10.000000,30.453908,31.011897,0.238140,16.173139,40.006968,34.994386,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
36.236897,58.907582,103.207906,126.845729,58.440288,61.227838,34.721441,14.375787,102.330815,8.436924,56.181536,36.000235,128.420816,102.649491,128.614834,102.466967,95.836882,103.032722,-0.063207,-2.257694,32.025740,-235.669090,112.664010,3.066763,13.710889,4.139592,29.006776,2353.594957,9.660513,238244.014530,0.981676,20.362396,3.133989,2.862313,0.075727,0.053122,106.457131,90.381082,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.495912,74.345504,81.362566,9.800000,96.971505,15.000000,39.768164,83.721871,10.000000,30.453908,30.976982,0.238834,16.158084,40.291448,35.020330,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
35.628367,59.087234,103.084531,126.875797,58.432185,61.257556,34.661882,14.355808,102.142005,8.470896,56.878003,35.756579,128.362576,102.604483,128.563188,102.383753,95.783754,103.114932,-0.063283,-2.256526,32.025740,-235.694950,113.002164,3.119174,13.701315,4.132038,20.963793,1703.914202,9.535154,237943.439642,0.969855,19.472425,3.157280,2.828790,0.075644,0.052965,106.410590,90.345849,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.495543,74.345962,81.346210,9.800000,96.954790,15.000000,39.768164,83.893002,10.000000,30.453908,30.953899,0.238371,16.186878,40.040198,34.991740,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
35.727263,59.371878,103.032963,126.956258,58.420091,61.297117,34.766774,14.374788,102.127317,8.514522,57.545796,35.714483,128.319048,102.501756,128.487391,102.292559,95.764793,103.009522,-0.063280,-2.254779,32.025740,-235.675480,112.429530,3.231806,13.694607,4.104577,31.203667,2528.548128,9.610216,238250.604252,0.974086,19.800783,3.183870,2.848144,0.074300,0.051425,106.406575,90.356755,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.493875,74.361640,81.335119,9.800000,96.905622,15.000000,39.768164,84.266328,10.000000,30.453908,30.930407,0.240352,16.181613,40.238087,34.996245,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
35.589191,59.696217,103.011259,127.066789,58.437055,61.343540,34.588169,14.379212,102.113109,8.552043,58.702609,35.648571,128.228320,102.456123,128.335220,102.290953,95.669217,102.919920,-0.063212,-2.254196,32.025740,-235.673996,112.563666,3.353657,13.723762,4.159570,14.409424,1173.678220,9.783395,238826.984161,0.994657,20.834250,3.288793,2.893327,0.076097,0.053839,106.532987,90.339595,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.464233,74.353187,81.292392,9.800000,96.847362,15.000000,39.768164,84.391861,10.000000,30.453908,30.906732,0.239941,16.163475,41.042808,35.011656,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
35.848446,60.020022,102.912992,127.175374,58.450686,61.367880,34.668819,14.375359,102.007598,8.612481,59.065352,35.983725,128.211800,102.394524,128.272432,102.267379,95.644916,102.833793,-0.063223,-2.254177,32.025740,-235.674909,113.035420,3.422184,13.693219,4.124627,-2.726811,-221.587853,9.763656,239185.736809,0.990027,20.979376,3.241337,2.883875,0.075991,0.053411,106.619992,90.375116,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.492222,74.385588,81.284471,9.800000,96.806431,15.000000,39.768164,84.537236,10.000000,30.453908,30.901109,0.241296,16.108500,40.622306,35.015049,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
35.959617,60.020022,102.959815,127.175374,58.511641,61.389204,34.642916,14.370221,102.154294,8.705815,58.531168,36.139401,128.163884,102.440262,128.192618,102.179775,95.574810,102.973777,-0.063202,-2.254199,32.025740,-235.677596,112.864350,3.510581,13.642716,4.083951,-1.320336,-107.374238,9.817671,239789.845144,1.000847,21.498585,3.280417,2.894454,0.076376,0.053753,106.636675,90.328890,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.470950,74.365653,81.268062,9.800000,96.786194,15.000000,39.768164,84.514140,10.000000,30.453908,30.897115,0.237909,16.101486,40.916951,35.018284,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
36.071361,60.171045,102.925633,127.274215,58.377807,61.415218,34.696198,14.377214,102.136934,8.733661,58.126821,35.962677,128.162562,102.549168,128.152414,102.299222,95.554417,103.008357,-0.063367,-2.254174,32.025740,-235.669623,113.073497,3.594854,13.694427,4.147310,28.257336,2294.453810,9.745650,240059.128690,0.991921,21.456965,3.250378,2.870780,0.074779,0.052101,106.649553,90.336333,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.486128,74.366725,81.253060,9.800000,96.770136,15.000000,39.768164,84.551777,10.000000,30.453908,30.887950,0.239299,16.113675,40.388773,35.006384,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
36.098686,59.921363,102.971716,127.210455,58.093531,61.456818,34.682793,14.387203,102.164575,8.797534,58.254522,35.864483,128.178184,102.588439,128.123718,102.288677,95.548193,102.937379,-0.063417,-2.254141,32.025740,-235.660941,112.779032,3.641674,13.711430,4.147364,-4.828046,-392.181726,9.721165,240175.202615,0.989701,21.300890,3.408786,2.863207,0.074491,0.053175,106.645393,90.333312,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.495333,74.385383,81.272121,9.800000,96.755195,15.000000,39.768164,84.617476,10.000000,30.453908,30.859468,0.239532,16.136231,40.860856,34.981738,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
35.728539,59.825186,102.993827,127.043959,57.910070,61.487298,34.651549,14.385776,102.031908,8.866711,58.526392,35.968965,128.135277,102.482808,128.065236,102.345596,95.490054,102.949011,-0.063569,-2.254147,32.025740,-235.668412,113.395324,3.686016,13.685935,4.092425,12.105240,984.194054,9.693808,240373.325902,0.985664,21.295407,3.450979,2.853389,0.075972,0.053021,106.576421,90.293458,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.505948,74.401316,81.248638,9.800000,96.710786,15.000000,39.768164,84.684139,10.000000,30.453908,30.843589,0.241118,16.130569,40.509198,35.008223,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
36.036584,59.900694,102.966497,126.996071,57.803597,61.517803,34.758458,14.373789,102.161130,8.898524,58.745853,36.216066,128.070383,102.513844,128.021308,102.339639,95.422939,102.995954,-0.063721,-2.253320,32.025740,-235.676805,113.276794,3.737209,13.663829,4.126142,32.920852,2668.336293,9.690269,240332.107907,0.985306,21.007511,3.412452,2.852506,0.074454,0.051991,106.433713,90.259571,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.480665,74.383167,81.220129,9.800000,96.686977,15.000000,39.768164,84.932260,10.000000,30.453908,30.823425,0.241118,16.132841,40.454981,35.012570,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
36.316991,59.900694,103.070692,126.996071,57.819828,61.549828,34.669066,14.369080,102.207087,8.948835,57.992368,36.378342,128.039698,102.591581,128.006163,102.286688,95.395854,102.947006,-0.063983,-2.251583,32.025740,-235.684128,113.369001,3.762920,13.611018,4.139827,27.548584,2238.654792,9.801671,240596.885259,0.997466,21.430886,3.477928,2.882677,0.074387,0.052530,106.328549,90.269202,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.514279,74.417451,81.203243,9.800000,96.665912,15.000000,39.768164,84.882881,10.000000,30.453908,30.809984,0.240470,16.094815,40.650853,35.002814,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
36.412550,59.780542,103.105896,127.012498,57.727617,61.584821,34.609175,14.375501,102.214162,8.998174,56.894988,36.323850,128.014551,102.647569,127.990338,102.488684,95.339741,103.149317,-0.064025,-2.249832,32.025740,-235.674766,113.375423,3.819711,13.675423,4.114602,17.783043,1447.587462,9.716816,240721.771046,0.985915,21.073725,3.574638,2.857277,0.074807,0.052140,106.244448,90.306774,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.534310,74.454727,81.193705,9.800000,96.676690,15.000000,39.768164,84.837622,10.000000,30.453908,30.789206,0.238834,16.092597,40.298930,35.002185,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
36.510554,59.233550,103.163365,126.833200,57.523964,61.624401,34.604539,14.392483,102.259255,9.082339,56.660295,36.127064,127.974485,102.716571,127.945197,102.473396,95.306473,103.127448,-0.064057,-2.248063,32.025740,-235.658274,113.608916,3.850036,13.669184,4.102955,10.894762,886.981702,9.650741,240758.643532,0.980743,20.682340,3.570862,2.838085,0.074724,0.052484,106.099712,90.308565,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.514374,74.467079,81.164390,9.800000,96.641416,15.000000,39.768164,84.868911,10.000000,30.453908,30.772252,0.238776,16.143713,40.132883,35.005361,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
36.284210,58.956077,103.166922,126.567883,57.323114,61.667067,34.605749,14.372077,102.326124,9.179249,56.938766,36.026575,127.956490,102.763071,127.925249,102.493734,95.281963,103.186213,-0.064083,-2.246921,32.025740,-235.674434,113.325334,3.899112,13.688225,4.130523,13.645672,1110.904324,9.629056,240824.392313,0.979928,20.429341,3.754459,2.831603,0.074472,0.052633,106.130033,90.341862,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.516741,74.481817,81.163229,9.800000,96.625458,15.000000,39.768164,84.894906,10.000000,30.453908,30.730923,0.238718,16.139098,40.316970,35.005745,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
36.044824,58.956077,103.095327,126.567883,57.159961,61.704408,34.686793,14.377357,102.166496,9.241589,57.201654,36.036241,127.904116,102.626359,127.920299,102.441156,95.227228,103.032170,-0.064154,-2.245758,32.025740,-235.672258,113.660358,3.915045,13.719796,4.176375,4.866415,395.252855,9.598585,240537.891232,0.976536,19.746378,3.773956,2.825577,0.075379,0.053285,106.156366,90.313959,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.511877,74.510822,81.177623,9.800000,96.608218,15.000000,39.768164,85.069123,10.000000,30.453908,30.698133,0.241890,16.176420,40.199150,35.007014,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
36.026924,58.952770,103.068823,126.468775,57.016888,61.747868,34.686261,14.371506,102.004562,9.267234,57.597590,35.762856,127.817477,102.412591,127.875239,102.172421,95.159712,102.743096,-0.064206,-2.243987,32.025740,-235.676802,113.124242,3.935090,13.696032,4.122788,10.169089,825.951526,9.663200,240606.139681,0.983086,19.783357,3.835467,2.843301,0.075511,0.052518,106.167289,90.293874,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.501984,74.524501,81.140124,9.800000,96.566165,15.000000,39.768164,85.252001,10.000000,30.453908,30.674750,0.236763,16.116145,40.479592,35.000857,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
36.134670,59.084754,102.883366,126.472116,56.881188,61.799413,34.663581,14.362943,101.898101,9.337004,58.006455,35.783532,127.741463,102.303588,127.826034,102.138760,95.127806,102.670380,-0.064156,-2.242820,32.025740,-235.688958,113.491271,4.047305,13.652705,4.093363,10.505713,853.851035,9.731309,240913.693336,0.988415,20.117572,3.793177,2.860198,0.075499,0.052160,106.226530,90.296637,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.510481,74.511083,81.147012,9.800000,96.543621,15.000000,39.768164,85.341571,10.000000,30.453908,30.651473,0.240235,16.102243,40.230348,34.999697,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
35.932456,59.281220,102.593522,126.518607,56.769492,61.875318,34.650826,14.372077,101.613864,9.359995,58.763064,35.707386,127.614494,102.020885,127.678015,101.892669,95.062423,102.318751,-0.064112,-2.245106,32.025740,-235.676231,112.917764,4.112591,13.644879,4.146408,7.102548,577.471524,9.740982,241161.948303,0.989648,20.139324,3.678322,2.860883,0.074295,0.051995,106.148008,90.253171,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.524774,74.511689,81.130527,9.800000,96.439291,15.000000,39.768164,85.579658,10.000000,30.453908,30.626654,0.239008,16.070221,41.142329,34.999716,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
35.859237,59.523436,102.291307,126.572616,56.670331,61.934022,34.635570,14.368937,101.292675,9.378670,59.041956,35.660875,127.554556,101.755846,127.572537,101.535866,95.009176,102.117111,-0.063978,-2.245724,32.025740,-235.680677,112.864371,4.213322,13.611848,4.095364,-5.350258,-435.193469,9.704620,241458.988389,0.988256,20.120612,3.664292,2.847220,0.074230,0.052067,106.115314,90.258389,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.510207,74.460867,81.110816,9.800000,96.359994,15.000000,39.768164,85.580518,10.000000,30.453908,30.613139,0.238544,16.084015,40.396429,35.011075,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
35.759241,59.523436,102.203934,126.572616,56.440432,61.987369,34.590617,14.352669,101.131928,9.361205,59.266751,35.652241,127.477417,101.537713,127.465794,101.429145,94.939650,101.870510,-0.063907,-2.246756,32.025740,-235.694985,112.572691,4.387903,13.592068,4.088278,12.692338,1033.744745,9.753816,242069.853003,0.996320,20.600185,3.507200,2.855177,0.075882,0.051708,106.071318,90.194552,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.479375,74.419034,81.070878,9.800000,96.296477,15.000000,39.768164,85.706060,10.000000,30.453908,30.602547,0.237106,16.039840,40.809574,34.997159,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
36.188124,59.739482,101.963050,126.621614,56.222320,62.032305,34.697950,14.372505,100.919846,9.315230,58.277726,36.552489,127.465458,101.317406,127.385734,101.100370,94.876738,101.678623,-0.063957,-2.248528,32.025740,-235.675149,112.566585,4.493609,13.407599,4.099691,6.457194,524.288085,9.762938,242583.993633,1.000493,20.945214,3.432611,2.852579,0.075306,0.052268,106.092383,90.215187,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.489847,74.383224,81.047905,9.800000,96.188129,15.000000,39.768164,85.838857,10.000000,30.453908,30.592155,0.238776,16.009116,40.927193,35.006738,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.034362,59.866798,101.833696,126.645556,56.222367,62.063711,34.647940,14.378641,100.972726,9.261556,52.755003,36.670220,127.411239,101.287063,127.311251,101.061035,94.843641,101.656355,-0.063925,-2.253182,32.025740,-235.671953,112.194682,4.632430,13.406932,4.066858,2.896969,235.557228,9.792559,242912.129030,1.005677,21.085885,3.345537,2.858113,0.076483,0.053000,106.100700,90.219601,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.517879,74.362831,81.046632,9.800000,96.156794,15.000000,39.768164,85.733273,10.000000,30.453908,30.574888,0.238950,15.921939,41.300406,35.014232,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
36.679285,59.075110,101.806105,126.522505,56.221960,62.095096,34.662123,14.371506,100.799538,9.211081,51.657061,36.265438,127.392371,101.279274,127.221930,101.073457,94.831592,101.649057,-0.063999,-2.258430,32.025740,-235.680722,112.480580,4.669570,13.510264,4.053768,25.401275,2064.573480,9.658374,243149.434679,0.991009,20.700706,3.286399,2.817583,0.075147,0.053109,106.110697,90.237073,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.499836,74.305238,81.038484,9.800000,96.092178,15.000000,39.768164,85.426876,10.000000,30.453908,30.563293,0.238718,15.955656,40.449549,35.008489,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
36.218316,59.075110,101.660645,126.522505,56.108533,62.132410,34.721961,14.382779,100.761127,9.169731,52.190862,36.075614,127.357681,101.223150,127.185662,100.976676,94.795908,101.492193,-0.063721,-2.264861,32.025740,-235.667325,112.195721,4.706715,13.517657,4.086709,2.358727,191.383005,9.413369,243056.275743,0.968781,19.657626,3.305320,2.749708,0.074825,0.051996,106.169009,90.220243,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.501833,74.284519,81.018198,9.800000,96.045616,15.000000,39.768164,85.650639,10.000000,30.453908,30.513736,0.240587,15.959136,39.394734,34.988829,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
35.813426,58.269750,101.666979,125.969084,55.931290,62.177132,34.692914,14.367510,100.673781,9.127051,52.983548,35.888972,127.245714,100.963158,127.142132,100.790931,94.774023,101.433338,-0.063723,-2.273581,32.025740,-235.680307,112.032629,4.726201,13.509092,4.101296,35.066887,2847.648763,9.496250,242703.539256,0.977100,19.354502,3.312723,2.775575,0.075153,0.052574,106.159339,90.192160,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.491948,74.266008,81.013574,9.800000,95.987723,15.000000,39.768164,85.921330,10.000000,30.453908,30.459607,0.241830,15.967196,39.780230,35.000503,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
36.267987,57.950446,101.481332,125.592464,55.779111,62.221296,34.674498,14.374788,100.403870,9.110386,53.814726,35.867986,127.114420,100.857725,127.104580,100.698630,94.714015,101.202448,-0.063779,-2.282342,32.025740,-235.675807,111.954575,4.739130,13.504711,4.082076,21.463246,1743.874436,9.620664,243083.604146,0.989416,19.994216,3.248481,2.806885,0.074403,0.051996,106.135512,90.189382,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.507094,74.224525,80.972672,9.800000,95.930270,15.000000,39.768164,86.181136,10.000000,30.453908,30.431112,0.239241,15.970315,39.988232,34.999687,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
35.889818,57.913255,101.166203,125.451620,55.575945,62.276888,34.673194,14.379355,100.197929,9.062554,54.687627,35.613790,127.020323,100.584034,127.052483,100.426948,94.704163,100.841518,-0.064078,-2.294024,32.025740,-235.670913,111.756009,4.837109,13.462682,4.069400,27.977498,2273.238558,9.725212,242806.890189,1.001062,19.755935,3.232845,2.838795,0.074670,0.052982,106.175545,90.168129,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.505503,74.206838,80.970854,9.800000,95.807021,15.000000,39.768164,86.358669,10.000000,30.453908,30.378078,0.242247,15.929079,40.215034,34.996756,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
35.477199,58.066705,100.886643,125.428239,55.384860,62.312015,34.683848,14.376643,100.046489,8.983908,55.524387,35.583302,126.937451,100.383548,126.993714,100.119955,94.650375,100.752289,-0.064138,-2.302783,32.025740,-235.672808,111.488981,4.894409,13.443372,4.087467,23.714137,1926.238414,9.575072,242593.934941,0.987982,18.800321,3.145495,2.798097,0.075817,0.053634,106.206430,90.184578,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.500955,74.185794,80.960033,9.800000,95.696705,15.000000,39.768164,86.348245,10.000000,30.453908,30.345486,0.242009,15.935859,40.022756,35.009079,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
35.425998,58.066705,100.950956,125.428239,55.325006,62.331814,34.591506,14.375359,99.885200,8.899792,55.828340,35.769145,126.874619,100.234383,126.919179,100.035878,94.618539,100.612740,-0.064177,-2.311539,32.025740,-235.673275,111.030525,4.905032,13.390615,4.048160,-5.532573,-450.596323,9.663198,242950.649374,1.000059,19.292072,2.924488,2.818800,0.075285,0.053372,106.191716,90.155411,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.496619,74.175696,80.934241,9.800000,95.613682,15.000000,39.768164,86.626166,10.000000,30.453908,30.320715,0.239008,15.815632,39.889788,35.003040,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
35.970015,58.296474,100.901125,125.472774,55.449007,62.336375,34.558906,14.372505,99.891498,8.833153,54.046289,36.126903,126.815802,100.184089,126.825296,100.050952,94.580235,100.615110,-0.064088,-2.320288,32.025740,-235.675149,111.127688,4.905407,13.380842,4.055427,-7.272409,-592.854757,9.767690,243449.906750,1.013244,20.027561,2.921109,2.843704,0.075661,0.052684,106.169822,90.103933,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.494077,74.138894,80.913348,9.800000,95.535905,15.000000,39.768164,86.748983,10.000000,30.453908,30.299738,0.241118,15.763921,40.360878,35.000739,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
36.130988,57.946865,100.795242,125.482238,55.521229,62.340172,34.633733,14.397621,99.888503,8.738110,52.936901,35.894230,126.771035,100.254845,126.768050,100.080631,94.534173,100.587336,-0.063986,-2.329054,32.025740,-235.647910,111.000903,4.909433,13.412774,4.106092,20.525192,1669.621055,9.791971,243584.522066,1.017854,20.100148,2.863459,2.849629,0.075004,0.052606,106.155397,90.100595,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.488677,74.119891,80.889491,9.800000,95.501596,15.000000,39.768164,86.593850,10.000000,30.453908,30.271447,0.238313,15.890783,40.969214,35.008804,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
35.949673,57.312164,100.701983,125.145450,55.442290,62.356151,34.662314,14.387203,99.691440,8.626992,53.250807,35.612867,126.741843,100.078389,126.709251,99.886211,94.512568,100.452366,-0.064004,-2.338376,32.025740,-235.660451,110.914290,4.910775,13.412287,4.066984,27.183868,2209.447493,9.634164,243597.027380,1.002855,19.562764,2.903284,2.805145,0.074955,0.052791,106.166313,90.112520,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.497801,74.125672,80.879831,9.800000,95.408739,15.000000,39.768164,86.605452,10.000000,30.453908,30.227577,0.242068,15.832923,39.956144,35.012954,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
35.473486,57.312164,100.563399,125.145450,55.350781,62.379863,34.724708,14.377357,99.602326,8.563189,53.908041,35.590188,126.696612,99.883691,126.690868,99.749893,94.511248,100.195372,-0.063870,-2.350055,32.025740,-235.670134,110.572252,4.930049,13.392995,4.034061,9.159471,743.124859,9.569287,243313.003138,0.995083,18.987867,2.931524,2.789717,0.075805,0.054050,106.195662,90.114842,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.507254,74.171834,80.882587,9.800000,95.348328,15.000000,39.768164,86.774043,10.000000,30.453908,30.169950,0.240117,15.858058,40.154328,35.011046,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
35.175680,57.158182,100.290384,124.857385,55.295757,62.406581,34.667193,14.374503,99.157374,8.517702,54.576648,35.282276,126.587050,99.656235,126.621761,99.429068,94.458856,99.877627,-0.063870,-2.360547,32.025740,-235.676419,110.428592,4.932030,13.386991,4.090478,11.756668,955.422685,9.599617,242963.557745,0.998367,18.606977,2.866476,2.801193,0.074799,0.052683,106.214004,90.122574,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.525726,74.194355,80.878521,9.800000,95.225600,15.000000,39.768164,87.075058,10.000000,30.453908,30.128063,0.239941,15.849655,39.656620,35.015245,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
35.677386,57.268641,100.036497,124.790033,55.240971,62.433321,34.748280,14.375073,99.031934,8.458504,55.247124,35.283009,126.512240,99.426968,126.564837,99.206684,94.440643,99.700755,-0.063891,-2.371059,32.025740,-235.677318,110.323762,4.974067,13.364326,4.065920,27.215442,2206.541294,9.729971,243261.224372,1.011392,19.278281,2.702559,2.834889,0.074300,0.051860,106.149051,90.164662,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.514876,74.192223,80.889515,9.800000,95.149129,15.000000,39.768164,87.306704,10.000000,30.453908,30.091076,0.239474,15.829858,40.521749,34.998182,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
35.225674,57.510225,99.774701,124.828719,55.170314,62.467120,34.671709,14.371506,98.842538,8.405076,55.729967,35.311767,126.413267,99.133364,126.493091,98.945447,94.369056,99.413965,-0.064112,-2.385088,32.025740,-235.676148,109.979519,5.002960,13.316023,4.038099,29.916606,2430.899846,9.793076,243427.609620,1.022365,19.547661,2.550210,2.851128,0.075632,0.053750,106.129342,90.174589,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.503180,74.195855,80.858991,9.800000,95.000198,15.000000,39.768164,87.336158,10.000000,30.453908,30.046965,0.239766,15.736370,40.814444,35.021481,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
35.320006,57.703334,99.482967,124.898298,55.092939,62.492276,34.681290,14.373504,98.472389,8.300631,55.954779,35.153114,126.342633,98.821442,126.392828,98.652454,94.347021,99.033163,-0.064232,-2.397336,32.025740,-235.678234,109.466588,5.006096,13.313318,4.090604,14.478628,1176.148489,9.627858,243422.279956,1.005233,18.946467,2.454242,2.803919,0.076616,0.052447,106.210697,90.179195,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.501355,74.194450,80.851356,9.800000,94.857372,15.000000,39.768164,87.523540,10.000000,30.453908,30.021588,0.240059,15.765724,40.204222,34.995458,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
35.617302,57.703334,99.362811,124.898298,54.973890,62.517460,34.655150,14.371791,98.318843,8.167604,56.211864,35.272255,126.302064,98.623755,126.296924,98.537798,94.302069,98.965175,-0.064269,-2.409580,32.025740,-235.677333,109.662135,5.003316,13.179154,4.012424,-4.647241,-377.796041,9.748212,244024.691729,1.022543,19.828441,2.340366,2.832443,0.076593,0.052357,106.302466,90.128346,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.490911,74.199742,80.857726,9.800000,94.760428,15.000000,39.768164,87.590506,10.000000,30.453908,29.995404,0.237909,15.641062,40.657217,34.999706,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
35.869975,57.831435,99.071339,124.907761,55.160119,62.536070,34.602444,14.356807,98.001337,8.083959,55.412698,35.569638,126.263461,98.471196,126.216227,98.254551,94.283670,98.621587,-0.064445,-2.423626,32.025740,-235.689704,108.965473,5.010246,13.202594,4.004581,14.518885,1182.106196,9.701536,244259.843206,1.020214,19.887297,2.115518,2.816618,0.074532,0.051683,106.404906,90.126879,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.508274,74.226939,80.859931,9.800000,94.629532,15.000000,39.768164,87.560435,10.000000,30.453908,29.967638,0.238486,15.654386,40.413196,35.011744,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
35.607350,57.577992,98.917877,124.867126,55.380141,62.550101,34.614846,14.374503,97.961666,7.995793,54.329633,35.326459,126.177805,98.390413,126.107539,98.099163,94.178003,98.535951,-0.064416,-2.437672,32.025740,-235.673805,109.311444,4.942270,13.212204,4.050234,13.365385,1087.800043,9.606133,244280.143859,1.012211,19.465980,2.116316,2.789734,0.075068,0.053682,106.449096,90.066903,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.483415,74.215400,80.817338,9.800000,94.526144,15.000000,39.768164,87.545117,10.000000,30.453908,29.935795,0.239532,15.676780,40.377343,35.027480,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
35.143951,57.143032,98.672081,124.585476,55.466609,62.566878,34.644534,14.376215,97.731297,7.918948,54.431537,35.075094,126.185742,98.154927,126.080800,97.918666,94.161340,98.442658,-0.064390,-2.449946,32.025740,-235.676340,108.913581,4.936627,13.202359,4.019889,-5.160444,-419.645305,9.510445,244365.850543,1.006672,19.238123,1.911231,2.761957,0.075149,0.052687,106.503891,90.083398,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.532092,74.271708,80.859821,9.800000,94.378978,15.000000,39.768164,87.751249,10.000000,30.453908,29.892658,0.238313,15.694576,39.878392,34.994465,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
35.165612,57.143032,98.524671,124.585476,55.508145,62.585206,34.685010,14.371934,97.569789,7.839693,54.772997,35.056193,126.094660,97.939294,125.998631,97.835177,94.095356,98.157439,-0.064458,-2.462201,32.025740,-235.679641,108.037542,4.909045,13.196427,3.998126,29.722349,2414.189203,9.568704,244448.747026,1.013912,19.354697,1.961105,2.778019,0.075532,0.053519,106.452729,90.059254,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.518052,74.245756,80.850577,9.800000,94.274048,15.000000,39.768164,88.058921,10.000000,30.453908,29.840605,0.237736,15.694071,39.947470,35.007673,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
35.789515,57.056539,98.332842,124.356158,55.468415,62.599700,34.788049,14.351099,97.164059,7.765193,54.992509,35.139481,126.020256,97.644454,125.963160,97.461331,94.082087,97.954101,-0.064356,-2.476200,32.025740,-235.699822,108.143808,4.885296,13.055015,4.009161,1.873372,151.713391,9.674220,244381.943376,1.026621,19.577779,1.916944,2.807655,0.074127,0.052016,106.416160,90.075107,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.538363,74.265152,80.872745,9.800000,94.161770,15.000000,39.768164,88.159443,10.000000,30.453908,29.800089,0.238776,15.573808,40.594644,35.004486,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
35.191238,57.044970,98.190144,124.298830,55.443589,62.608084,34.702451,14.361659,97.146017,7.668634,54.185966,35.172620,125.936284,97.498136,125.899023,97.343953,94.038376,97.901487,-0.064279,-2.490206,32.025740,-235.687139,107.993820,4.844974,13.117364,4.039452,33.866563,2749.419241,9.656542,244516.705829,1.025043,19.546871,1.796709,2.801733,0.074310,0.052547,106.429156,90.044970,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.527762,74.265332,80.849661,9.800000,94.034266,15.000000,39.768164,88.004855,10.000000,30.453908,29.762327,0.239591,15.567786,40.618695,35.009236,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
34.661689,56.685517,98.007943,124.180280,55.502908,62.606611,34.675491,14.372219,96.970749,7.525445,54.283238,35.013920,125.816524,97.346747,125.776478,97.146879,93.956318,97.672900,-0.064411,-2.510091,32.025740,-235.678865,107.766984,4.791675,13.100866,4.000650,19.045814,1547.415393,9.454052,244245.699711,1.002834,18.576368,1.676969,2.747532,0.074445,0.051196,106.348611,90.061032,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.501470,74.265166,80.858520,9.800000,93.857136,15.000000,39.768164,88.277356,10.000000,30.453908,29.711432,0.238313,15.569355,39.593844,35.035997,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
34.999426,56.578374,97.770655,123.968787,55.513179,62.602055,34.694622,14.380211,96.706781,7.402848,54.800553,34.658214,125.746630,97.025441,125.746312,96.782464,93.964095,97.357348,-0.064471,-2.522922,32.025740,-235.665973,107.249441,4.773539,13.085594,4.034024,9.661538,784.538192,9.617964,244578.372050,1.023852,19.412264,1.686230,2.790187,0.075285,0.052526,106.279464,90.081006,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.540704,74.306704,80.876248,9.800000,93.725349,15.000000,39.768164,88.745074,10.000000,30.453908,29.657563,0.240176,15.544401,40.143339,35.010879,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
34.943582,56.578374,97.453843,123.968787,55.508888,62.597510,34.691525,14.377357,96.474134,7.295838,55.113752,34.664943,125.669195,96.844116,125.655588,96.655584,93.897289,97.129548,-0.064458,-2.535759,32.025740,-235.675852,107.303856,4.764242,13.076417,3.993997,37.015844,3006.036601,9.750232,244605.836723,1.040569,19.812224,1.618454,2.827558,0.075466,0.052109,106.218338,90.036592,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.521326,74.298146,80.868643,9.800000,93.597112,15.000000,39.768164,88.714064,10.000000,30.453908,29.612465,0.240764,15.580407,40.913600,35.023890,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
35.653615,56.714988,97.256413,123.899219,55.567758,62.580999,34.791117,14.379212,96.265645,7.208409,52.131150,35.492956,125.585844,96.667009,125.594812,96.396836,93.813457,96.936331,-0.064392,-2.551554,32.025740,-235.671383,107.176489,4.727043,12.880084,3.954330,18.152876,1469.965193,9.622253,244341.323868,1.028850,19.219718,1.403407,2.793493,0.074775,0.052483,106.082291,89.979941,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.535056,74.300255,80.865881,9.800000,93.428526,15.000000,39.768164,88.854461,10.000000,30.453908,29.576442,0.237392,15.408956,40.063358,35.033823,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
35.694190,56.697636,97.204225,123.924820,55.705196,62.553862,34.696180,14.374788,96.195519,7.103838,48.781813,35.299292,125.517266,96.564107,125.511778,96.359654,93.741040,96.961127,-0.064678,-2.568499,32.025740,-235.673193,106.910522,4.717987,12.981379,4.013957,0.554885,45.055893,9.607645,244422.465874,1.030638,19.299722,1.320268,2.788891,0.075176,0.052396,105.984969,89.954223,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.495675,74.284994,80.866931,9.800000,93.288750,15.000000,39.768164,88.666330,10.000000,30.453908,29.536070,0.237736,15.486054,39.904799,35.034590,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
