OSU 80 Ton Compressor Load Stand
34.923460,55.926741,97.107127,123.716118,55.713271,62.525227,34.714751,14.373218,95.993739,7.043518,49.176023,34.808461,125.491018,96.351022,125.460564,96.320599,93.716679,96.704902,-0.064691,-2.582601,32.025740,-235.674926,107.063790,4.698057,13.039058,3.966519,14.064663,1141.419412,9.379099,244253.864622,1.005720,18.426357,1.276711,2.727813,0.075048,0.052244,105.967704,89.968672,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.510874,74.308383,80.873747,9.800000,93.175021,15.000000,39.768164,88.742121,10.000000,30.453908,29.494925,0.242546,15.490219,39.508919,35.022553,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
34.535408,55.926741,97.033879,123.716118,55.655075,62.497777,34.676655,14.382779,95.948222,6.970504,50.139639,34.728356,125.412024,96.366472,125.418188,96.059290,93.699999,96.572280,-0.064788,-2.596641,32.025740,-235.667815,106.374052,4.650466,13.017493,3.971621,27.490226,2233.423634,9.357823,244199.340759,1.006756,18.351759,1.365487,2.723251,0.076747,0.053711,105.940895,89.955971,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.516815,74.310169,80.885494,9.800000,93.040523,15.000000,39.768164,89.187919,10.000000,30.453908,29.422033,0.239591,15.482214,39.362180,35.019179,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
34.568903,55.600951,96.800067,123.310146,55.589813,62.458160,34.754613,14.364513,95.685126,6.909250,51.143344,34.605643,125.275604,96.071256,125.351518,95.843331,93.649334,96.394528,-0.064778,-2.611983,32.025740,-235.679710,106.195075,4.538476,13.017277,4.000849,1.364272,110.590677,9.552836,243825.088470,1.027750,18.676940,1.220654,2.780570,0.074346,0.051398,105.884540,89.921702,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.518073,74.292018,80.879543,9.800000,92.841254,15.000000,39.768164,89.338710,10.000000,30.453908,29.346488,0.239707,15.485513,39.385624,34.999244,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
34.552228,55.636751,96.481500,123.161843,55.484650,62.423902,34.709158,14.367510,95.439208,6.893604,51.971981,34.376679,125.245472,95.766222,125.321375,95.618158,93.646370,96.105324,-0.064812,-2.620762,32.025740,-235.680471,106.399736,4.454862,12.971588,3.947821,30.978302,2514.453063,9.658289,243906.522132,1.040875,19.235862,1.149628,2.809693,0.074042,0.052631,105.907897,89.982781,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.522099,74.291484,80.912176,9.800000,92.686341,15.000000,39.768164,89.630060,10.000000,30.453908,29.299019,0.240764,15.431080,40.311645,35.012167,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
34.357740,55.795652,96.254023,123.171303,55.301199,62.385031,34.714069,14.384492,95.234405,6.891288,52.746276,34.306757,125.152074,95.649064,125.264215,95.537027,93.609433,95.810516,-0.064615,-2.629542,32.025740,-235.667409,106.429770,4.403140,12.971282,3.980925,29.847518,2422.326560,9.611203,243530.873136,1.035970,18.861637,1.082597,2.800207,0.074964,0.051835,105.876634,89.965142,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.524353,74.262351,80.895991,9.800000,92.539050,15.000000,39.818164,89.780930,10.000000,30.453908,29.250411,0.236592,15.444927,40.095566,35.006345,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
34.082906,56.018725,96.045421,123.213317,55.130603,62.337057,34.717238,14.373504,95.033502,6.872623,53.541273,34.064295,125.060374,95.279497,125.171316,95.182806,93.565632,95.543729,-0.064801,-2.639479,32.025740,-235.676601,105.600867,4.367664,12.945913,3.951589,6.378413,517.603827,9.580945,243434.382182,1.037387,18.921545,0.893721,2.792338,0.075578,0.053152,105.818291,89.886688,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.504371,74.239568,80.885950,9.800000,92.359055,15.000000,39.818164,89.998246,10.000000,30.453908,29.208883,0.238371,15.439987,39.793902,35.015118,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
34.033543,56.018725,95.857843,123.213317,55.082825,62.278423,34.699578,14.369508,94.758854,6.824516,54.339712,33.922714,125.031965,95.130402,125.123394,94.927171,93.549295,95.479498,-0.065014,-2.645906,32.025740,-235.682230,105.268596,4.314756,12.895590,3.939329,10.901417,885.092673,9.615742,243536.013974,1.043317,19.362286,0.734653,2.801524,0.075284,0.052575,105.806952,89.877578,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.531800,74.244168,80.912796,9.800000,92.206514,15.000000,39.918164,90.265527,10.000000,30.453908,29.170861,0.237335,15.404881,40.642708,35.028483,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
33.934587,56.339305,95.576546,123.288999,55.090309,62.208224,34.714573,14.374074,94.465965,6.788855,55.074406,33.669655,124.990623,94.797492,125.016111,94.638051,93.512332,95.171621,-0.064885,-2.649969,32.025740,-235.675213,105.402711,4.220964,12.890505,3.994754,27.167555,2204.797575,9.677370,243697.118958,1.052036,19.985735,0.600685,2.817994,0.075041,0.052150,105.681670,89.915056,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.518107,74.221038,80.915023,9.800000,92.027551,15.000000,40.068164,90.431844,10.000000,30.453908,29.137824,0.238776,15.391286,40.598015,34.992075,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
33.496849,56.706174,95.286794,123.399741,55.091641,62.135087,34.722066,14.374645,94.364224,6.757223,55.690627,33.676236,124.948613,94.642984,124.954577,94.523396,93.487457,94.948716,-0.065082,-2.655170,32.025740,-235.668762,105.073864,4.167078,12.836306,3.931720,23.007790,1866.806648,9.665121,243507.897603,1.053221,20.057912,0.574168,2.816570,0.074662,0.052050,105.563120,89.903453,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.519049,74.219499,80.925012,9.800000,91.856696,15.000000,40.218164,90.626059,10.000000,30.453908,29.094582,0.242486,15.364006,40.723604,35.051172,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
33.489701,57.070312,94.978760,123.526068,55.068846,62.056069,34.689265,14.370079,94.109598,6.724587,56.077000,33.771081,124.899709,94.295053,124.858832,94.225468,93.438556,94.744995,-0.065003,-2.661615,32.025740,-235.676432,104.981518,4.122685,12.807367,3.933974,-6.015191,-488.522218,9.664983,243573.755805,1.055701,20.523418,0.405416,2.816494,0.075389,0.052778,105.532396,89.834880,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.499807,74.179283,80.914719,9.800000,91.627333,15.000000,41.229385,89.998246,10.000000,30.453908,29.067688,0.237507,15.320896,40.477228,35.052037,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
33.843000,57.070312,94.961931,123.526068,55.044383,61.978301,34.656896,14.372362,94.053861,6.704455,56.189047,33.708714,124.841243,94.294882,124.778096,94.071781,93.374531,94.570816,-0.065024,-2.668042,32.025740,-235.679376,105.001422,4.071809,12.794566,3.966230,0.150274,12.215845,9.769813,243801.730495,1.069985,21.535323,0.281037,2.844649,0.074519,0.052238,105.491929,89.801395,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.512699,74.160739,80.913252,9.800000,91.466774,15.000000,42.549969,89.784675,10.000000,30.453908,29.042548,0.238486,15.272412,40.290141,35.026300,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
33.854919,57.298391,94.698958,123.637649,54.912388,61.888320,34.688285,14.369651,93.569172,6.678768,56.367551,33.709252,124.836753,93.925249,124.729119,93.741971,93.305529,94.232155,-0.065140,-2.679754,32.025740,-235.677840,104.326334,4.064139,12.749616,3.913383,1.129078,91.700384,9.738397,243839.823747,1.070826,21.910048,0.193300,2.836059,0.074909,0.052104,105.509502,89.779543,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.492582,74.161767,80.926406,9.800000,91.219056,15.000000,42.549969,89.864049,10.000000,30.453908,29.001921,0.238718,15.261089,41.002630,35.038151,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
33.945916,57.410505,94.194148,123.657683,54.692740,61.834216,34.697716,14.378641,93.205689,6.669126,56.711555,33.703136,124.829598,93.564374,124.696593,93.372200,93.313781,93.802028,-0.065294,-2.688524,32.025740,-235.672280,104.103149,3.942464,12.746064,3.961452,22.277588,1808.827980,9.615231,243448.261537,1.058495,21.388853,0.140325,2.805955,0.075416,0.052699,105.480195,89.756606,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.519393,74.161623,80.936417,9.800000,91.014244,15.000000,42.549969,89.935895,10.000000,30.453908,28.970431,0.239649,15.253588,40.317770,35.031581,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
33.914268,57.573860,94.142342,123.647388,54.567450,61.781627,34.708512,14.376500,92.977188,6.654806,57.053939,33.614091,124.777368,93.266962,124.613892,93.231528,93.245907,93.645135,-0.065481,-2.697302,32.025740,-235.675891,103.780728,3.792160,12.693667,3.902276,18.750666,1521.986153,9.577402,14973.234737,1.056188,21.599421,-0.018623,2.797199,0.075009,0.051709,105.415220,89.726968,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.487913,74.138124,80.948261,9.800000,90.825603,15.000000,42.599969,90.046602,10.000000,30.453908,28.935372,0.240823,15.200597,40.120179,35.032260,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
33.599691,57.793142,93.736384,123.655179,54.551345,61.717500,34.621325,14.371506,92.754331,6.661760,57.415514,33.482070,124.737617,92.972912,124.578020,92.841089,93.203556,93.243465,-0.065397,-2.706075,32.025740,-235.682029,103.742286,3.628311,12.644895,3.896813,-7.280187,-592.418827,9.493879,14720.482633,1.052228,21.578010,-0.317284,2.774830,0.074715,0.052319,105.434394,89.675922,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.501634,74.160045,80.945854,9.800000,90.606158,15.000000,42.749969,90.209302,10.000000,30.453908,28.907593,0.238140,15.158658,39.615777,35.042684,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
33.324459,57.793142,93.436643,123.655179,54.553646,61.644181,34.578798,14.362087,92.582946,6.666477,57.729709,33.463555,124.689639,92.767519,124.513228,92.644734,93.136194,93.191604,-0.065596,-2.713692,32.025740,-235.691121,102.462187,3.500581,12.611863,3.922308,20.697739,1686.331698,9.494391,14847.871099,1.052477,21.787772,-0.355588,2.775892,0.074475,0.052425,105.427303,89.675193,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.498317,74.140638,80.930370,9.800000,90.427639,15.000000,43.723271,89.985538,10.000000,30.453908,28.882995,0.236934,15.135381,39.424748,35.023664,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
33.175870,58.022075,93.257419,123.673544,54.541161,61.563363,34.614539,14.371363,92.145711,6.638624,58.047432,33.408993,124.643863,92.429504,124.440100,92.288775,93.095373,92.727645,-0.065617,-2.719550,32.025740,-235.676618,102.931896,3.322544,12.594013,3.873013,-4.129399,-336.092088,9.545935,15186.023884,1.065191,22.470166,-0.585681,2.789799,0.075627,0.052367,105.451578,89.639880,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.516419,74.142559,80.939763,9.800000,90.197716,15.000000,44.616667,89.985538,10.000000,30.453908,28.859895,0.238950,15.113149,40.085469,35.062029,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
33.632421,58.250740,92.906004,123.687179,54.510061,61.479537,34.681111,14.374360,91.944737,6.655248,58.387755,33.382913,124.614618,92.271860,124.394831,92.051542,93.005831,92.600702,-0.065517,-2.725403,32.025740,-235.675091,102.779892,3.195133,12.535072,3.870759,8.935106,725.832975,9.589828,15504.524881,1.074670,22.878101,-0.553560,2.803846,0.075029,0.052613,105.456483,89.665151,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.529703,74.143399,80.950132,9.800000,90.005771,15.000000,45.801371,89.874711,10.000000,30.453908,28.829508,0.239532,15.076115,40.474646,35.032643,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
33.793792,58.497874,92.581815,123.702762,54.469337,61.403057,34.653502,14.373932,91.614983,6.621839,58.721354,33.322708,124.562376,91.823372,124.336698,91.756448,92.955559,92.017015,-0.065342,-2.731229,32.025740,-235.673232,102.413336,3.004937,12.510028,3.856245,17.952382,1459.502877,9.611236,15627.819617,1.077894,23.328346,-0.828668,2.811001,0.075252,0.052265,105.342352,89.649962,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.528081,74.126918,80.945030,9.800000,89.731725,15.000000,46.005295,89.874711,10.000000,30.453908,28.809310,0.238255,15.077395,40.222805,35.046274,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
33.724182,58.749978,92.127304,123.723910,54.398534,61.307826,34.617996,14.378213,91.095120,6.609427,59.270563,33.436797,124.480827,91.413783,124.220345,91.313843,92.891880,91.840752,-0.065129,-2.738844,32.025740,-235.671401,101.016573,2.764451,12.481594,3.861780,19.324917,1572.699323,9.427286,15282.839621,1.059321,22.879425,-0.825774,2.762394,0.074809,0.051853,105.313410,89.662682,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.529731,74.115761,80.940674,9.800000,89.419858,15.000000,47.016878,89.663163,10.000000,30.453908,28.782135,0.238776,15.028262,39.357076,35.030597,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
33.506494,58.749978,92.029394,123.723910,54.376313,61.238486,34.644296,14.375930,90.950646,6.602549,59.513239,33.430290,124.453643,91.229102,124.191579,91.064158,92.838348,91.693837,-0.065234,-2.742931,32.025740,-235.665517,101.868426,2.597875,12.439745,3.879089,-4.499261,-365.880626,9.339470,15019.756207,1.054054,22.888755,-1.175068,2.739610,0.075065,0.053037,105.249052,89.646660,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.544380,74.146865,80.953575,9.800000,89.200911,15.000000,48.223090,89.518280,10.000000,30.453908,28.765975,0.240235,14.998783,39.199476,35.079742,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
33.460411,58.980048,91.585361,123.730588,54.254030,61.166859,34.670857,14.379640,90.672264,6.595080,59.731505,33.516032,124.411388,90.924455,124.116103,90.742074,92.798410,91.333031,-0.065242,-2.742918,32.025740,-235.673568,101.672756,2.429368,12.433038,3.836682,14.009326,1138.367904,9.306384,15233.345725,1.056475,23.243331,-1.232427,2.731788,0.075053,0.052126,105.217231,89.652803,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.514816,74.147570,80.916766,9.800000,88.962881,15.000000,49.015495,89.518280,10.000000,30.453908,28.750229,0.240764,14.949019,38.975405,35.090334,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
33.847266,59.192217,91.583299,123.706101,54.153782,61.092136,34.749944,14.375644,90.545690,6.577018,59.933242,33.632727,124.380987,90.773723,124.100128,90.655938,92.757059,91.254924,-0.065287,-2.744080,32.025740,-235.675930,101.495323,2.324924,12.374583,3.849844,4.939799,400.484013,9.352497,15425.198232,1.061824,23.564843,-1.279912,2.746614,0.074573,0.052348,105.221079,89.619001,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.519415,74.150496,80.925228,9.800000,88.722048,15.000000,49.706965,89.518280,10.000000,30.453908,28.727160,0.238197,14.895126,38.930681,35.065776,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
34.050505,59.385656,91.189578,123.661023,54.157884,61.014384,34.692562,14.370364,90.224649,6.552138,60.119109,33.546553,124.353431,90.555782,124.048730,90.311662,92.710476,90.891657,-0.065347,-2.747560,32.025740,-235.678433,100.442726,2.201899,12.354678,3.801540,4.801018,389.876387,9.316225,15485.849403,1.061923,23.863185,-1.488581,2.737126,0.075010,0.053345,105.227738,89.578731,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.488885,74.159738,80.898891,9.800000,88.481850,15.000000,49.706965,89.395891,10.000000,30.453908,28.713545,0.241296,14.916690,38.694403,35.079801,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
33.648494,59.385656,91.207310,123.661023,54.181073,60.938109,34.702797,14.376786,90.106531,6.525225,60.265164,33.651737,124.296555,90.355269,123.994544,90.283696,92.652415,90.858085,-0.065381,-2.751061,32.025740,-235.673645,100.388616,2.084145,12.369409,3.844381,28.160686,2286.171143,9.191779,15198.795319,1.045787,23.504491,-1.501146,2.705781,0.074205,0.051611,105.270501,89.549249,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.469913,74.149106,80.897380,9.800000,88.260333,15.000000,50.653454,89.174521,10.000000,30.453908,28.700224,0.241059,14.881387,38.588939,35.038613,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
33.706611,59.566424,90.896412,123.603701,54.159846,60.865686,34.672534,14.372077,89.897689,6.508110,60.439634,33.632733,124.268691,90.164400,123.967049,89.969164,92.623540,90.454089,-0.065530,-2.753947,32.025740,-235.677374,100.652792,1.933765,12.317391,3.836447,6.541881,531.553582,9.083310,14957.897955,1.039973,23.400031,-1.705776,2.678068,0.075116,0.052667,105.371530,89.598547,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.469746,74.169586,80.877939,9.800000,88.033676,15.000000,50.653454,89.501934,10.000000,30.453908,28.687387,0.241949,14.876609,37.643846,35.073969,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
33.668504,59.729286,90.815823,123.534415,54.144541,60.775735,34.688953,14.374788,89.786811,6.513074,60.605687,33.777252,124.251384,89.913227,123.944262,89.778583,92.614827,90.278378,-0.065562,-2.758021,32.025740,-235.675480,99.955879,1.728611,12.335548,3.842920,21.329058,1732.249640,9.195139,15410.293588,1.051674,23.990614,-1.670970,2.710591,0.074037,0.052577,105.355368,89.590613,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.472920,74.182242,80.872792,9.800000,87.726666,15.000000,50.653454,89.678755,10.000000,30.453908,28.669029,0.238950,14.833678,38.144709,35.090196,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
33.966648,59.889947,90.640342,123.454557,54.207415,60.709410,34.724817,14.375644,89.586312,6.505807,60.790244,33.688443,124.205260,89.846032,123.928958,89.661280,92.561050,90.228793,-0.065706,-2.760371,32.025740,-235.672827,100.011230,1.598180,12.299649,3.834103,-4.020764,-326.211012,9.139170,15284.072603,1.049855,24.085669,-1.922443,2.696694,0.074972,0.051686,105.346175,89.532583,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.486944,74.162760,80.853918,9.800000,87.519387,15.000000,50.653454,89.858712,10.000000,30.453908,28.651683,0.238197,14.877420,37.773081,35.095202,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
33.805892,60.044549,90.480725,123.373864,54.312315,60.643081,34.715306,14.376072,89.512540,6.518644,60.913768,33.669216,124.161569,89.777591,123.903201,89.502967,92.509929,90.067939,-0.065769,-2.762130,32.025740,-235.669785,100.051795,1.428644,12.259640,3.799124,11.452475,929.412206,9.132709,15347.378774,1.049490,24.304721,-2.035956,2.697352,0.074531,0.053188,105.338408,89.458559,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.472452,74.142137,80.844293,9.800000,87.277376,15.000000,50.653454,89.830945,10.000000,30.453908,28.641496,0.238140,14.787052,38.220178,35.092035,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
33.657048,60.044549,90.409134,123.373864,54.404494,60.575231,34.717577,14.387061,89.437397,6.510212,61.097324,33.779292,124.107847,89.677341,123.894749,89.546877,92.468176,89.979840,-0.066010,-2.763807,32.025740,-235.663207,99.532355,1.257120,12.263552,3.831164,25.903904,2102.063445,9.018744,15146.974092,1.037813,24.027069,-2.016703,2.668510,0.075010,0.052157,105.318363,89.440586,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.474260,74.157150,80.829009,9.800000,87.042084,15.000000,51.619408,89.768516,10.000000,30.453908,28.631873,0.242546,14.779100,37.862504,35.036479,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
33.873025,60.197227,90.322513,123.309589,54.434220,60.530770,34.685378,14.375216,89.438627,6.490052,61.289682,33.764198,124.101963,89.485062,123.871285,89.305396,92.449959,89.925227,-0.066016,-2.763794,32.025740,-235.675705,99.331246,1.171268,12.269520,3.835257,23.418208,1902.116964,9.044439,15384.914125,1.042638,24.417636,-2.077677,2.676478,0.074567,0.052718,105.289247,89.484772,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.487499,74.142254,80.831028,9.800000,86.891230,15.000000,51.619408,89.941252,10.000000,30.453908,28.621915,0.236365,14.799871,37.979579,35.094356,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
33.615444,60.354869,90.070621,123.250045,54.349040,60.448419,34.705605,14.372505,89.102340,6.480511,61.441554,33.746705,124.047180,89.315658,123.830527,89.155352,92.373072,89.778210,-0.065869,-2.764365,32.025740,-235.679887,99.435240,0.931138,12.261064,3.828622,-3.665900,-297.584953,9.071924,15518.323251,1.046339,24.636887,-2.097382,2.686187,0.074861,0.051839,105.317451,89.469269,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.481550,74.129723,80.804308,9.800000,86.559028,15.000000,51.619408,90.024040,10.000000,30.453908,28.615412,0.237909,14.768084,37.402862,35.054289,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
33.870283,60.514720,89.900540,123.205805,54.350710,60.385908,34.711080,14.378498,89.084145,6.469345,61.618524,33.694546,124.048500,89.269631,123.848253,89.155152,92.360197,89.670752,-0.065769,-2.766109,32.025740,-235.671443,99.244954,0.767282,12.203817,3.798656,17.887323,1451.801451,8.994921,15376.047159,1.039774,24.471666,-2.117287,2.666503,0.075067,0.052139,105.315916,89.512732,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.510736,74.156720,80.816250,9.800000,86.333451,15.000000,52.383921,89.995998,10.000000,30.453908,28.602845,0.240646,14.746050,38.055296,35.042566,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
33.779039,60.666031,89.949835,123.165460,54.402238,60.316545,34.721362,14.373932,88.897345,6.445531,61.761680,33.669350,124.000932,89.205520,123.812764,89.022811,92.303192,89.596155,-0.065811,-2.767274,32.025740,-235.673396,99.582042,0.628311,12.191196,3.822528,8.205850,665.819969,9.037971,15744.829029,1.046673,25.008624,-2.143107,2.679442,0.074109,0.051356,105.305549,89.567077,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.487987,74.153063,80.822389,9.800000,86.101768,15.000000,52.383921,89.989250,10.000000,30.453908,28.597401,0.237909,14.760691,37.989195,35.109118,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
33.727513,60.666031,89.757611,123.165460,54.448070,60.249467,34.693675,14.372077,88.889606,6.418328,61.923815,33.768044,123.970085,89.116964,123.801818,88.933925,92.270308,89.498967,-0.065945,-2.769016,32.025740,-235.673454,99.426654,0.555873,12.199328,3.803902,15.952923,1295.447952,8.938266,15529.526754,1.037399,24.793186,-2.205385,2.654260,0.074270,0.052019,105.322945,89.593301,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.475952,74.143145,80.812414,9.800000,85.877852,15.000000,52.433921,90.176534,10.000000,30.453908,28.592413,0.237335,14.731049,37.142759,35.088613,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
34.085942,60.825063,89.709337,123.126507,54.515050,60.168647,34.662556,14.384777,88.784632,6.404357,62.245886,33.881293,123.897243,89.018264,123.766043,88.827325,92.149528,89.333409,-0.065992,-2.774232,32.025740,-235.664020,99.313723,0.446857,12.182361,3.783402,21.743694,1767.269337,8.963838,15735.524698,1.039276,25.078617,-2.200589,2.662889,0.074717,0.051595,105.359705,89.642885,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.498104,74.128038,80.758026,9.800000,85.536803,15.000000,52.633921,90.298444,10.000000,30.453908,28.585507,0.240235,14.734259,37.677590,35.054191,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
34.007335,60.981068,89.511285,123.098962,54.557781,60.114488,34.684472,14.377357,88.669506,6.367306,62.390160,33.888005,123.844600,88.902386,123.746965,88.686751,92.110683,89.219066,-0.066128,-2.774782,32.025740,-235.672911,99.095827,0.321177,12.146409,3.792381,4.095048,332.624270,8.949574,15750.002137,1.040649,25.154479,-2.235776,2.661258,0.074532,0.051816,105.447330,89.616494,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.464995,74.111175,80.741198,9.800000,85.325061,15.000000,52.783921,90.393073,10.000000,30.453908,28.582689,0.237967,14.710386,37.708677,35.032643,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
34.168396,61.136525,89.454907,123.068634,54.598632,60.066411,34.698629,14.369365,88.621800,6.332042,62.523364,33.884074,123.821450,88.822581,123.712474,88.645349,92.027533,89.166346,-0.066018,-2.774791,32.025740,-235.682536,99.117694,0.175601,12.140819,3.774946,27.559547,2237.637622,8.829538,15473.862838,1.028863,24.787636,-2.231079,2.631857,0.074164,0.051606,105.496877,89.600825,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.460312,74.089994,80.710616,9.800000,85.062498,15.000000,52.933921,90.575238,10.000000,30.453908,28.574906,0.237736,14.669475,36.753814,35.084394,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
34.013313,61.288954,89.356735,123.039420,54.634801,60.021418,34.673636,14.374360,88.458781,6.305406,62.707107,33.908399,123.772551,88.706359,123.696363,88.592976,92.003674,89.134775,-0.065827,-2.778882,32.025740,-235.674928,98.627991,0.045110,12.179296,3.823231,8.396660,682.239993,8.828082,15637.698426,1.030218,25.058605,-2.272504,2.632117,0.074904,0.052197,105.576152,89.629621,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.475972,74.068423,80.697094,9.800000,84.820560,15.000000,53.083921,90.648551,10.000000,30.453908,28.574050,0.238718,14.697044,37.097987,35.085121,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
34.110326,61.288954,89.291036,123.039420,54.678816,59.981759,34.691079,14.369080,88.436176,6.287129,62.861018,33.876316,123.769640,88.730688,123.667276,88.493005,91.959721,89.114477,-0.066010,-2.782432,32.025740,-235.681188,98.541621,-0.036651,12.092912,3.747666,21.298158,1729.634061,8.771086,15610.271703,1.024159,24.978728,-2.226389,2.618060,0.075277,0.052720,105.606151,89.604602,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.503568,74.059149,80.662801,9.800000,84.587392,15.000000,53.233921,90.859316,10.000000,30.453908,28.573858,0.238428,14.615925,36.894165,35.101860,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
34.167957,61.437804,89.259297,123.014101,54.717831,59.944382,34.651897,14.375073,88.416510,6.255703,63.004791,33.956544,123.734511,88.642293,123.639551,88.484982,91.910779,89.053378,-0.065906,-2.781963,32.025740,-235.679278,98.963833,-0.156551,12.147887,3.806264,-5.365291,-436.210639,8.803659,15886.519709,1.029511,25.357742,-2.224717,2.627111,0.074476,0.052034,105.688597,89.580260,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.518096,74.043471,80.601324,9.800000,84.352850,15.000000,53.383921,90.961397,10.000000,30.453908,28.574301,0.240000,14.667708,36.878936,35.066071,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
33.801059,61.590792,89.223526,122.998242,54.743283,59.918215,34.614659,14.371363,88.344973,6.221102,63.153146,33.939027,123.717101,88.563987,123.613536,88.446069,91.884519,88.994982,-0.065958,-2.780227,32.025740,-235.675638,98.199966,-0.301237,12.116154,3.788685,16.757494,1363.888935,8.762308,15795.652382,1.025180,25.215909,-2.195032,2.617713,0.075780,0.052036,105.771467,89.540134,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.525318,74.025058,80.568568,9.800000,84.116058,15.000000,53.533921,91.082903,10.000000,30.453908,28.570006,0.241296,14.678995,36.750282,34.978276,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
33.868167,61.736065,89.105233,122.978209,54.771069,59.892299,34.638256,14.375644,88.224715,6.207389,63.274688,33.940546,123.702568,88.458667,123.590790,88.280689,91.833390,88.828677,-0.065984,-2.780790,32.025740,-235.676747,98.243242,-0.424668,12.112728,3.815424,-1.700699,-138.325255,8.739920,15846.252132,1.024211,25.280648,-2.189051,2.612369,0.075407,0.052748,105.803959,89.542399,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.549279,74.010927,80.523725,9.800000,83.868255,15.000000,53.683921,91.390587,10.000000,30.453908,28.572529,0.239008,14.590935,36.416332,34.998575,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
34.081903,61.886855,89.053743,122.968471,54.830089,59.853446,34.674685,14.373361,88.219326,6.178840,63.433733,34.009898,123.685073,88.308502,123.605324,88.207673,91.814755,88.897567,-0.065811,-2.775496,32.025740,-235.674947,98.784277,-0.608051,12.104758,3.782500,5.059658,411.091639,8.844539,16343.601941,1.037168,25.970985,-2.203872,2.639667,0.074597,0.051523,105.871232,89.560623,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.559727,74.040743,80.510171,9.800000,83.582040,15.000000,53.883921,91.560954,10.000000,30.453908,28.574834,0.237564,14.636516,36.654310,35.039016,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
34.254287,61.886855,88.971336,122.968471,54.869267,59.822918,34.626180,14.351242,88.112056,6.162873,63.540338,33.969423,123.633802,88.305686,123.563403,88.180502,91.768122,88.820109,-0.065662,-2.769062,32.025740,-235.697719,98.324403,-0.658975,12.073926,3.773701,8.985248,731.064133,8.811721,16330.731497,1.034174,26.017640,-2.269851,2.630943,0.075560,0.053167,105.890231,89.561316,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.562094,74.001389,80.464147,9.800000,83.320282,15.000000,54.033921,91.608842,10.000000,30.453908,28.579154,0.241355,14.640266,36.867886,35.093678,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
34.438411,62.025520,88.896003,122.957899,54.906336,59.793943,34.652511,14.373076,88.004448,6.146395,63.654954,33.902241,123.609602,88.325393,123.538801,88.103082,91.738609,88.767831,-0.065614,-2.763706,32.025740,-235.676049,98.485248,-0.678531,12.119183,3.792525,-2.795233,-227.254941,8.740836,16257.202460,1.025854,25.855332,-2.202685,2.612933,0.075998,0.052198,105.904582,89.545513,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.539301,73.981166,80.423174,9.800000,83.070805,15.000000,54.183921,91.674438,10.000000,30.453908,28.583762,0.239124,14.613779,36.793601,35.064449,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
33.537258,62.163911,88.857830,122.946213,54.947025,59.763539,34.643889,14.362801,88.023265,6.117670,63.812960,33.898464,123.572956,88.195538,123.511122,88.095089,91.707704,88.626148,-0.065454,-2.758466,32.025740,-235.686324,98.061040,-0.686093,12.079083,3.766327,21.051189,1711.906248,8.677336,16060.945127,1.021231,25.603910,-2.210620,2.597378,0.074744,0.052184,105.938270,89.572527,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.558858,73.980408,80.416452,9.800000,82.829648,15.000000,54.333921,91.741048,10.000000,30.453908,28.583957,0.239182,14.641113,35.952545,35.113209,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
33.889399,62.298722,88.827732,122.938701,54.998616,59.736923,34.798379,14.378926,87.967478,6.092250,63.899336,33.944153,123.535022,88.175348,123.497396,87.968445,91.640992,88.545308,-0.065441,-2.753793,32.025740,-235.665624,98.221071,-0.734133,12.104199,3.801667,-4.413376,-357.307339,8.614602,15960.423541,1.014453,25.475102,-2.217956,2.581304,0.075395,0.052138,105.925166,89.592844,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.557975,73.967551,80.359102,9.800000,82.587887,15.000000,56.190593,89.958837,10.000000,30.453908,28.590319,0.240823,14.606856,36.025622,35.099097,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
34.248086,62.298722,89.019304,122.938701,55.037346,59.715626,34.749890,14.369508,87.966722,6.089657,64.038342,33.984116,123.519726,88.097714,123.484047,88.018677,91.609003,88.588617,-0.065397,-2.750296,32.025740,-235.678310,98.718098,-0.741794,12.073728,3.753994,21.025983,1704.640751,8.875497,16977.851409,1.043749,26.933244,-2.287002,2.649526,0.075557,0.053273,105.858239,89.581053,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.547541,73.974092,80.337347,9.800000,82.351015,15.000000,56.190593,89.950806,10.000000,30.453908,28.597235,0.239008,14.604241,37.107639,35.099106,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
34.303105,62.433260,88.820867,122.927015,55.079775,59.703711,34.723686,14.373504,87.771487,6.065026,64.144461,34.097594,123.499642,87.932072,123.447541,87.848123,91.563579,88.412068,-0.065483,-2.746777,32.025740,-235.676601,97.939910,-0.814211,12.061341,3.798223,16.265817,1319.714712,8.766576,16704.737507,1.027436,26.549126,-2.277374,2.621107,0.074081,0.050937,105.779676,89.557418,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.556903,73.988786,80.338464,9.800000,82.106577,15.000000,56.240593,89.938097,10.000000,30.453908,28.604826,0.238718,14.596272,36.402551,35.100759,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
34.048933,62.565596,88.773145,122.917834,55.141883,59.695308,34.732621,14.373218,87.739658,6.042398,64.256157,34.212477,123.487938,87.869461,123.416683,87.845881,91.533316,88.446880,-0.065620,-2.743269,32.025740,-235.674763,97.897530,-0.819544,12.041508,3.758159,1.848890,149.969671,8.677525,16362.358041,1.016970,26.024802,-2.214797,2.599249,0.075210,0.051883,105.707271,89.558717,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.546551,74.003667,80.331168,9.800000,81.883737,15.000000,56.340593,90.059757,10.000000,30.453908,28.608136,0.241949,14.587527,36.306417,35.121343,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
34.021004,62.692420,88.759686,122.904479,55.225256,59.688416,34.674247,14.381067,87.692756,6.031039,64.351064,34.277179,123.466248,87.844593,123.422337,87.715199,91.499638,88.247413,-0.065921,-2.736259,32.025740,-235.666260,98.099211,-0.791303,12.083140,3.798764,0.432921,35.174816,8.642215,16348.851997,1.016113,26.079289,-2.294129,2.589295,0.074884,0.052134,105.580113,89.518466,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.561259,74.015012,80.299506,9.800000,81.525429,15.000000,56.540593,90.294302,10.000000,30.453908,28.618783,0.238950,14.592702,36.202638,35.068206,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
33.983736,62.804083,88.469683,122.866640,55.254764,59.682273,34.710353,14.372077,87.479795,6.012788,64.450982,34.226280,123.420718,87.687721,123.375613,87.619667,91.474500,88.184063,-0.065824,-2.731567,32.025740,-235.670840,97.085000,-0.791270,12.019943,3.736306,12.365682,1003.665586,8.713466,16761.649855,1.024157,26.582270,-2.239253,2.607223,0.074541,0.051933,105.483259,89.468522,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.567659,74.022625,80.292485,9.800000,81.279173,15.000000,56.690593,90.515236,10.000000,30.453908,28.628755,0.241533,14.547914,36.013603,35.081512,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
34.488903,62.804083,88.366083,122.866640,55.281067,59.679167,34.798821,14.372790,87.472173,6.006096,64.543310,34.321207,123.405633,87.652937,123.335900,87.516726,91.433065,88.172860,-0.065738,-2.731559,32.025740,-235.677968,97.709143,-0.806587,12.010243,3.770835,26.838619,2172.829388,8.722165,16811.059001,1.026975,26.749952,-2.346709,2.608967,0.074504,0.051054,105.396646,89.436314,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.557865,74.005437,80.240665,9.800000,81.039211,15.000000,56.840593,90.666252,10.000000,30.453908,28.638735,0.240470,14.554369,36.502063,35.103512,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
34.375401,62.920986,88.318885,122.822403,55.324180,59.680671,34.780027,14.353097,87.342977,6.001957,64.684628,34.268214,123.390009,87.671522,123.321830,87.476334,91.402620,88.126232,-0.065811,-2.730378,32.025740,-235.695864,97.685207,-0.821970,12.026506,3.760972,1.049545,85.016127,8.704761,16922.270490,1.027279,26.916174,-2.366445,2.603295,0.074600,0.051682,105.343161,89.450416,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.573208,74.037649,80.261888,9.800000,80.777685,15.000000,56.990593,90.584202,10.000000,30.453908,28.649492,0.240176,14.560662,36.039608,35.089488,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
34.452052,63.040097,88.296412,122.784008,55.393065,59.680647,34.690689,14.378356,87.467442,6.002957,64.747507,34.353250,123.333266,87.514384,123.262714,87.389464,91.373743,88.033468,-0.065546,-2.728622,32.025740,-235.668318,97.624318,-0.864745,11.962679,3.740435,25.948257,2107.294603,8.545625,16409.694367,1.008546,26.180509,-2.332948,2.562160,0.074950,0.051881,105.240609,89.430393,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.568124,74.029283,80.226072,9.800000,80.533233,15.000000,57.140593,90.772151,10.000000,30.453908,28.656527,0.240117,14.510772,35.537225,35.057761,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
34.362630,63.153972,88.228791,122.750622,55.444821,59.681402,34.714337,14.378070,87.360269,6.014005,64.846510,34.386264,123.311127,87.514426,123.238999,87.415255,91.327115,87.894428,-0.065478,-2.726894,32.025740,-235.666643,97.648996,-0.843361,12.045889,3.756212,33.181659,2692.893673,8.576504,16620.937620,1.012971,26.461977,-2.335552,2.569247,0.075778,0.052556,105.141689,89.410021,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.554576,74.047175,80.195232,9.800000,80.271749,15.000000,57.290593,90.872048,10.000000,30.453908,28.668870,0.236877,14.548401,35.709259,35.112305,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
34.724162,63.153972,88.213482,122.750622,55.491843,59.685210,34.721834,14.373218,87.284158,6.009585,64.947771,34.375077,123.289938,87.557831,123.230698,87.333640,91.305769,87.853010,-0.065308,-2.723996,32.025740,-235.675906,96.825577,-0.840687,12.004906,3.744402,6.664009,540.708108,8.554415,16606.014185,1.013447,26.469908,-2.372460,2.562878,0.073854,0.051536,105.092770,89.406880,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.555721,74.054923,80.158846,9.800000,80.028940,15.000000,57.440593,91.052006,10.000000,30.453908,28.681599,0.242906,14.532156,35.625993,35.055951,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
34.323460,63.267022,88.332959,122.719183,55.545814,59.688266,34.712405,14.372219,87.228571,6.001307,65.124937,34.402180,123.234106,87.493525,123.173275,87.312758,91.226612,87.829484,-0.065352,-2.718731,32.025740,-235.676415,97.406402,-0.840713,12.019132,3.790452,29.894428,2426.249928,8.576012,16753.667185,1.015870,26.713507,-2.424534,2.567580,0.075624,0.053295,105.084568,89.441126,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.545391,74.008294,80.127446,9.800000,79.704784,15.000000,57.640593,91.180272,10.000000,30.453908,28.698102,0.238660,14.494833,36.204480,35.058892,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
