OSU 80 Ton Compressor Load Stand
34.297755,63.381453,88.064445,122.686632,55.589636,59.694745,34.724971,14.373932,87.243686,5.994444,65.251034,34.382938,123.227214,87.403302,123.157390,87.374772,91.231175,87.763941,-0.065190,-2.713444,32.025740,-235.673396,96.745037,-0.840744,11.981340,3.756374,13.601340,1103.493517,8.470263,16367.395929,1.004385,26.190625,-2.432613,2.540406,0.075322,0.052382,105.069132,89.452595,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.549272,74.023723,80.107466,9.800000,79.450721,15.000000,57.690593,89.938097,10.000000,30.453908,28.712297,0.241237,14.497014,34.870558,35.099746,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
34.849535,63.493404,88.225644,122.659367,55.629045,59.702398,34.690401,14.375644,87.132136,5.979893,65.344584,34.402031,123.212347,87.393891,123.142905,87.215788,91.201533,87.721742,-0.065085,-2.711707,32.025740,-235.670866,97.410643,-0.840737,11.957306,3.765570,-0.531291,-43.147243,8.601707,16929.197771,1.017560,26.883460,-2.370174,2.573545,0.074394,0.051601,105.097337,89.428972,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.588228,74.013376,80.108600,9.800000,79.193009,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.240293,14.448513,36.041697,35.106296,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
34.699469,63.607839,88.003455,122.635441,55.657600,59.713793,34.719043,14.373361,87.119719,5.973055,65.448805,34.456276,123.166087,87.304090,123.117731,87.091923,91.170183,87.685178,-0.064912,-2.708249,32.025740,-235.675110,96.797819,-0.847867,11.982242,3.726750,19.051828,1545.962294,8.584714,17009.642355,1.018397,27.035263,-2.421332,2.567645,0.074515,0.052179,105.023021,89.408505,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.570646,73.993387,80.075610,9.800000,78.941558,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.238892,14.519318,35.586254,35.106099,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
34.563116,63.607839,88.006541,122.635441,55.686181,59.727502,34.688331,14.374217,87.156532,5.974649,65.519730,34.511712,123.145762,87.233950,123.071986,87.091964,91.111570,87.674770,-0.064967,-2.702950,32.025740,-235.672457,96.938666,-0.828696,11.983324,3.788162,31.716528,2575.919169,8.445036,16516.210975,1.002520,26.349709,-2.421703,2.531616,0.074497,0.051287,104.966499,89.389926,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.563174,74.007420,80.052319,9.800000,78.777393,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.238140,14.520508,35.144696,35.114793,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
34.385496,63.724206,87.938868,122.622086,55.708142,59.738328,34.726635,14.374503,87.014790,5.962880,65.623673,34.455956,123.109636,87.196611,123.047179,87.050364,91.058511,87.663466,-0.064925,-2.697693,32.025740,-235.676092,97.440991,-0.828673,11.944468,3.733872,5.146049,417.485276,8.469217,16771.193050,1.006806,26.680070,-2.416366,2.536161,0.074916,0.051755,104.907872,89.389086,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.577912,74.007232,80.029325,9.800000,78.777393,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.239241,14.509960,35.452095,35.110131,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
34.933651,63.829269,87.880390,122.605394,55.735188,59.747827,34.724647,14.375787,87.019016,5.956138,65.715343,34.510357,123.074809,87.165505,123.018199,86.953698,90.999537,87.683523,-0.064956,-2.693578,32.025740,-235.670724,96.482086,-0.828692,11.913744,3.748116,3.191739,258.952129,8.510922,16959.831509,1.012191,26.876891,-2.365159,2.546256,0.074644,0.053062,104.780826,89.339724,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.555052,74.009243,80.006494,9.800000,78.777393,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.239066,14.472872,35.739224,35.096038,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
34.501945,63.937368,87.822376,122.583415,55.762039,59.767620,34.722911,14.371078,86.943048,5.963104,65.791749,34.625690,123.039675,87.142311,122.992821,86.926498,90.984352,87.526347,-0.064914,-2.688892,32.025740,-235.678210,96.980068,-0.799432,11.994611,3.730176,16.116806,1307.653987,8.559611,17276.884523,1.017137,27.250544,-2.320146,2.557441,0.074017,0.052633,104.690911,89.345604,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.553016,73.977893,79.981270,100.000000,78.777393,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.239883,14.489604,35.778242,35.112472,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
34.650577,64.045469,87.847133,122.574512,55.785800,59.785925,34.703669,14.377214,86.967817,5.957801,65.863201,34.368190,123.021110,87.161371,122.967600,86.923345,90.944491,87.510609,-0.064804,-2.683030,32.025740,-235.681548,96.942968,-0.824228,11.933271,3.758953,-0.053578,-4.349488,8.398589,16838.952650,1.000510,26.564854,-2.246898,2.515637,0.075526,0.051993,104.608985,89.278071,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.537876,73.989659,79.973702,100.000000,78.777393,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.238140,14.514486,35.130815,35.109580,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
34.371794,64.045469,87.792291,122.574512,55.808160,59.802689,34.744750,14.373218,86.945679,5.942566,65.948424,34.481311,122.997961,87.089651,122.933492,86.971502,90.929437,87.337006,-0.064977,-2.677187,32.025740,-235.676886,97.143573,-0.818602,11.971820,3.744673,17.506835,1419.542643,8.522201,17313.711034,1.014582,27.294912,-2.343635,2.545433,0.075261,0.052011,104.567041,89.274752,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.526995,73.966433,79.953532,100.000000,70.379747,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.241771,14.451542,35.526509,35.107092,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
34.392629,64.143368,87.768418,122.571452,55.840985,59.817937,34.729181,14.386062,86.953947,5.939117,66.029017,34.446723,122.982385,87.095133,122.914781,86.947838,90.864109,87.247987,-0.065027,-2.673676,32.025740,-235.660449,96.643772,-0.818587,11.925825,3.759512,33.887275,2748.983311,8.486667,17268.319231,1.011050,27.188205,-2.314988,2.535229,0.075536,0.051991,104.473979,89.214562,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.526225,73.957405,79.927553,100.000000,70.379747,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.236991,14.472944,35.637373,35.103532,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
34.699594,64.235477,87.712086,122.572843,55.877298,59.828622,34.707634,14.368937,86.869976,5.947065,66.119439,34.464035,122.978924,87.017645,122.892550,86.994275,90.867924,87.534817,-0.065009,-2.668975,32.025740,-235.684108,96.644594,-0.818608,11.941980,3.752155,5.685649,461.514189,8.564469,17490.085184,1.018916,27.591696,-2.423746,2.554196,0.073094,0.051452,104.449818,89.245975,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.554897,73.974398,79.916242,100.000000,70.379747,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.241890,14.468310,35.423921,35.088347,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
34.526923,64.331172,87.737514,122.575347,55.902365,59.838429,34.691779,14.371220,86.828785,5.974736,66.199375,34.565081,122.951810,86.957439,122.865031,86.862753,90.846507,87.489434,-0.065040,-2.663696,32.025740,-235.674964,97.291844,-0.806465,11.909020,3.747395,12.815346,1040.719622,8.560072,17552.624159,1.019209,27.659353,-2.421975,2.551954,0.074992,0.051663,104.433508,89.286999,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.542299,73.978370,79.915056,100.000000,70.379747,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.239008,14.442148,36.119769,35.116770,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
34.434376,64.331172,87.764814,122.575347,55.914338,59.848253,34.693192,14.376786,86.865730,5.986650,66.243378,34.537509,122.911633,86.935195,122.838910,86.961868,90.800471,87.416807,-0.064904,-2.656761,32.025740,-235.674952,97.140941,-0.735165,11.956224,3.771123,21.791543,1769.594296,8.468425,17448.937500,1.010583,27.307528,-2.221171,2.527755,0.075082,0.051588,104.376993,89.271708,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.511279,73.965649,79.870888,100.000000,70.379747,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.240587,14.480787,35.009441,35.126359,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
34.438585,64.427973,87.762745,122.582302,55.951347,59.856626,34.679692,14.383208,86.973157,5.990484,66.321873,34.495199,122.893796,86.942271,122.831230,86.948733,90.750117,87.340139,-0.065030,-2.652598,32.025740,-235.663956,96.460138,-0.708116,11.923210,3.731294,-8.748473,-710.701121,8.524668,17701.828771,1.016861,27.652567,-2.232095,2.541133,0.075578,0.052156,104.359305,89.305649,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.512673,73.950103,79.855571,100.000000,70.379747,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.240411,14.463406,35.666872,35.086892,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
34.392537,64.519810,87.777807,122.591483,55.981164,59.863714,34.696476,14.372077,86.914302,6.019049,66.385673,34.531500,122.878703,86.978743,122.820039,86.927986,90.693081,87.528978,-0.064964,-2.649627,32.025740,-235.674924,96.335611,-0.699198,11.937436,3.731691,35.027537,2844.161324,8.555967,17801.176278,1.019914,27.786604,-2.237843,2.548756,0.074990,0.052657,104.271611,89.305310,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.500805,73.952326,79.830207,100.000000,70.379747,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.239532,14.450316,35.562828,35.086557,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
34.562968,64.608891,87.811936,122.602055,55.996893,59.868518,34.708841,14.374931,86.939383,6.028079,66.449416,34.520060,122.894527,87.093980,122.795205,86.946649,90.666771,87.549952,-0.065119,-2.644947,32.025740,-235.672070,96.771489,-0.699208,11.928800,3.723216,8.104429,657.827922,8.557667,17873.921106,1.020555,27.877303,-2.242189,2.548384,0.073821,0.051727,104.218966,89.278548,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.535842,73.970287,79.816687,100.000000,70.379747,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.238834,14.442328,35.596009,35.107997,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
34.688825,64.696043,87.861799,122.614575,56.020150,59.873842,34.759486,14.387061,86.958051,6.058186,66.503411,34.506200,122.888380,87.193301,122.796484,86.952097,90.675881,87.599790,-0.065095,-2.643826,32.025740,-235.660103,97.270321,-0.680470,11.912843,3.735928,0.233189,18.900103,8.575751,18139.206456,1.021868,28.035929,-2.050488,2.552234,0.074356,0.051668,104.221157,89.273878,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.544663,73.993527,79.809915,100.000000,70.379747,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.237106,14.459241,35.802086,35.130529,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
34.506109,64.696043,87.855201,122.614575,56.053609,59.877674,34.712768,14.378070,87.098606,6.073329,66.553724,34.569981,122.860950,87.141288,122.783117,87.114071,90.605246,87.589168,-0.065092,-2.642120,32.025740,-235.670237,96.459242,-0.661710,11.984802,3.730212,20.523689,1665.697687,8.532208,18060.901972,1.016408,27.878157,-2.009235,2.540636,0.075115,0.051300,104.088537,89.238417,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.541684,73.984366,79.798266,100.000000,59.493671,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.238255,14.490614,35.724454,35.110397,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
34.587767,64.777404,87.918294,122.631824,56.084835,59.879177,34.688023,14.370221,87.061665,6.070205,66.637335,34.556447,122.885216,87.143091,122.787844,87.115512,90.600423,87.294178,-0.065016,-2.637528,32.025740,-235.676289,96.924391,-0.660471,11.948597,3.755473,25.132203,2041.178579,8.503525,18016.095626,1.011283,27.783618,-1.982847,2.532856,0.075331,0.052254,104.044683,89.251844,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.565357,73.993901,79.782717,100.000000,59.493671,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.240646,14.478605,35.863864,35.092517,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
34.441200,64.861249,87.922535,122.651021,56.119610,59.880696,34.683988,14.372790,87.095123,6.086078,66.673620,34.607097,122.878003,87.301392,122.778281,87.138942,90.547649,87.601354,-0.065103,-2.635108,32.025740,-235.675191,97.349214,-0.660505,11.967908,3.735675,11.919789,968.209960,8.556516,18260.283979,1.018453,28.047559,-1.919777,2.546077,0.074059,0.051387,103.975533,89.229411,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.565997,73.988757,79.769472,100.000000,59.493671,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.239066,14.487603,35.913275,35.054791,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
34.771169,64.944543,88.010502,122.672443,56.148372,59.885221,34.619660,14.385063,87.161984,6.099683,66.751247,34.604913,122.863258,87.344910,122.784644,87.182180,90.539409,87.899788,-0.064880,-2.632166,32.025740,-235.664225,96.705915,-0.652187,11.941186,3.765245,-8.917247,-725.668045,8.541274,18087.193101,1.016825,28.010830,-2.125304,2.541890,0.074709,0.052559,103.968611,89.260514,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.589331,74.020256,79.777945,100.000000,59.493671,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.241237,14.509600,35.493068,35.068520,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
34.945608,65.030045,88.061519,122.698595,56.183028,59.888018,34.731002,14.369793,87.279916,6.100604,66.828860,34.620182,122.843572,87.398346,122.771987,87.228843,90.422191,88.033067,-0.065003,-2.626320,32.025740,-235.679168,97.147980,-0.651036,11.956747,3.737190,34.041317,2761.334657,8.586570,18509.874423,1.021808,28.306788,-1.853501,2.552830,0.074639,0.052613,103.958890,89.162579,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.573421,73.976741,79.769182,100.000000,59.493671,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.240764,14.505705,35.917132,35.067094,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
34.655831,65.030045,88.124809,122.698595,56.205256,59.883259,34.740444,14.371648,87.317237,6.114533,66.878514,34.769693,122.832641,87.490337,122.748928,87.305342,90.374002,87.952649,-0.064856,-2.619898,32.025740,-235.680743,97.126666,-0.649897,11.995386,3.759097,17.235888,1397.746152,8.502145,18389.616721,1.013583,27.913518,-1.633021,2.531134,0.074132,0.052142,103.948536,89.161789,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.571777,73.969734,79.737208,100.000000,59.493671,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.243146,14.537871,35.243977,35.070615,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
34.820897,65.104239,88.231643,122.728086,56.215346,59.872041,34.712019,14.365940,87.367915,6.131436,66.931076,34.682766,122.850918,87.495752,122.780510,87.480377,90.356214,88.092715,-0.064752,-2.612880,32.025740,-235.681877,97.557408,-0.653971,11.987615,3.724587,-0.560268,-45.472202,8.459224,18435.177798,1.005183,27.748488,-1.421191,2.519960,0.074875,0.052151,103.903876,89.181304,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.589923,73.963027,79.761449,100.000000,59.493671,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.241118,14.483113,35.134901,35.112492,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
34.707478,65.181468,88.265569,122.754795,56.240143,59.858314,34.710448,14.369936,87.421432,6.162758,66.973852,34.664183,122.841716,87.499912,122.779515,87.541904,90.314254,88.044963,-0.064531,-2.605853,32.025740,-235.679515,97.568583,-0.683466,11.978636,3.768455,17.904901,1453.254550,8.549136,18734.131165,1.013833,28.165201,-1.430077,2.542857,0.074651,0.052038,103.823032,89.199336,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.597576,73.957020,79.755065,100.000000,59.493671,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.238544,14.514324,35.160480,35.129476,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
34.528256,65.255113,88.357682,122.784565,56.257969,59.846861,34.660669,14.371078,87.483046,6.182270,66.998942,34.764411,122.850719,87.591025,122.788131,87.548098,90.293052,87.995174,-0.064479,-2.599080,32.025740,-235.679517,97.167375,-0.677947,11.960118,3.737532,12.126303,985.647153,8.512441,18701.658170,1.009501,28.001696,-1.312909,2.533870,0.075019,0.052377,103.751055,89.237750,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.614590,73.961164,79.753700,100.000000,59.493671,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.238544,14.515297,35.303978,35.103837,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
35.116527,65.255113,88.413413,122.784565,56.268032,59.836967,34.673577,14.373504,87.595792,6.191924,67.071337,34.695690,122.831878,87.723992,122.747382,87.565844,90.257832,88.106155,-0.064316,-2.588787,32.025740,-235.676764,97.207327,-0.672498,12.007683,3.740598,-6.522164,-529.935552,8.548459,18884.799155,1.013035,28.242159,-1.304816,2.543128,0.074976,0.052492,103.648896,89.221551,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.596676,73.917713,79.724195,100.000000,59.493671,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.238313,14.544525,35.835977,35.111056,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
35.106347,65.321035,88.485214,122.808492,56.284960,59.827087,34.691883,14.372790,87.658982,6.200714,67.082841,34.850429,122.832902,87.771209,122.757792,87.637167,90.238715,88.036064,-0.064387,-2.578257,32.025740,-235.679275,98.157829,-0.668837,11.993204,3.748874,17.927532,1455.870129,8.610316,19117.944023,1.020113,28.574580,-1.318941,2.558996,0.075638,0.053001,103.522667,89.252315,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.604811,73.939446,79.747504,100.000000,59.493671,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.240823,14.531939,36.095287,35.110682,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
35.026650,65.379235,88.526486,122.825185,56.291364,59.817963,34.717812,14.369936,87.732454,6.199391,67.095035,34.750275,122.825311,87.854073,122.732990,87.774963,90.203660,88.462696,-0.064542,-2.563626,32.025740,-235.680495,97.615246,-0.681193,12.024307,3.770168,10.695845,867.946100,8.444567,18582.665659,1.001279,27.729012,-1.204996,2.517715,0.074024,0.052194,103.462972,89.259006,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.611685,73.916556,79.727195,100.000000,59.493671,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.242068,14.535852,35.434815,35.094091,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
34.691864,65.445711,88.579102,122.847721,56.287742,59.809574,34.713368,14.369936,87.685710,6.209749,67.177125,34.883149,122.844327,87.840005,122.745759,87.746605,90.174705,88.263706,-0.064652,-2.551333,32.025740,-235.678862,98.148938,-0.711495,11.997351,3.762324,24.135381,1958.787842,8.455015,18619.998240,1.001053,27.809475,-1.235589,2.520491,0.074313,0.051963,103.452809,89.243810,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.605736,73.899891,79.726188,100.000000,59.493671,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.240176,14.554892,35.108815,35.110230,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
34.806045,65.512738,88.672962,122.871370,56.287851,59.801967,34.635707,14.373218,87.774470,6.224671,67.191039,34.899101,122.821373,87.959269,122.711061,87.836918,90.120668,88.211160,-0.064686,-2.540812,32.025740,-235.678193,97.925756,-0.711527,12.018789,3.752245,-7.299289,-593.726617,8.482034,18995.133415,1.002731,27.981613,-0.898416,2.527404,0.074388,0.052021,103.446682,89.216890,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.597971,73.863243,79.708407,100.000000,59.493671,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.240529,14.547554,35.039816,35.100906,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
35.037096,65.512738,88.649981,122.871370,56.296925,59.794366,34.652532,14.370792,87.783485,6.244457,67.249528,34.839334,122.838087,87.931487,122.735996,87.905224,90.108703,88.446902,-0.064694,-2.531473,32.025740,-235.678169,97.865409,-0.711542,12.008999,3.772349,16.012647,1301.841589,8.584462,19314.236335,1.013249,28.528904,-1.010239,2.553311,0.074682,0.052598,103.512354,89.218706,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.607823,73.843317,79.709012,100.000000,59.493671,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.240235,14.543713,35.742395,35.074333,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
34.812767,65.573147,88.731915,122.892515,56.309534,59.787873,34.635141,14.372933,87.867671,6.251797,67.264132,34.896541,122.819730,88.019674,122.721931,87.972556,90.058582,88.368239,-0.064581,-2.523305,32.025740,-235.675048,98.112614,-0.666692,12.024217,3.747756,10.647153,866.057070,8.561527,19258.958400,1.011986,28.431547,-0.993416,2.547631,0.073526,0.051218,103.588342,89.231012,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.588349,73.827222,79.709967,100.000000,59.493671,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.241474,14.549429,35.594646,35.079388,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
34.908919,65.631073,88.772752,122.913939,56.321197,59.781765,34.625038,14.375644,87.905849,6.253750,67.287621,34.882847,122.811038,88.135750,122.728095,88.013079,90.086068,88.734161,-0.064589,-2.512750,32.025740,-235.674950,98.234105,-0.645824,12.027750,3.773395,-8.915061,-725.377425,8.491353,19146.858088,1.004222,28.100171,-0.814624,2.530175,0.074396,0.051483,103.642563,89.257718,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.623910,73.824645,79.719739,100.000000,59.493671,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.240117,14.592485,35.346087,35.065531,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
34.376657,65.685138,88.839885,122.932023,56.329539,59.778727,34.692119,14.371934,87.915540,6.278656,67.306494,34.948010,122.784523,88.087381,122.666759,87.987366,90.016218,88.348140,-0.064605,-2.502849,32.025740,-235.681601,98.426348,-0.630289,12.053462,3.746421,18.759704,1523.439252,8.565014,19424.446141,1.011700,28.482290,-0.820133,2.548833,0.073991,0.051625,103.679551,89.228771,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.590391,73.795384,79.698676,100.000000,59.493671,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.240117,14.529379,35.469739,35.087511,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
35.069370,65.685138,88.887939,122.932023,56.329505,59.779225,34.701283,14.382779,87.939788,6.283612,67.383138,34.890794,122.815066,88.245289,122.686369,88.057699,90.018821,88.803980,-0.064662,-2.494093,32.025740,-235.668305,98.321025,-0.585605,12.061990,3.773088,22.960012,1864.045759,8.541727,19535.067853,1.009045,28.402131,-0.589157,2.542982,0.074174,0.051805,103.701674,89.248417,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.619061,73.821880,79.728795,100.000000,59.493671,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.241949,14.598976,35.573152,35.093560,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
34.914832,65.737825,88.851482,122.952612,56.359013,59.783459,34.650692,14.377499,87.970464,6.314007,67.384836,34.943829,122.782986,88.215308,122.667568,88.044596,89.958067,88.760828,-0.064668,-2.477738,32.025740,-235.671625,98.145733,-0.554508,12.061990,3.756302,3.728255,303.126351,8.704347,19989.920218,1.023876,29.224306,-0.791988,2.584308,0.074488,0.052923,103.741236,89.218030,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.600371,73.799130,79.696021,100.000000,59.493671,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.237564,14.583542,36.250405,35.080450,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
35.512173,65.792994,88.942458,122.965967,56.378936,59.788594,34.643592,14.373504,87.959931,6.310875,67.414980,35.041357,122.783959,88.292614,122.659155,88.132846,89.933312,88.507891,-0.064862,-2.463711,32.025740,-235.675784,98.484860,-0.537679,12.060854,3.804714,21.974810,1787.031489,8.508438,19497.923286,1.001980,28.226417,-0.472686,2.534632,0.075541,0.053028,103.786312,89.251273,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.616745,73.800158,79.698044,100.000000,59.493671,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.239182,14.589637,35.166204,35.098861,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
34.779236,65.843199,88.989298,122.985721,56.409113,59.795465,34.690332,14.362515,88.028373,6.323631,67.439020,35.079425,122.780242,88.252507,122.658956,88.184441,89.917570,88.587011,-0.064893,-2.450864,32.025740,-235.687426,98.284771,-0.511092,12.062549,3.763190,1.071888,87.050466,8.550744,19726.613881,1.008399,28.500401,-0.442352,2.544806,0.074283,0.052928,103.798351,89.236733,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.640168,73.802839,79.719033,100.000000,59.493671,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.238660,14.579540,35.993427,35.099431,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
34.947696,65.892301,89.021522,123.002415,56.438014,59.799994,34.707178,14.374217,88.105940,6.345106,67.452510,35.104771,122.773546,88.275333,122.655385,88.199403,89.896345,88.626627,-0.064909,-2.440334,32.025740,-235.675234,98.757070,-0.496749,12.054399,3.770077,-4.484155,-363.991597,8.391457,19039.296579,0.990647,27.704314,-0.596128,2.504563,0.073482,0.052122,103.860471,89.284464,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.637212,73.786675,79.705758,100.000000,59.493671,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.238428,14.604620,35.083910,35.058282,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
35.291348,65.892301,89.018592,123.002415,56.460147,59.806077,34.666251,14.371648,88.058589,6.367633,67.450443,34.997755,122.778037,88.352594,122.617248,88.175158,89.840403,88.487099,-0.064956,-2.429840,32.025740,-235.678456,98.520858,-0.413875,12.052650,3.785944,24.406585,1983.490532,8.608311,19896.057156,1.011910,28.800567,-0.524498,2.558690,0.074723,0.052368,103.874040,89.280001,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.595951,73.753830,79.678271,100.000000,59.493671,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.240293,14.560860,36.069371,35.096520,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
34.819874,65.938644,88.947649,123.014657,56.466398,59.815923,34.658622,14.373646,88.005509,6.375235,67.488324,35.063428,122.789195,88.276234,122.621764,88.127773,89.858101,88.616752,-0.065203,-2.418746,32.025740,-235.678255,98.401955,-0.374835,12.062333,3.762793,-0.716717,-58.259477,8.564664,19796.795139,1.006391,28.607753,-0.475305,2.547279,0.074644,0.052240,103.849158,89.277021,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.623958,73.780080,79.684284,100.000000,59.493671,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.241237,14.580459,35.921335,35.072120,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
35.153229,65.977816,88.907124,123.021891,56.481876,59.836445,34.717497,14.365084,87.977988,6.382596,67.477549,35.037323,122.750362,88.195367,122.593467,88.104706,89.811452,88.530487,-0.065239,-2.406495,32.025740,-235.684040,97.923985,-0.363053,12.033304,3.771916,12.792614,1038.104043,8.466687,19412.654325,0.997171,28.117020,-0.517911,2.522391,0.074667,0.052351,103.736972,89.289976,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.605984,73.756390,79.688357,100.000000,59.493671,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.241830,14.563529,35.234798,35.063160,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
35.112979,66.020022,88.831958,123.019944,56.504538,59.873175,34.629133,14.378070,87.849601,6.377776,67.547798,35.133152,122.739273,88.118873,122.533871,87.976064,89.753066,88.262046,-0.065423,-2.388997,32.025740,-235.673504,98.242731,-0.326699,12.036694,3.735098,-11.429165,-929.828515,8.597174,19996.527539,1.012145,28.837572,-0.444032,2.554508,0.074397,0.051672,103.621200,89.272117,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.655588,73.728560,79.710093,100.000000,59.493671,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.241949,14.597732,35.637903,35.082210,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
35.331247,66.059470,88.795997,123.011875,56.530239,59.903679,34.683941,14.371220,87.874948,6.379322,67.548160,35.067013,122.725520,88.060821,122.497813,87.951449,89.748555,88.692844,-0.065578,-2.380168,32.025740,-235.676270,98.836632,-0.231176,12.074918,3.782338,19.626492,1594.205195,8.500671,19677.889148,1.000604,28.399322,-0.458302,2.529131,0.075192,0.052384,103.518147,89.313856,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.657170,73.739638,79.732194,100.000000,59.493671,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.238024,14.538737,35.151395,35.078276,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
35.181220,66.059470,88.807917,123.011875,56.542941,59.932631,34.694153,14.385205,87.816040,6.393992,67.547417,35.151983,122.705959,88.139258,122.483715,87.993793,89.681333,88.506043,-0.065491,-2.370254,32.025740,-235.665716,98.689579,-0.093427,12.015183,3.743464,15.985354,1298.063531,8.510578,19670.793229,1.005107,28.498988,-0.589774,2.529889,0.073944,0.052169,103.422001,89.303389,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.647203,73.718552,79.725714,100.000000,59.493671,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.240411,14.583975,35.175048,35.089429,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
35.205065,66.091746,88.957422,122.988782,56.581126,59.958347,34.753062,14.374503,87.789974,6.389623,67.540385,35.116102,122.699747,88.109743,122.450507,87.946746,89.629020,88.546761,-0.065612,-2.357999,32.025740,-235.674785,98.465954,-0.026691,12.079678,3.807094,-4.271399,-346.263784,8.449508,19712.536101,0.997477,28.227452,-0.280787,2.513243,0.074370,0.051542,103.384059,89.278633,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.647248,73.740492,79.735552,100.000000,59.493671,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.239182,14.587834,35.498523,35.065717,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
35.282309,66.129539,89.010293,122.968749,56.608833,59.984042,34.753229,14.380068,87.842283,6.382363,67.568486,35.048408,122.693663,88.074739,122.443245,88.076338,89.607934,88.644395,-0.065439,-2.346911,32.025740,-235.669873,97.834874,-0.000912,12.051965,3.742815,0.333527,27.037460,8.497712,19833.702236,1.002226,28.441049,-0.345454,2.524299,0.074511,0.052300,103.398435,89.281879,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.664013,73.737780,79.765909,100.000000,59.493671,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.242307,14.593748,35.346621,35.107279,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
35.440707,66.164022,88.997237,122.967915,56.644283,60.011479,34.750893,14.375930,87.819839,6.370564,67.581222,34.932838,122.681778,88.222899,122.418834,88.023958,89.577043,88.310183,-0.065593,-2.335199,32.025740,-235.672541,97.980842,0.035199,12.069779,3.791047,23.403292,1897.321736,8.510782,19904.818879,1.000307,28.439330,-0.264374,2.526836,0.075712,0.051241,103.427113,89.228654,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.632750,73.758270,79.759682,100.000000,59.493671,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.239357,14.520508,35.582800,35.094268,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
35.038438,66.164022,89.013316,122.967915,56.666490,60.040435,34.711487,14.376929,87.897490,6.380118,67.601441,35.043157,122.691246,88.179730,122.398968,87.988123,89.546600,88.228746,-0.065816,-2.325836,32.025740,-235.674646,97.943825,0.064661,12.023153,3.760882,26.012153,2111.217972,8.498576,19929.945177,0.998472,28.367118,-0.174353,2.522802,0.074008,0.051941,103.486579,89.229436,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.646523,73.748445,79.784675,100.000000,59.493671,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.237736,14.585057,35.073572,35.068058,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
35.102838,66.198229,88.968765,122.967080,56.710197,60.077028,34.663598,14.369651,87.881877,6.405627,67.619480,35.148286,122.701117,88.189465,122.423321,87.824875,89.527401,88.258687,-0.065916,-2.314255,32.025740,-235.679147,98.607945,0.093189,12.021440,3.767391,23.183593,1884.243841,8.456603,19651.552787,0.994292,28.176603,-0.379674,2.511159,0.074145,0.052460,103.502013,89.273523,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.637506,73.760530,79.801762,100.000000,59.493671,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.240529,14.551358,35.330475,35.085190,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
35.106156,66.236023,88.870448,122.968193,56.718062,60.104506,34.679786,14.374074,87.827790,6.408139,67.652560,35.076527,122.692857,88.177857,122.399798,88.018028,89.479569,88.091544,-0.066084,-2.303830,32.025740,-235.673906,98.833449,0.130982,12.036261,3.768491,-2.765236,-224.639362,8.577862,20061.327975,1.008160,28.749536,-0.406891,2.540448,0.076005,0.051902,103.539964,89.275168,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.644501,73.762955,79.819013,100.000000,59.493671,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.239707,14.577250,36.081398,35.098202,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
35.512882,66.274093,88.995733,122.972645,56.728865,60.128930,34.669789,14.367082,87.835017,6.404306,67.655077,35.133859,122.689573,88.156305,122.404727,88.006309,89.484473,88.493470,-0.066341,-2.293323,32.025740,-235.682206,98.684345,0.267105,12.039831,3.751272,10.437855,848.183947,8.560525,20063.486470,1.008265,28.691680,-0.366489,2.534518,0.075070,0.051496,103.548785,89.287378,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.662163,73.745025,79.836278,100.000000,59.493671,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.240705,14.578764,35.590482,35.089832,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
35.358284,66.309129,88.786503,122.970975,56.749647,60.159449,34.715908,14.369365,87.792028,6.407612,67.666317,35.072467,122.666636,88.144848,122.388815,87.969152,89.435887,88.168456,-0.066215,-2.283795,32.025740,-235.681066,98.779303,0.376155,12.046700,3.776442,24.493473,1987.704520,8.554006,20049.234191,1.008243,28.724737,-0.437093,2.531478,0.074218,0.051207,103.510937,89.282997,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.659811,73.732767,79.862612,100.000000,59.493671,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.240235,14.577051,35.685201,35.089734,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
35.096015,66.309129,88.937945,122.970975,56.775342,60.189980,34.710787,14.373646,87.707236,6.419653,67.676715,35.110048,122.659400,88.147656,122.376488,87.873690,89.417297,88.337773,-0.066199,-2.275036,32.025740,-235.680542,98.511109,0.415899,12.028201,3.735729,0.574812,46.654302,8.454718,19870.146692,0.996653,28.184409,-0.157479,2.506013,0.076072,0.052235,103.495830,89.326881,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.669964,73.720989,79.858988,100.000000,59.493671,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.242486,14.572796,35.124786,35.088534,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
35.153877,66.343613,88.747531,122.967080,56.787639,60.223319,34.704419,14.370650,87.655207,6.445274,67.658896,35.132392,122.650252,88.038002,122.356770,87.950390,89.409135,88.465859,-0.066265,-2.268016,32.025740,-235.682395,98.772592,0.510900,12.027787,3.797051,34.994386,2840.819195,8.482192,19936.720267,1.000587,28.438692,-0.338892,2.511052,0.073730,0.051307,103.479809,89.315876,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.666067,73.708842,79.854015,100.000000,59.493671,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.240941,14.549375,35.307954,35.077391,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
35.276537,66.369545,88.915378,122.962628,56.798889,60.256093,34.727541,14.382779,87.589705,6.445601,67.701192,35.063628,122.644899,87.969812,122.338502,87.999190,89.380891,88.449911,-0.066540,-2.262205,32.025740,-235.666835,98.862549,0.672758,12.026705,3.748261,4.662564,378.251592,8.577755,20323.950814,1.009263,28.812329,-0.200404,2.534132,0.074363,0.052489,103.464383,89.344018,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.692728,73.716405,79.881236,100.000000,59.493671,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.241771,14.585291,35.374163,35.100552,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
35.261393,66.400719,88.711636,122.952612,56.827241,60.288135,34.678053,14.371078,87.626217,6.493496,67.697451,35.179927,122.628905,88.038430,122.320931,87.829888,89.348420,88.127236,-0.066653,-2.256757,32.025740,-235.676576,99.143227,0.854331,12.030112,3.793174,16.113871,1309.107087,8.546592,20374.955783,1.008309,28.764196,-0.101654,2.524545,0.074549,0.051852,103.432817,89.341562,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.674523,73.706113,79.893928,100.000000,59.493671,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.237967,14.552332,35.471696,35.096215,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
35.625961,66.434652,88.650558,122.940927,56.870893,60.329889,34.707311,14.377499,87.615968,6.537407,67.706947,35.122023,122.617113,87.978109,122.314607,87.745530,89.325293,87.842599,-0.066826,-2.249544,32.025740,-235.673095,99.273324,1.063494,12.044699,3.757799,3.916941,317.947966,8.534093,20292.485377,1.004492,28.615338,-0.084685,2.520525,0.074764,0.052032,103.391283,89.314373,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.657870,73.685389,79.877105,100.000000,59.493671,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.239241,14.577809,35.298280,35.096490,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
