OSU 80 Ton Compressor Load Stand
35.208679,66.434652,88.671165,122.940927,56.898508,60.363432,34.744916,14.389059,87.626056,6.573125,67.667898,35.260933,122.573446,87.958260,122.279124,87.772247,89.319003,88.285114,-0.066698,-2.244322,32.025740,-235.657942,99.089745,1.210829,12.029842,3.779778,34.314807,2782.404598,8.522236,20199.777882,1.006998,28.668067,-0.280639,2.515829,0.074466,0.051301,103.375506,89.304430,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.622754,73.679319,79.841622,100.000000,59.493671,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.239649,14.550222,35.812742,35.108626,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
35.024071,66.452860,88.655013,122.920338,56.924004,60.400023,34.725559,14.381495,87.461429,6.616530,67.654834,35.174588,122.600720,87.894260,122.274727,87.784241,89.291169,88.156916,-0.066687,-2.239712,32.025740,-235.669916,98.953612,1.328571,12.030257,3.746512,13.940084,1130.957096,8.418038,19728.896799,0.995884,28.185067,-0.459535,2.488370,0.074375,0.051999,103.382048,89.350024,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.624314,73.667652,79.879104,100.000000,59.493671,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.237392,14.541495,35.186481,35.098300,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
35.410732,66.453136,88.602019,122.890846,56.949216,60.436604,34.729572,14.375216,87.572008,6.662309,67.613920,35.169121,122.572528,87.872113,122.262946,87.679034,89.257088,87.904470,-0.066414,-2.236269,32.025740,-235.674235,98.385741,1.468164,12.028526,3.780156,2.853638,231.488549,8.544528,20413.100433,1.008011,28.777085,-0.139380,2.518446,0.074899,0.052208,103.429560,89.392615,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.601049,73.665955,79.843824,100.000000,59.493671,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.240587,14.572345,35.654351,35.098025,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
35.087959,66.451481,88.521642,122.854955,56.965764,60.470098,34.668191,14.374074,87.519547,6.681230,67.593139,35.130294,122.554464,87.837927,122.224522,87.582224,89.239932,87.782367,-0.066456,-2.232771,32.025740,-235.678154,98.866570,1.616849,12.032799,3.766057,25.293070,2055.418954,8.601942,20588.053475,1.014928,29.058930,-0.202351,2.531260,0.075527,0.051545,103.474165,89.386007,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.601379,73.645213,79.841654,100.000000,59.493671,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.240587,14.537276,36.235189,35.106522,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
35.194309,66.451481,88.495514,122.854955,56.976338,60.502074,34.675697,14.374074,87.485716,6.737468,67.579812,35.128994,122.557940,87.768731,122.237391,87.584994,89.234151,87.870190,-0.066519,-2.229275,32.025740,-235.675703,98.770306,1.779218,12.016013,3.743410,-1.825944,-148.351641,8.489858,20089.584164,1.003550,28.508236,-0.347375,2.502123,0.075070,0.051877,103.542339,89.416330,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.607139,73.657149,79.842371,100.000000,59.493671,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.239941,14.529145,35.288046,35.108764,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
35.182249,66.457274,88.464548,122.829915,57.007678,60.531459,34.630445,14.372219,87.385635,6.765786,67.566520,35.108459,122.523106,87.691299,122.202139,87.572545,89.193517,87.872906,-0.066580,-2.226916,32.025740,-235.675271,99.011558,1.904062,12.032168,3.769212,1.100403,89.520735,8.579213,20386.527905,1.015799,28.966190,-0.416987,2.522850,0.074927,0.051496,103.616132,89.401660,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.594245,73.657936,79.840663,100.000000,59.493671,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.240293,14.509834,35.659450,35.101359,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
35.681944,66.467758,88.380553,122.807657,57.032429,60.572254,34.711454,14.373361,87.322055,6.810201,67.561871,35.062656,122.504089,87.659397,122.196019,87.481115,89.154874,87.671302,-0.066519,-2.225767,32.025740,-235.675763,99.269838,2.100714,11.987218,3.757709,-1.999701,-162.301396,8.550162,20336.680904,1.012827,28.814396,-0.348789,2.514484,0.074240,0.051733,103.828391,89.410888,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.608908,73.652714,79.850405,100.000000,59.493671,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.239357,14.526765,35.634372,35.114803,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
35.229949,66.477413,88.370604,122.785399,57.040481,60.600458,34.719415,14.365084,87.180086,6.824253,67.558332,35.004023,122.510451,87.643758,122.164431,87.442524,89.098656,87.945922,-0.066556,-2.225744,32.025740,-235.682570,99.095955,2.269883,12.017653,3.800152,14.437240,1171.498571,8.554626,20397.589830,1.015029,28.837384,-0.306225,2.514465,0.075033,0.051420,103.909983,89.411472,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.570458,73.631756,79.850174,100.000000,59.493671,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.239532,14.535599,35.600762,35.102175,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
35.148434,66.487345,88.269536,122.761194,57.047515,60.625137,34.716777,14.365084,87.191037,6.875924,67.544892,35.042846,122.471870,87.562947,122.129340,87.367880,89.093980,87.954900,-0.066406,-2.226918,32.025740,-235.683714,98.716284,2.358208,11.999569,3.763442,27.566799,2237.056382,8.408092,19821.140718,0.998162,28.139154,-0.410932,2.476898,0.074354,0.051911,103.923741,89.403957,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.578472,73.647591,79.872928,100.000000,59.493671,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.241415,14.549699,35.127800,35.100228,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
35.490837,66.487345,88.261204,122.761194,57.065742,60.650282,34.703161,14.378356,87.130271,6.912754,67.518007,34.997315,122.454403,87.557897,122.114598,87.333888,89.055818,87.876430,-0.066498,-2.231593,32.025740,-235.673219,98.894999,2.471882,11.981899,3.784087,5.667017,460.061090,8.541158,20500.707632,1.012160,28.789539,-0.159506,2.508394,0.074400,0.052600,103.960434,89.376348,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.566997,73.625002,79.881929,100.000000,59.493671,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.242606,14.505903,35.657668,35.104053,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
34.979337,66.492863,88.233710,122.740328,57.096294,60.670189,34.665090,14.373646,87.161681,6.977964,67.508127,34.973601,122.441512,87.411196,122.083305,87.380517,89.040437,87.805772,-0.066461,-2.234526,32.025740,-235.676131,98.740183,2.609159,11.978870,3.736361,-5.292239,-430.107621,8.557669,20610.825081,1.015190,28.915695,-0.148457,2.511336,0.075196,0.052987,103.981222,89.407623,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.562449,73.583698,79.883608,100.000000,59.493671,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.240059,14.546418,35.448028,35.100178,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
35.001420,66.498656,88.206559,122.720018,57.116273,60.682466,34.651680,14.367082,87.085983,7.018434,67.517813,35.019828,122.428814,87.462705,122.058073,87.324407,89.013428,87.612133,-0.066388,-2.236262,32.025740,-235.683023,98.544844,2.709388,11.986046,3.786179,16.078382,1307.218057,8.461469,20249.361711,1.005507,28.428880,-0.166022,2.486873,0.074803,0.051976,103.964237,89.400499,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.529908,73.591352,79.898963,100.000000,59.493671,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.240411,14.509437,34.877394,35.102598,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
34.997962,66.511899,88.162597,122.700265,57.137158,60.693903,34.654761,14.350100,87.158401,7.073892,67.525381,34.951191,122.423403,87.457664,122.065963,87.322256,88.996512,87.661427,-0.066302,-2.239799,32.025740,-235.700168,98.986828,2.849238,11.986605,3.748675,9.875653,802.847245,8.609682,20772.832476,1.022742,29.162975,-0.200853,2.522452,0.074571,0.052142,103.950794,89.429022,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.528731,73.584808,79.909755,100.000000,59.493671,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.237564,14.495103,35.864916,35.081896,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
35.506522,66.511899,88.224877,122.700265,57.142539,60.702279,34.732618,14.372647,86.992178,7.140136,67.495528,35.018734,122.432282,87.497388,122.061544,87.331277,88.970447,87.559422,-0.066173,-2.243268,32.025740,-235.674027,98.970217,2.924890,11.997730,3.769392,-10.915138,-885.363672,8.602177,20676.638250,1.022667,29.137146,-0.311605,2.520085,0.073976,0.051358,103.925957,89.453266,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.538148,73.586340,79.908428,100.000000,59.493671,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.238602,14.534608,35.781150,35.091534,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
35.299739,66.527900,88.272321,122.689136,57.164317,60.706908,34.686616,14.381638,87.093021,7.246789,67.466756,35.033897,122.422001,87.494437,122.059082,87.367810,88.927992,87.717451,-0.066010,-2.251459,32.025740,-235.667977,99.355289,3.052835,12.016193,3.753489,19.901733,1616.437616,8.600524,20734.593510,1.022909,29.155340,-0.259598,2.519078,0.074748,0.051505,103.924115,89.427865,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.528903,73.574650,79.897101,100.000000,59.493671,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.240470,14.544849,36.202969,35.096186,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
35.610764,66.535349,88.242201,122.678286,57.193338,60.700808,34.656165,14.376072,87.137631,7.313838,67.456049,35.032880,122.397188,87.434234,122.036596,87.342035,88.916667,87.469963,-0.066005,-2.257880,32.025740,-235.667335,99.564603,3.215591,11.968142,3.774964,-9.321687,-757.781542,8.460784,20169.231668,1.005098,28.431220,-0.306164,2.484751,0.074230,0.052260,103.982017,89.400317,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.527470,73.536447,79.898369,100.000000,59.493671,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.240352,14.489983,35.459829,35.096018,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
34.909106,66.535349,88.214955,122.663818,57.212215,60.691650,34.673188,14.375216,87.158511,7.382492,67.453082,35.004734,122.403480,87.583549,122.051111,87.386161,88.897115,87.557583,-0.066021,-2.263133,32.025740,-235.675868,98.955981,3.329257,12.020015,3.769825,1.738423,141.251075,8.526547,20517.999769,1.012868,28.740682,-0.151213,2.500651,0.074853,0.052498,103.972766,89.440405,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.526678,73.548880,79.929876,100.000000,59.493671,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.239941,14.532516,35.457889,35.075414,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
35.310523,66.535349,88.221521,122.657420,57.229140,60.684797,34.652747,14.372505,87.179825,7.495182,67.426901,35.917196,122.372601,87.572822,122.010814,87.349713,88.847463,87.607109,-0.065932,-2.268349,32.025740,-235.677436,99.342566,3.309778,11.964301,3.772926,23.162038,1883.081361,8.433005,20073.551490,1.004186,28.307230,-0.316135,2.477964,0.074762,0.051569,103.935516,89.399293,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.518398,73.508399,79.925224,100.000000,59.493671,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.241118,14.540341,35.086049,35.088544,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
36.529925,66.535349,88.396570,122.657420,57.300866,60.683192,34.625653,14.375216,87.278148,7.557070,67.271572,36.215543,122.377378,87.716707,122.010508,87.571794,88.811430,87.940709,-0.065916,-2.272431,32.025740,-235.672765,99.362083,3.300978,12.006889,3.788072,-8.704480,-708.230852,8.632276,20870.191783,1.025171,29.306138,-0.234143,2.526990,0.074870,0.051040,103.917645,89.369362,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.510609,73.502703,79.940898,100.000000,59.493671,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.238660,14.531128,35.976597,35.103552,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
36.019866,66.558523,88.655227,122.647682,57.358992,60.702196,34.672625,14.385348,87.506632,7.621655,66.630265,35.804475,122.385085,87.940645,122.007654,87.706441,88.776630,88.133507,-0.065900,-2.274183,32.025740,-235.663286,99.892528,3.400564,12.029373,3.768274,6.270069,509.466470,8.515117,20510.731474,1.013175,28.732793,-0.149218,2.498448,0.075403,0.051688,103.866663,89.400298,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.526661,73.509194,79.954538,100.000000,59.493671,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.241355,14.550366,35.315077,35.106296,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
35.416557,66.375063,88.718935,122.560045,57.412184,60.731172,34.660733,14.378213,87.650186,7.779651,66.292725,35.571714,122.401594,87.944470,122.059007,87.816977,88.777552,87.907140,-0.066084,-2.277092,32.025740,-235.669768,99.606555,3.545417,12.047728,3.808158,18.426302,1497.719393,8.187476,249720.072609,0.977662,27.021335,0.124019,2.419840,0.074595,0.051340,103.806505,89.416635,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.530483,73.516309,79.953830,100.000000,59.493671,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.238718,14.593297,34.306043,35.097494,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
35.677606,66.082366,88.722415,122.306323,57.435748,60.757827,34.655628,14.372219,87.638472,7.941160,66.130238,35.411892,122.402801,87.979209,122.088784,87.887583,88.728211,88.066019,-0.065837,-2.279996,32.025740,-235.677232,100.171454,3.658728,12.029049,3.755635,-6.595649,-536.183879,8.360950,250054.020474,0.991560,27.754962,0.295598,2.461287,0.074469,0.051565,103.825040,89.472388,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.554986,73.490725,80.001992,100.000000,59.493671,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.239941,14.579648,34.641671,35.106935,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
35.229817,65.884577,88.743539,122.139129,57.495669,60.789963,34.672102,14.374788,87.571090,8.117681,65.986803,35.431841,122.336898,87.976543,122.085446,87.826916,88.683369,88.148576,-0.065667,-2.282838,32.025740,-235.676950,100.420392,3.867388,12.038749,3.779652,-3.097252,-251.667011,8.540222,250260.952603,1.010078,28.421898,0.134058,2.505013,0.074777,0.053290,103.792522,89.412566,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.517030,73.440917,79.965710,100.000000,59.493671,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.240411,14.618341,35.775384,35.095241,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
35.433306,65.884577,88.763884,122.139129,57.517034,60.813601,34.646910,14.376643,87.648616,8.249333,65.952823,35.361249,122.307092,88.081130,122.094361,87.820948,88.659797,88.330975,-0.065643,-2.283945,32.025740,-235.673625,100.625706,4.055565,12.060313,3.778227,-9.379957,-762.722080,8.462968,250093.402844,1.002043,27.759883,0.296164,2.486782,0.075086,0.051973,103.782117,89.384545,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.531454,73.455291,79.995619,100.000000,59.493671,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.239532,14.576204,35.270976,35.087826,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
35.366443,65.770375,88.710154,122.076814,57.547786,60.838012,34.671353,14.352811,87.593405,8.431341,65.919880,35.470129,122.262237,88.023108,122.080785,87.760120,88.639677,88.307307,-0.065816,-2.283946,32.025740,-235.698273,100.208499,4.234537,12.068175,3.813404,23.378338,1899.646695,8.594551,250295.632370,1.015283,28.196890,0.399537,2.518990,0.074002,0.050639,103.724014,89.351456,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.523702,73.447565,80.004410,100.000000,39.493671,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.239299,14.596524,35.749431,35.091111,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
35.319861,65.706930,88.741946,122.064296,57.583953,60.863931,34.677886,14.377785,87.616907,8.625940,65.865516,35.663388,122.248591,87.967434,122.051476,87.896082,88.610737,88.197444,-0.065696,-2.285083,32.025740,-235.671666,100.408541,4.308082,12.059195,3.765894,5.904354,479.677932,8.541137,250340.469518,1.010160,27.907653,0.552287,2.505097,0.074556,0.051893,103.716314,89.332677,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.529138,73.456702,80.016594,100.000000,39.493671,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.240587,14.598165,35.657579,35.081119,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
36.235138,65.662243,88.928102,122.064574,57.678787,60.887579,34.705363,14.403044,87.799556,8.823067,65.751560,36.168000,122.193777,88.253448,122.011499,88.045856,88.536776,88.268083,-0.065879,-2.287016,32.025740,-235.645754,100.511790,4.419238,12.014101,3.780842,0.213135,17.301693,8.555738,250399.499038,1.011625,27.888349,0.555656,2.508314,0.074780,0.051375,103.661554,89.329358,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.516636,73.411181,80.011189,100.000000,39.493671,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.238602,14.564160,35.753349,35.073379,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
36.182018,65.662243,89.001854,122.064574,57.747478,60.918831,34.752401,14.384349,87.910958,9.023748,65.082609,36.018056,122.214464,88.373965,122.013022,88.090398,88.589709,88.451644,-0.066105,-2.289353,32.025740,-235.661998,100.399443,4.584569,12.096014,3.817750,30.301704,2456.474396,8.574864,250505.573932,1.013143,27.891098,0.506798,2.512523,0.075024,0.053101,103.616197,89.366026,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.541057,73.455356,80.036772,100.000000,30.126582,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.241000,14.628041,35.641374,35.083243,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
36.223634,65.454537,89.169612,122.025906,57.805662,60.954575,34.729861,14.376786,87.911567,9.156292,64.484095,35.740521,122.211455,88.427091,121.990051,88.215662,88.522515,88.584794,-0.066257,-2.290523,32.025740,-235.668255,100.203920,4.702088,12.092732,3.802226,0.910101,73.827261,8.335472,250292.160625,0.985197,26.557895,0.630790,2.454195,0.075090,0.052376,103.605215,89.394218,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.532061,73.413743,80.065679,100.000000,30.126582,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.240470,14.612319,34.934637,35.094632,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
35.609317,65.071141,89.204923,121.807813,57.859697,61.002555,34.711185,14.382494,88.272097,9.393685,64.264751,35.737945,122.136478,88.441960,121.953380,88.245654,88.454402,88.604704,-0.066244,-2.288762,32.025740,-235.668917,99.891469,4.744128,12.136582,3.783871,22.937918,1861.720800,8.362491,250383.843336,0.985921,26.631989,0.707724,2.459837,0.075248,0.052040,103.641241,89.365918,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.515186,73.382460,80.051425,100.000000,30.126582,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.240587,14.645675,34.699099,35.080204,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
36.659288,64.836426,89.262724,121.613372,57.909864,61.033018,34.769772,14.378926,88.063416,9.540669,64.131261,36.191315,122.106508,88.550612,121.968794,88.344111,88.457355,88.658271,-0.066278,-2.286979,32.025740,-235.670851,100.321904,4.739949,12.122861,3.775937,-3.584803,-290.464766,8.368901,250425.940838,0.985430,26.366229,0.868991,2.461642,0.074326,0.051169,103.529565,89.372925,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.537737,73.379311,80.076141,100.000000,30.126582,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.242966,14.647496,34.802314,35.081227,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
36.656757,64.721141,89.514151,121.542718,58.028840,61.067361,34.751507,14.373076,88.258756,9.649083,63.215762,36.439678,122.055364,88.834307,121.963804,88.596744,88.380177,88.983146,-0.066312,-2.284628,32.025740,-235.677519,99.879277,4.796029,12.104199,3.774693,-7.286053,-590.675108,8.545929,250635.499530,1.004107,26.845067,0.951162,2.505101,0.074517,0.052117,103.462460,89.324619,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.529548,73.327753,80.067501,100.000000,30.126582,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.239707,14.659631,35.521104,35.075434,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
36.246924,64.721141,89.627956,121.542718,58.141988,61.103961,34.718322,14.374503,88.404989,9.764844,62.660078,36.203947,122.051359,88.960058,121.949230,88.744199,88.367088,89.071907,-0.066330,-2.279956,32.025740,-235.673478,100.335917,4.847848,12.151439,3.796221,7.268593,589.822869,8.254278,250161.189700,0.971531,25.143439,0.986018,2.434928,0.073958,0.051386,103.356948,89.290037,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.525302,73.313188,80.066585,100.000000,30.126582,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.237736,14.698035,33.972992,35.084866,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
35.600340,64.309110,89.742610,121.448144,58.206641,61.140142,34.706637,14.362943,88.753319,9.694623,62.576053,35.949056,122.030911,89.010989,121.941687,88.793431,88.356885,89.220487,-0.066446,-2.274079,32.025740,-235.681934,100.011745,4.902377,12.181550,3.833346,32.044744,2601.203099,8.283454,250300.781998,0.972390,25.031651,1.292140,2.441955,0.075075,0.052261,103.282220,89.266048,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.531410,73.297783,80.059152,100.000000,30.126582,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.240529,14.667690,34.556525,35.060682,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
36.157126,63.913652,89.840021,121.175833,58.277603,61.174826,34.711079,14.363514,88.807988,9.652562,62.621359,35.851677,121.977351,89.161240,121.945635,88.936608,88.289873,89.176656,-0.066760,-2.267021,32.025740,-235.685283,100.245960,4.936842,12.205602,3.795608,9.868428,800.958216,8.415128,250625.442710,0.985753,25.600366,1.367671,2.472705,0.073986,0.051449,103.199141,89.284300,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.513200,73.307326,80.070217,100.000000,30.126582,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.238428,14.724991,35.396884,35.074195,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
36.357197,63.741854,89.975858,121.028696,58.370565,61.206101,34.721025,14.372647,88.656462,9.571767,62.534677,36.262356,121.937851,89.287991,121.918251,88.996754,88.265300,89.300547,-0.066821,-2.257657,32.025740,-235.676314,99.911480,4.966921,12.171705,3.821716,5.696797,462.240739,8.607548,250712.971117,1.004940,26.095720,1.482292,2.520836,0.074348,0.051348,103.143420,89.296671,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.518191,73.278820,80.060577,100.000000,30.126582,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.240646,14.744608,35.785979,35.094897,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
36.620801,63.605357,90.182483,121.007557,58.489730,61.251824,34.698034,14.371791,88.965319,9.483120,61.905198,36.346942,121.902177,89.543145,121.916613,89.324951,88.226105,89.704365,-0.066876,-2.241934,32.025740,-235.676026,99.860861,4.966424,12.211084,3.787765,-6.979548,-566.698967,8.455126,250396.066933,0.987815,24.918147,1.518515,2.484711,0.074512,0.052044,103.132832,89.312288,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.508991,73.283291,80.063650,100.000000,30.126582,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.239299,14.710657,35.461919,35.079978,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
36.121956,63.605357,90.279301,121.007557,58.514395,61.292881,34.690636,14.376786,89.286566,9.374662,61.507314,36.292647,121.877634,89.542578,121.886972,89.446801,88.197240,89.652715,-0.067054,-2.228511,32.025740,-235.668745,99.825066,4.960883,12.226373,3.816470,23.328715,1894.560847,8.413406,250337.813076,0.981782,24.467572,1.630088,2.474774,0.074582,0.052403,103.124815,89.318751,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.501225,73.248682,80.054189,100.000000,30.126582,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.239299,14.738424,34.961714,35.079221,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
35.733367,63.249651,90.388089,120.922169,58.564454,61.332516,34.721993,14.375359,89.277294,9.346165,61.487886,36.050974,121.867518,89.670874,121.887028,89.445700,88.157163,89.756089,-0.067041,-2.212732,32.025740,-235.675562,99.389963,4.940569,12.269791,3.802604,11.049940,896.572158,8.364230,250360.397686,0.975228,23.965567,1.952223,2.462603,0.073948,0.051494,103.109767,89.342415,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.502943,73.246675,80.054734,100.000000,30.126582,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.239357,14.795057,34.953059,35.082338,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
35.846373,63.013352,90.426069,120.755848,58.614976,61.373679,34.699118,14.371934,89.329601,9.294288,61.588150,36.154921,121.805127,89.803225,121.849664,89.495732,88.122181,89.861872,-0.067049,-2.196966,32.025740,-235.682254,99.326985,4.906994,12.247775,3.801595,18.997941,1542.474855,8.520279,250755.509677,0.990604,24.658979,1.944953,2.499292,0.074775,0.051210,103.109717,89.355346,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.507316,73.236979,80.055502,100.000000,30.126582,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.237909,14.795490,35.605169,35.072700,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
36.185296,62.941941,90.547141,120.688263,58.673225,61.416344,34.735993,14.380496,89.524809,9.274879,61.706479,36.144478,121.776385,89.875258,121.848312,89.571604,88.062190,89.893125,-0.067162,-2.180641,32.025740,-235.666014,99.394611,4.862291,12.237426,3.828929,31.819231,2580.714397,8.640358,250833.585308,1.001073,24.848548,2.057337,2.529515,0.074717,0.052018,103.015169,89.365210,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.502151,73.211162,80.081054,100.000000,30.126582,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.241652,14.786457,36.098177,35.075936,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
36.196531,62.941941,90.590271,120.688263,58.723665,61.457516,34.720424,14.375501,89.595322,9.176265,61.412055,36.145169,121.735077,89.817098,121.805031,89.626749,88.035239,90.043862,-0.067212,-2.161944,32.025740,-235.672643,98.938808,4.812055,12.293663,3.808230,0.352911,28.635869,8.612503,250809.018854,0.998440,24.453209,2.166247,2.522600,0.074612,0.051293,102.981873,89.385760,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.509796,73.227877,80.099776,100.000000,30.126582,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.239649,14.833065,36.200829,35.083351,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
35.929782,62.860328,90.657917,120.696329,58.764962,61.505478,34.691060,14.374074,89.615469,9.099644,61.332067,36.206118,121.706809,90.012628,121.777928,89.763364,88.040063,89.996890,-0.067209,-2.146741,32.025740,-235.677664,99.294209,4.789530,12.283368,3.846472,15.962457,1296.319812,8.532787,250859.945174,0.987851,23.907112,2.248067,2.502319,0.074979,0.052495,102.993009,89.374350,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.504721,73.202150,80.117356,100.000000,30.126582,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.239707,14.842026,35.310240,35.061233,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
35.743141,62.711995,90.731982,120.651829,58.817814,61.578603,34.730671,14.371363,89.623217,8.948117,61.394056,36.014654,121.681428,90.023167,121.716913,89.726265,88.030269,90.055068,-0.067377,-2.126872,32.025740,-235.676781,98.738390,4.714297,12.311423,3.801667,0.517819,42.004384,8.539742,251055.283426,0.988626,23.891436,2.380220,2.502734,0.074654,0.051984,103.015337,89.373494,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.488192,73.198075,80.122232,100.000000,30.126582,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.237163,14.837681,35.634379,35.069012,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
36.061143,62.664022,90.748900,120.598708,58.858265,61.634297,34.713226,14.371791,89.407254,8.897851,61.547219,36.054717,121.665205,89.906631,121.686980,89.762059,87.982304,90.123894,-0.067610,-2.109337,32.025740,-235.672923,99.013740,4.657242,12.272405,3.827594,34.877936,2830.647499,8.627665,251285.750175,0.997949,24.183045,2.342629,2.523197,0.074290,0.051189,103.031288,89.365352,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.496297,73.188793,80.139425,100.000000,30.126582,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.240587,14.815071,35.992487,35.076742,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
36.302839,62.691317,90.755773,120.602324,58.910265,61.691532,34.720990,14.371648,89.731698,8.787582,61.698386,36.061396,121.601512,90.044227,121.630701,89.824989,87.932416,90.298582,-0.067513,-2.091241,32.025740,-235.676659,97.191440,4.574781,12.285513,3.818435,19.815795,1607.864329,8.695913,251551.497609,1.003241,24.297121,2.393006,2.538445,0.074573,0.052017,103.046549,89.326081,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.471105,73.169468,80.162879,100.000000,30.126582,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.238834,14.804469,36.666421,35.071717,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
35.789655,62.691317,90.776852,120.602324,58.971764,61.747231,34.700558,14.371648,89.791516,8.626910,61.716002,36.131894,121.570586,90.084633,121.597804,89.842102,87.893139,90.041151,-0.067453,-2.071926,32.025740,-235.676986,96.883233,4.481056,12.324134,3.827540,1.646727,133.694958,8.613213,251669.164600,0.995012,23.802680,2.488959,2.516529,0.074400,0.052291,103.030301,89.350556,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.468194,73.173180,80.188025,100.000000,30.126582,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.237794,14.805298,35.800771,35.059453,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
36.161387,62.733776,90.821400,120.631248,59.012952,61.803652,34.707572,14.375644,89.780476,8.471043,61.754349,36.207200,121.565697,90.082249,121.538096,90.014291,87.882636,90.112565,-0.067587,-2.053227,32.025740,-235.669396,97.175857,4.318298,12.304968,3.824385,26.968740,2189.104101,8.553702,251886.792284,0.988646,23.492660,2.660518,2.499964,0.074811,0.051836,103.003196,89.343720,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.457622,73.166776,80.221295,100.000000,30.126582,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.238024,14.822644,35.814449,35.072789,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
36.105488,62.737085,90.875654,120.639870,59.069075,61.863121,34.644626,14.363514,89.823097,8.293589,61.679691,36.167943,121.531617,90.134244,121.514964,89.994664,87.849157,90.155937,-0.067437,-2.035701,32.025740,-235.684793,97.069421,4.156360,12.302786,3.824187,-9.606275,-781.176443,8.710588,252360.243259,1.005404,24.210948,2.520430,2.536399,0.074282,0.051818,102.992650,89.331792,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.462153,73.162612,80.267870,100.000000,30.126582,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.240117,14.818731,36.630828,35.078857,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
36.408664,62.663746,90.909851,120.636533,59.137057,61.922574,34.649402,14.374074,89.944959,8.055148,61.469419,36.496069,121.498603,90.249499,121.485068,90.034887,87.824704,90.182495,-0.067474,-2.016451,32.025740,-235.677827,96.296983,4.018489,12.281510,3.852116,20.071606,1631.985780,8.617258,252489.878657,0.995101,23.732322,2.580731,2.511557,0.074618,0.051449,102.958220,89.318331,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.469060,73.144692,80.272306,100.000000,30.126582,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.236478,14.876014,36.203285,35.076408,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.086305,62.536096,91.113654,120.583412,59.259521,61.999318,34.700561,14.363086,90.128461,7.867643,58.830955,37.374751,121.471452,90.414201,121.431666,90.190788,87.754400,90.431876,-0.067560,-1.993051,32.025740,-235.686692,97.502669,3.803819,12.165773,3.794220,5.365908,435.649019,8.647247,252795.664036,0.999538,23.813723,2.644437,2.516949,0.075015,0.052897,102.919860,89.259900,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.456466,73.121803,80.334612,100.000000,30.126582,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.241830,14.771816,36.012602,35.050936,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.868116,62.536096,91.208931,120.583412,59.533396,62.050769,34.697026,14.365655,90.116974,7.711226,56.863474,37.074698,121.482126,90.613563,121.421199,90.314776,87.717999,90.698241,-0.067374,-1.977255,32.025740,-235.686083,96.751118,3.874376,12.283331,3.833346,25.194204,2045.683187,8.571013,252887.716107,0.991221,23.317941,2.687394,2.496929,0.074680,0.052230,102.940804,89.294152,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.456579,73.111167,80.371269,100.000000,30.126582,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.236991,14.823653,36.244405,35.064783,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.198282,61.770523,91.427076,120.411816,59.794250,62.111754,34.620754,14.372647,90.380890,7.493999,56.796493,36.855090,121.429645,90.733920,121.415687,90.476924,87.680205,90.821135,-0.067416,-1.959740,32.025740,-235.676804,96.789927,3.765112,12.330914,3.808771,-8.203260,-667.544068,8.409451,252913.521029,0.971183,22.255756,2.931255,2.456801,0.075293,0.052637,102.864093,89.267780,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.450327,73.094185,80.388485,100.000000,30.126582,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.238140,14.835265,34.774190,35.076457,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
36.664700,60.977485,91.444634,119.901505,60.025233,62.178900,34.632858,14.374503,90.312794,7.265105,57.096140,36.641066,121.334249,90.707965,121.403667,90.549186,87.651706,90.747573,-0.067432,-1.943364,32.025740,-235.670701,96.783134,3.590104,12.339893,3.844777,19.861957,1615.711066,8.211239,252862.741919,0.950438,21.193725,3.152638,2.408594,0.075684,0.051876,102.802510,89.223097,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.434695,73.080255,80.401551,100.000000,30.126582,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.239357,14.876122,34.647847,35.065786,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
36.584802,60.643155,91.491793,119.576430,60.194193,62.247355,34.640130,14.371078,90.472643,7.057031,57.517454,36.629194,121.272065,90.710757,121.368876,90.603455,87.632192,90.831318,-0.067484,-1.927623,32.025740,-235.681967,96.998669,3.393816,12.351937,3.842415,0.418202,34.012337,8.409244,252797.553789,0.970203,21.337023,3.275638,2.457831,0.074377,0.051722,102.788518,89.255550,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.416929,73.075775,80.426959,100.000000,30.126582,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.241890,14.847940,35.312253,35.073477,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
36.453757,60.643155,91.506489,119.576430,60.356450,62.314433,34.732005,14.375644,90.649636,6.816629,57.946335,36.501050,121.182988,90.761781,121.356927,90.598732,87.594232,90.847149,-0.067615,-1.913041,32.025740,-235.673480,96.702860,3.175875,12.384302,3.833707,-2.188983,-177.558940,8.551915,252671.945655,0.984254,21.277022,3.253145,2.494078,0.074539,0.052105,102.786760,89.216031,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.421694,73.071843,80.448109,100.000000,30.126582,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.240176,14.921649,35.728675,35.058853,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.124228,60.567086,91.526679,119.489395,60.510290,62.379991,34.657261,14.372362,90.490925,6.500561,58.350430,36.496305,121.135211,90.824915,121.306787,90.665205,87.570179,90.987845,-0.067393,-1.899000,32.025740,-235.679376,97.231312,2.954951,12.324711,3.840288,20.195925,1641.721546,8.581314,252734.696735,0.986644,21.053161,3.330709,2.500814,0.074642,0.051737,102.739136,89.190395,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.427492,73.071008,80.461972,100.000000,30.126582,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.238082,14.872822,35.476135,35.065629,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.074133,60.634335,91.587478,119.519148,60.637827,62.465375,34.624911,14.374217,90.416618,6.059690,54.428276,38.150963,121.100467,90.885824,121.258718,90.676676,87.528359,90.947257,-0.067345,-1.880869,32.025740,-235.674090,97.433200,2.666404,12.093057,3.769753,18.328680,1491.325755,8.629335,253103.016182,0.988914,21.234749,3.379636,2.510207,0.074963,0.052427,102.727991,89.214785,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.437974,73.066573,80.511610,100.000000,30.126582,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.239415,14.672288,35.929226,35.097031,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.922431,60.381602,91.726007,119.574484,60.669323,62.530888,34.624335,14.367225,90.545442,5.762964,43.133053,37.866039,121.093197,91.117339,121.184465,90.819623,87.498229,90.945488,-0.067112,-1.867430,32.025740,-235.680920,97.769330,2.447857,12.235335,3.834266,-7.743357,-630.054102,8.449960,253069.443887,0.972586,20.234835,3.501112,2.465416,0.075016,0.051991,102.707960,89.182273,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.438154,73.044013,80.544347,100.000000,30.126582,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.237967,14.767705,35.491827,35.076909,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
