OSU 80 Ton Compressor Load Stand
37.277467,59.198555,91.964504,119.204382,60.781050,62.604832,34.658921,14.375359,90.907909,5.563639,43.871601,37.441927,121.048804,91.262721,121.150633,91.080048,87.480944,91.228194,-0.067020,-1.855169,32.025740,-235.673765,98.144898,2.572433,12.321520,3.813585,21.605553,1756.225781,8.208019,253144.966290,0.948713,19.014916,3.514840,2.405504,0.074367,0.051613,102.620629,89.226694,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.435928,73.029391,80.580197,100.000000,30.126582,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.239532,14.818280,34.283577,35.088052,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.564824,59.198555,92.027155,119.204382,60.835865,62.681949,34.793137,14.373789,90.915001,5.405920,45.906073,37.150244,120.965495,91.293377,121.115092,91.009375,87.434174,91.390844,-0.066997,-1.842933,32.025740,-235.673375,98.582225,2.382437,12.351504,3.835059,-2.942964,-238.298496,8.266704,253298.576596,0.953240,18.966078,3.543746,2.418780,0.075179,0.053575,102.585836,89.150387,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.443092,72.996426,80.596567,100.000000,30.126582,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.239824,14.873002,34.738925,35.063111,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.384216,58.542508,92.055244,118.579349,60.880906,62.761233,34.692331,14.377357,90.926087,5.190040,47.927474,37.010217,120.847163,91.403766,121.097804,91.108123,87.429356,91.312465,-0.066970,-1.832394,32.025740,-235.672748,99.086038,2.278312,12.389098,3.840721,15.803788,1283.387227,8.452333,252911.968204,0.968434,18.656959,3.756509,2.467027,0.073997,0.051929,102.549124,89.176823,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.457553,73.005055,80.673260,100.000000,30.126582,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.240176,14.918006,35.286838,35.065068,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.258333,58.373617,92.042351,118.339140,60.911809,62.843592,34.720364,14.370364,90.805996,4.993932,49.732821,37.074210,120.750275,91.332321,121.055358,91.146438,87.386827,91.379583,-0.066944,-1.823057,32.025740,-235.679250,98.504074,2.091987,12.417279,3.833725,25.361578,2057.889223,8.389573,253164.581088,0.957896,18.266167,3.915539,2.449823,0.075203,0.051451,102.556072,89.121790,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.440406,72.966872,80.704969,100.000000,30.126582,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.240764,14.963046,34.982156,35.055332,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
36.848639,58.477210,92.096344,118.345812,60.876346,62.913737,34.723337,14.372790,91.043608,4.842122,51.263745,36.890969,120.689718,91.304647,121.035149,91.131751,87.355406,91.378255,-0.066973,-1.814911,32.025740,-235.677478,98.838691,1.885708,12.411726,3.868956,-0.180766,-14.666494,8.438485,253026.448173,0.965352,17.855469,3.866280,2.462409,0.074654,0.051734,102.621902,89.128978,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.466706,72.953812,80.745006,100.000000,30.126582,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.239066,14.882018,35.134600,35.066583,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
36.883648,58.654094,92.054016,118.448956,60.823314,62.996059,34.670917,14.378784,91.079838,4.704069,52.545783,36.745246,120.629999,91.254204,120.955052,91.079887,87.298504,91.458360,-0.067033,-1.807273,32.025740,-235.671811,99.013064,1.622557,12.432317,3.836087,14.105916,1146.214640,8.479436,253320.917931,0.968963,17.858125,3.955119,2.470383,0.074489,0.052592,102.619920,89.078267,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.454498,72.939986,80.758134,100.000000,30.126582,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.239415,14.884344,35.218849,35.040904,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
36.942621,58.654094,92.032781,118.448956,60.823159,63.052568,34.673104,14.382922,90.590395,4.668654,53.761168,36.828654,120.607502,91.431415,120.881223,91.099835,87.275005,91.297625,-0.066750,-1.803179,32.025740,-235.669959,99.336178,1.433502,12.431379,3.880135,-6.441598,-523.396604,8.611680,253889.019694,0.981881,18.523131,3.985624,2.499315,0.074695,0.052448,102.637586,89.086060,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.467594,72.948909,80.839341,100.000000,30.126582,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.236934,14.920819,36.022164,35.063564,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.672149,58.912817,91.992734,118.567950,60.844464,63.108992,34.687206,14.383493,90.927810,4.642103,54.790163,37.637514,120.563399,91.286886,120.810075,91.044993,87.248710,91.281709,-0.066719,-1.799646,32.025740,-235.662691,98.984816,1.263417,12.238742,3.788288,7.373003,598.832085,8.612727,254418.463887,0.984072,18.651854,4.097765,2.495795,0.074464,0.052541,102.642512,89.068336,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.473996,72.928414,80.869383,100.000000,30.126582,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.237794,14.911227,35.973975,35.061980,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.510086,59.167694,92.016295,118.710022,60.878232,63.169985,34.789506,14.374074,91.028058,4.606447,53.326507,38.035164,120.563890,91.275014,120.739634,91.167587,87.251778,91.355706,-0.066614,-1.798473,32.025740,-235.674396,99.047024,1.106198,12.201365,3.803938,27.394869,2218.456710,8.601732,254648.622955,0.983194,18.570806,4.010387,2.491236,0.075226,0.052042,102.619151,89.069370,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.467050,72.943818,80.915491,100.000000,30.126582,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.237163,14.765631,36.304306,35.080479,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.378848,58.643625,92.260153,118.730318,61.004250,63.234899,34.707324,14.376358,90.855300,4.582855,46.557405,37.620795,120.535309,91.554738,120.676165,91.363815,87.205981,91.534126,-0.066661,-1.800166,32.025740,-235.670806,98.986980,0.944675,12.322692,3.822943,18.137797,1472.290152,8.407109,254827.026697,0.963701,17.835061,4.025695,2.441930,0.074792,0.051628,102.576933,89.043140,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.457949,72.940946,80.963160,100.000000,30.126582,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.240587,14.829351,35.354601,35.074146,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.282532,57.976618,92.315056,118.269080,61.135335,63.327150,34.696420,14.374645,91.177194,4.679134,49.332889,37.330594,120.457824,91.637926,120.577492,91.395187,87.130341,91.644887,-0.066640,-1.803067,32.025740,-235.674316,99.014637,0.732243,12.408877,3.852783,14.309566,1161.908114,8.194420,254947.922465,0.939732,16.965780,4.073696,2.389408,0.075461,0.052587,102.453017,89.029334,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.457224,72.895150,81.023778,100.000000,30.126582,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.238660,14.891772,34.551869,35.041740,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.323754,57.976618,92.317377,118.269080,61.187740,63.395008,34.705232,14.375787,91.293232,4.690651,50.813371,37.242395,120.354447,91.689288,120.564634,91.425991,87.135754,91.645702,-0.066619,-1.806543,32.025740,-235.673827,99.066684,0.588978,12.411978,3.877160,19.269793,1564.271346,8.251871,254885.149572,0.945185,16.616528,4.242500,2.403932,0.074777,0.052368,102.301229,89.049347,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.473065,72.891097,81.077154,100.000000,30.126582,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.240235,14.944331,34.298854,35.070359,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.017340,57.784877,92.315589,117.964944,61.239393,63.461359,34.692422,14.393340,90.957433,4.728747,52.199133,37.115216,120.307824,91.680831,120.550536,91.392205,87.104324,91.646277,-0.066700,-1.810052,32.025740,-235.657255,98.651866,0.452412,12.435580,3.859310,-1.313276,-106.647688,8.556968,255234.578684,0.975444,17.428114,4.394410,2.476094,0.074412,0.051628,102.262732,89.110509,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.463956,72.889043,81.155672,100.000000,30.126582,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.241593,14.922262,35.854240,35.073123,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.356237,57.877992,92.279405,117.924913,61.276438,63.527706,34.699698,14.359090,91.255615,4.750718,53.334981,37.007707,120.251728,91.600450,120.497567,91.362682,87.065195,91.524694,-0.066750,-1.813544,32.025740,-235.686767,98.778980,0.353362,12.431848,3.867442,-6.960195,-565.100558,8.554868,255485.088900,0.975074,17.371918,4.389556,2.473422,0.074534,0.051963,102.283435,89.083637,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.457682,72.867900,81.178517,100.000000,30.126582,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.244234,14.932521,35.610472,35.055607,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.111303,58.097561,92.215360,118.006644,61.305437,63.585658,34.747286,14.371363,90.988900,4.823159,54.329378,36.961665,120.194439,91.551706,120.429291,91.354420,87.041061,91.592469,-0.066729,-1.816420,32.025740,-235.673024,98.386456,0.241645,12.446146,3.834338,15.590460,1264.061004,8.645579,255755.327420,0.984735,17.599044,4.421384,2.493847,0.074990,0.052411,102.265705,89.025057,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.438537,72.834335,81.193529,100.000000,30.126582,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.236877,14.945304,35.785789,35.064793,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.124213,58.371689,92.197322,118.131467,61.369707,63.655843,34.631330,14.379355,91.176837,4.826687,55.208527,37.110165,120.180491,91.452222,120.371039,91.265439,87.018190,91.549856,-0.066517,-1.818738,32.025740,-235.672710,98.865813,0.078054,12.419154,3.881992,-1.668207,-135.709676,8.557466,256006.840594,0.976112,17.229042,4.376788,2.470254,0.074819,0.052145,102.298796,89.030238,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.466910,72.845673,81.235204,100.000000,30.126582,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.240411,14.953941,35.038045,35.071776,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
36.938285,58.371689,92.205898,118.131467,61.441736,63.704698,34.642863,14.393340,91.096845,4.868678,55.687682,37.062423,120.158997,91.478149,120.324447,91.206084,87.001369,91.492668,-0.066556,-1.821647,32.025740,-235.657908,98.529986,-0.002766,12.407056,3.862213,-10.443802,-849.326806,8.632702,256549.959510,0.983171,17.782999,4.447604,2.484832,0.075126,0.051620,102.243477,89.035774,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.479834,72.847394,81.287063,100.000000,30.126582,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.240882,14.935676,36.443800,35.051683,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
36.521978,58.620481,92.130366,118.272695,61.487065,63.757319,34.651524,14.366654,90.901165,4.883652,56.119340,37.016407,120.129633,91.413838,120.269197,91.215905,86.971656,91.545317,-0.066372,-1.825724,32.025740,-235.682961,98.647369,-0.109058,12.433615,3.864250,21.121956,1717.282716,8.643005,257080.915229,0.987852,18.039460,4.441127,2.483482,0.074896,0.051733,102.178681,88.991513,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.481529,72.844950,81.318571,100.000000,30.126582,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.241059,14.928067,35.950975,35.049018,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.124316,58.746947,92.114476,118.341642,61.519960,63.809910,34.690935,14.371220,90.926161,4.958498,56.667594,36.855450,120.087489,91.438853,120.214101,91.183149,86.941529,91.543354,-0.066225,-1.829854,32.025740,-235.677904,98.681794,-0.077542,12.420543,3.872003,23.989165,1948.180216,8.703422,257372.879731,0.993661,18.294356,4.418546,2.496215,0.074051,0.051746,102.055888,88.950085,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.477586,72.826129,81.350070,100.000000,30.126582,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.238140,14.963118,36.131456,35.058715,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
36.900334,58.928523,92.071404,118.378618,61.567008,63.863256,34.775048,14.369651,90.965451,5.079700,57.173128,36.657818,120.099092,91.261266,120.176691,91.107587,86.930023,91.418537,-0.066393,-1.833351,32.025740,-235.672939,98.301370,-0.099415,12.420363,3.825863,-1.040185,-84.269957,8.828045,257996.360082,1.007102,19.117479,4.484534,2.522601,0.073973,0.051183,102.034577,88.939009,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.476175,72.853258,81.391306,100.000000,30.126582,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.238834,14.953707,36.621875,35.062678,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.149856,59.149507,92.055075,118.459799,61.624971,63.927305,34.659226,14.373646,90.714648,5.239609,57.681340,36.951115,120.085926,91.308612,120.140776,91.039547,86.920610,91.388579,-0.066385,-1.838627,32.025740,-235.674334,99.454819,-0.099516,12.393335,3.863367,14.848400,1206.954197,8.663779,258104.068236,0.989458,18.414576,4.513308,2.481244,0.074546,0.051767,101.982529,88.978322,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.474274,72.835647,81.435466,100.000000,30.126582,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.239649,14.914364,36.381104,35.056709,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.124384,59.149507,91.962163,118.459799,61.709708,63.973047,34.626312,14.369936,90.892843,5.409282,57.790111,37.628181,120.064251,91.234232,120.072032,91.061098,86.877538,91.298351,-0.066467,-1.843859,32.025740,-235.678535,98.972727,-0.118476,12.257223,3.791984,-8.586772,-698.640396,8.734672,258573.789826,0.994820,18.903340,4.438788,2.495137,0.075877,0.052845,101.944577,88.942649,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.479544,72.834285,81.464579,100.000000,30.126582,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.237048,14.752199,36.572172,35.072916,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.471898,59.331371,92.051519,118.564057,61.910437,64.018721,34.664609,14.377499,90.838137,5.505486,56.124898,37.499134,120.052597,91.372337,120.047038,91.101583,86.887974,91.328442,-0.066427,-1.849114,32.025740,-235.669828,99.296655,-0.118633,12.367732,3.860518,6.581508,534.895710,8.675543,258925.737708,0.992436,18.782200,4.427541,2.477939,0.074773,0.051956,101.944839,88.968892,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.466386,72.836466,81.480814,100.000000,30.126582,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.236934,14.824825,36.201047,35.069297,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.487865,58.889397,92.100087,118.544040,61.979622,64.062289,34.662280,14.376500,90.941248,5.626022,55.433236,37.374033,120.061648,91.367575,120.005107,91.152411,86.832217,91.502274,-0.066441,-1.853265,32.025740,-235.672297,98.574005,-0.118775,12.344040,3.845084,25.403178,2064.718790,8.679207,259171.268369,0.994827,18.817045,4.408356,2.477136,0.074509,0.052981,102.031599,88.932740,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.460202,72.823682,81.506577,100.000000,30.126582,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.237794,14.863807,36.613638,35.044887,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.372165,58.444975,92.132518,118.204582,61.792389,64.106569,34.627484,14.373789,91.015352,5.730726,55.906209,37.138061,119.969005,91.449110,119.992042,91.156219,86.750938,91.483238,-0.066409,-1.857934,32.025740,-235.673538,98.744568,0.538551,12.394687,3.849934,6.938808,564.538939,8.600207,259355.053401,0.984911,18.525105,4.418687,2.456548,0.075528,0.051778,102.113660,88.901568,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.471270,72.847126,81.586485,100.000000,30.126582,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.238950,14.912417,36.297871,35.061154,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.753367,58.320168,92.104127,118.007756,61.701995,64.130965,34.672500,14.373361,91.023422,5.813454,56.287294,37.147379,119.909245,91.437722,119.966774,91.198328,86.722660,91.502725,-0.066477,-1.863167,32.025740,-235.677397,99.276527,0.538552,12.404514,3.856966,17.087725,1388.446315,8.596684,259224.542754,0.984114,18.061443,4.594316,2.456797,0.073952,0.051471,102.158243,88.896085,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.468192,72.862253,81.622708,100.000000,30.126582,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.237564,14.951309,36.151826,35.059689,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.537168,58.320168,92.040733,118.007756,61.653829,64.153867,34.668750,14.360517,91.056178,5.925704,54.552370,37.561422,119.845968,91.338669,119.930539,91.176032,86.651816,91.384755,-0.066498,-1.868411,32.025740,-235.686810,98.950419,0.538526,12.217070,3.780319,-2.404939,-195.432063,8.628572,259175.895295,0.987997,17.774339,4.662477,2.465271,0.075008,0.051843,102.166191,88.896846,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.427806,72.835628,81.645170,100.000000,30.126582,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.240941,14.737540,36.110377,35.089999,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.755147,58.349372,92.182504,117.979122,61.608463,64.173396,34.676756,14.376929,91.009339,6.017082,44.310733,38.012678,119.824901,91.473025,119.909072,91.223409,86.671110,91.477726,-0.066446,-1.873623,32.025740,-235.669909,99.546533,0.538548,12.270999,3.832715,-5.547996,-450.741633,8.518756,259049.859498,0.975999,17.132615,4.704185,2.439627,0.074099,0.051828,102.178755,88.887681,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.459438,72.851455,81.692003,100.000000,30.126582,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.240646,14.693149,35.858779,35.059128,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.051091,57.760635,92.224499,117.941592,61.651450,64.201971,34.669132,14.372077,91.035050,6.164184,45.916293,37.825896,119.799968,91.562889,119.861771,91.386751,86.629358,91.634646,-0.066378,-1.878845,32.025740,-235.678518,98.872893,0.538596,12.290832,3.813711,20.918109,1699.845523,8.576016,259312.528696,0.982546,17.425290,4.693698,2.451989,0.074260,0.051875,102.163713,88.866323,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.457122,72.867342,81.720810,100.000000,30.126582,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.240705,14.832470,35.593817,35.067566,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.556789,57.019904,92.310050,117.478469,61.615115,64.250764,34.652510,14.374360,91.185080,6.383779,47.768506,37.566330,119.751748,91.605414,119.894343,91.404191,86.607179,91.646560,-0.066105,-1.885889,32.025740,-235.674601,98.635007,0.580814,12.376513,3.879594,-8.863153,-720.582197,8.256930,258905.257914,0.949244,15.822243,4.738507,2.378587,0.074725,0.052054,102.215491,88.902649,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.469993,72.872732,81.796724,100.000000,30.126582,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.237909,14.871812,34.311480,35.055293,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.385771,56.757130,92.354464,117.137682,61.616393,64.285815,34.630749,14.377927,91.289652,6.549934,49.422016,37.542933,119.673293,91.527189,119.849602,91.399447,86.558795,91.631192,-0.066058,-1.889398,32.025740,-235.669563,99.670064,0.580918,12.417369,3.847915,11.697867,951.644627,8.445145,258861.057891,0.967537,16.172143,4.888344,2.423702,0.074890,0.051807,102.221526,88.872243,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.464579,72.868161,81.800446,100.000000,30.126582,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.240705,14.912273,35.085014,35.040629,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.875801,56.757130,92.318380,117.137682,61.551634,64.308807,34.720085,14.377642,90.986844,6.587647,50.719457,37.397429,119.566976,91.577288,119.824467,91.353039,86.560290,91.602666,-0.066042,-1.891697,32.025740,-235.672789,98.459467,0.409182,12.299757,3.813603,20.015848,1624.139043,8.581832,258665.738110,0.980748,16.098411,4.918724,2.457879,0.074456,0.052151,102.266975,88.841666,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.468280,72.853242,81.849419,100.000000,30.126582,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.239649,14.771690,36.071909,35.089183,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.255886,56.809188,92.284252,117.060132,61.458221,64.311838,34.660962,14.382066,91.141794,6.598654,43.871665,38.706064,119.520485,91.527238,119.795622,91.333831,86.497158,91.615905,-0.066071,-1.894024,32.025740,-235.668365,99.294206,0.362790,12.124844,3.778660,10.504919,853.851035,8.633285,258714.396176,0.986119,16.067976,4.956529,2.470311,0.075406,0.052162,102.345280,88.803044,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.461840,72.836481,81.895602,100.000000,30.126582,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.243026,14.624832,35.866632,35.089026,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.403398,56.470130,92.373648,117.091541,61.419877,64.313328,34.659761,14.384064,91.214070,6.626293,43.001658,38.671351,119.446389,91.684315,119.680713,91.490169,86.461664,91.753392,-0.065837,-1.896351,32.025740,-235.666857,99.302404,0.276427,12.162979,3.790344,-7.620779,-619.446477,8.495006,258605.582781,0.970140,15.404406,4.935395,2.437397,0.075140,0.052224,102.303214,88.773320,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.422486,72.806750,81.912289,100.000000,30.126582,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.240470,14.709232,35.447707,35.059295,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.268548,55.159523,92.524955,116.736324,61.521418,64.339173,34.696222,14.375359,91.314378,6.648074,43.621598,38.283029,119.428793,91.839685,119.691755,91.618366,86.458987,91.904010,-0.065843,-1.898698,32.025740,-235.674746,99.519348,0.271437,12.299721,3.852801,20.642756,1676.160002,8.116375,258182.728114,0.934892,13.622415,5.007642,2.350839,0.075108,0.052801,102.245410,88.796631,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.449088,72.847338,81.998387,100.000000,30.126582,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.238544,14.790315,33.397154,35.056945,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.986201,54.342568,92.640143,116.169075,61.522538,64.374347,34.673883,14.382922,91.421311,6.699588,45.327823,37.982123,119.329275,91.938039,119.640876,91.731050,86.400064,91.899004,-0.065719,-1.900418,32.025740,-235.667346,99.072840,0.430698,12.366668,3.837259,-6.640257,-539.526008,8.349021,258288.860298,0.956719,14.410296,5.137737,2.405351,0.075180,0.051873,102.178323,88.765054,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.428488,72.828450,82.025480,100.000000,30.126582,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.238371,14.865664,34.719642,35.054201,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.190676,54.342568,92.651482,116.169075,61.528094,64.408659,34.637864,14.372362,91.429546,6.738712,47.102672,37.762344,119.213259,91.945473,119.598620,91.748523,86.385288,91.989653,-0.065538,-1.902196,32.025740,-235.680029,99.298207,0.636723,12.383112,3.873067,14.708830,1196.346571,8.375544,257355.805054,0.956585,13.279707,5.243925,2.417781,0.074418,0.052053,102.165006,88.746662,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.423223,72.819478,82.067904,100.000000,30.126582,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.239182,14.901112,35.111103,35.069228,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.871877,54.368724,92.634824,115.947581,61.551891,64.441201,34.640613,14.371506,91.451734,6.821894,48.804708,37.728675,119.117356,91.941999,119.567071,91.706270,86.383927,91.940804,-0.065722,-1.903369,32.025740,-235.676312,99.179387,0.750092,12.391009,3.835311,14.134681,1149.556769,8.451239,256998.352422,0.963469,12.841257,5.299409,2.438784,0.074922,0.052593,102.139277,88.725411,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.441720,72.782091,82.122992,100.000000,30.126582,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.238660,14.946404,35.454212,35.044474,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.570100,54.755575,92.568901,115.983431,61.557590,64.474734,34.654751,14.371934,91.266498,6.890416,50.235649,37.942871,119.053390,91.796346,119.503501,91.685185,86.360988,91.949394,-0.065685,-1.903397,32.025740,-235.676864,99.035583,1.146602,12.243683,3.819138,-4.575690,-371.983644,8.400503,257070.370751,0.959369,12.566930,5.376426,2.426024,0.073935,0.051893,102.053556,88.726483,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.432596,72.778369,82.144118,100.000000,30.126582,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.239883,14.751586,35.121730,35.070163,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.598516,55.055160,92.590093,116.136559,61.527863,64.507302,34.649179,14.368081,91.498158,7.043616,43.149760,38.726840,118.982211,91.835352,119.365213,91.665197,86.258091,91.919096,-0.065407,-1.902370,32.025740,-235.675489,99.610128,1.112488,12.148374,3.785079,23.658265,1923.622835,8.491792,257353.337976,0.968627,13.021286,5.344253,2.446006,0.074642,0.052157,101.836857,88.706672,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.451936,72.758778,82.236239,100.000000,30.126582,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.239066,14.672090,35.581148,35.096785,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.662161,54.323019,92.769258,116.062079,61.485515,64.531524,34.675593,14.372219,91.470916,7.105627,43.906543,38.452236,118.942319,92.033012,119.300200,91.820579,86.244814,92.099208,-0.065218,-1.900614,32.025740,-235.676088,100.109943,1.115157,12.267140,3.840991,-1.825939,-148.351641,8.582732,257962.445451,0.978145,13.816032,5.373088,2.463898,0.074146,0.052330,101.754604,88.694241,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.431764,72.721704,82.265027,100.000000,30.126582,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.239241,14.740335,35.778847,35.076703,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.457352,54.323019,92.778410,116.062079,61.472855,64.553648,34.688244,14.375930,91.619269,7.110291,45.732460,38.208391,118.884506,92.179205,119.257693,91.916861,86.219028,92.120548,-0.064998,-1.898874,32.025740,-235.672378,99.033216,1.113887,12.310215,3.849736,8.292848,673.521396,8.311357,258046.223367,0.951209,12.735710,5.455181,2.398799,0.074631,0.051882,101.729263,88.659997,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.453209,72.715792,82.295972,100.000000,30.126582,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.238486,14.831406,34.765930,35.077676,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.250809,53.730543,92.782303,115.605770,61.471071,64.577286,34.640378,14.374217,91.515408,7.126368,47.474645,37.940768,118.782874,92.140685,119.222399,91.899992,86.192428,92.156381,-0.064891,-1.897157,32.025740,-235.675234,98.623933,1.290376,12.361547,3.856894,4.511500,366.917416,8.298932,257520.921282,0.947371,11.919102,5.592057,2.399485,0.075080,0.052750,101.732326,88.620878,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.454904,72.713348,82.355544,100.000000,30.126582,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.237794,14.848824,34.688633,35.079634,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.857093,53.819190,92.839881,115.381241,61.467040,64.602399,34.671712,14.369508,91.536522,7.142567,49.030189,37.923064,118.672293,92.040933,119.124386,91.888438,86.123169,92.116575,-0.064746,-1.895410,32.025740,-235.682557,99.575171,1.420710,12.401034,3.885129,-1.267785,-103.014939,8.358658,257722.950444,0.952844,12.191295,5.632475,2.412501,0.074847,0.051985,101.635857,88.560326,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.426838,72.679566,82.339542,100.000000,30.126582,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.237449,14.901328,35.048814,35.072080,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.819521,54.209310,92.818320,115.412363,61.465775,64.631324,34.685587,14.371648,91.583771,7.141089,50.462220,37.614949,118.619675,92.097711,119.095719,91.873465,86.115094,92.074967,-0.064405,-1.893090,32.025740,-235.678456,99.153588,1.420712,12.430928,3.830948,-6.386669,-518.746686,8.405353,257436.655407,0.958673,11.874445,5.683639,2.425630,0.075354,0.051751,101.745144,88.552271,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.424757,72.658462,82.398501,100.000000,30.126582,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.237507,14.959422,35.347219,35.055479,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.981320,54.711244,92.760418,115.568255,61.489260,64.655730,34.660704,14.379640,91.388773,7.186812,51.716736,37.783916,118.577590,92.001335,119.034007,91.790189,86.083220,92.051290,-0.064369,-1.891369,32.025740,-235.670628,99.899546,1.498285,12.409562,3.854586,18.794560,1527.653241,8.525556,257854.946885,0.969239,12.491677,5.725610,2.452377,0.074770,0.051898,101.734627,88.511546,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.425510,72.643081,82.419240,100.000000,30.126582,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.238950,14.929005,35.904745,35.076123,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.859277,54.711244,92.748505,115.568255,61.511483,64.680158,34.612616,14.379069,91.603940,7.291720,52.649472,37.690269,118.557894,92.053603,118.957771,91.762564,86.054891,92.052515,-0.064495,-1.890806,32.025740,-235.672505,99.974029,1.575906,12.356805,3.846797,-5.248523,-427.201422,8.546752,258322.210952,0.971292,12.932459,5.705154,2.454244,0.075107,0.051673,101.726794,88.510905,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.410097,72.625640,82.452536,100.000000,30.126582,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.237163,14.872678,35.985318,35.081119,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.310320,55.241032,92.741321,115.781120,61.591799,64.702893,34.674869,14.373361,91.567996,7.321919,52.329710,37.964115,118.544992,92.083392,118.904424,91.798741,86.058237,92.000936,-0.064508,-1.890236,32.025740,-235.675763,99.250259,1.890465,12.298333,3.856858,17.346432,1409.370947,8.510359,258812.204586,0.969088,13.216494,5.720787,2.442264,0.074435,0.051624,101.714880,88.530080,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.419281,72.615358,82.500470,100.000000,30.126582,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.239941,14.840584,35.615658,35.071687,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.001919,55.377066,92.728364,115.955363,61.693910,64.732541,34.599798,14.366796,91.677799,7.365863,52.313217,37.879581,118.506332,92.121323,118.822957,91.876925,85.989760,92.031427,-0.064523,-1.889066,32.025740,-235.684942,99.861413,2.241447,12.371554,3.832427,19.088115,1554.244960,8.546426,258993.818574,0.974201,13.380788,5.749956,2.449822,0.074773,0.052643,101.640793,88.484931,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.400428,72.577526,82.502441,100.000000,30.126582,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.236877,14.877546,36.036110,35.079112,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.156776,55.245713,92.760673,115.860598,61.712639,64.759230,34.641505,14.377927,91.696611,7.387363,52.772386,37.702447,118.495935,92.071928,118.766611,91.890338,85.988576,92.114874,-0.064599,-1.888452,32.025740,-235.673484,99.266736,2.168249,12.378189,3.830137,-2.277977,-185.260367,8.435456,259341.329479,0.961643,13.305401,5.711220,2.420792,0.074688,0.051914,101.605621,88.457760,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.439631,72.570710,82.527013,100.000000,30.126582,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.239124,14.882126,35.156314,35.062718,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.008275,55.313730,92.741186,115.755275,61.706223,64.787441,34.673306,14.370079,91.442789,7.403792,53.403682,37.527287,118.454481,92.025636,118.734184,91.822024,85.917768,91.989329,-0.064324,-1.888452,32.025740,-235.680843,100.119386,2.212968,12.401304,3.838899,22.185015,1802.579653,8.526668,259782.361998,0.973012,13.854627,5.800621,2.440097,0.074916,0.050952,101.631271,88.464708,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.403730,72.552274,82.568764,100.000000,30.126582,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.238486,14.911660,35.996167,35.055263,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.641484,55.313730,92.708768,115.755275,61.706210,64.817160,34.697311,14.373361,91.426949,7.410828,54.053921,37.499706,118.416888,91.997837,118.698550,91.747077,85.904072,92.023627,-0.064159,-1.888428,32.025740,-235.679030,99.230190,2.242584,12.452078,3.851557,-5.102090,-414.268837,8.487517,259718.193185,0.967633,13.515478,5.859037,2.431041,0.074668,0.051893,101.626617,88.445364,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.420432,72.524669,82.591811,100.000000,30.126582,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.237909,14.960630,35.494162,35.052332,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.732395,55.546149,92.652419,115.798349,61.681535,64.845320,34.708367,14.379069,91.346853,7.426387,54.744453,37.555608,118.389518,91.995366,118.668820,91.774298,85.887620,92.074063,-0.064201,-1.886664,32.025740,-235.667768,99.570700,2.582749,12.358753,3.869245,14.309122,1161.472184,8.532031,260032.358470,0.971440,13.782750,5.843723,2.440026,0.075552,0.052484,101.679270,88.430581,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.435490,72.561615,82.639484,100.000000,30.126582,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.239474,14.911353,35.775789,35.061823,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.734187,55.852658,92.593243,115.931463,61.505444,64.872788,34.750129,14.373361,91.438717,7.439208,54.710962,37.797779,118.329857,91.809551,118.563977,91.606426,85.811955,91.964370,-0.064093,-1.884339,32.025740,-235.678050,98.673819,2.615730,12.377053,3.834392,-8.379095,-679.314173,8.635579,260318.493844,0.981493,14.277474,5.880955,2.462941,0.074579,0.052702,101.660147,88.354309,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.413131,72.497942,82.666551,100.000000,30.126582,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.239824,14.871614,36.297823,35.071599,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.945883,55.940511,92.610573,116.059300,61.231530,64.887899,34.657426,14.373218,91.359961,7.439734,54.815298,37.616519,118.315581,91.919337,118.503344,91.699181,85.768621,91.943333,-0.064080,-1.883734,32.025740,-235.675579,98.642186,2.965963,12.394579,3.844254,9.282942,754.604344,8.613294,260609.918755,0.979614,14.386930,5.932006,2.455514,0.074952,0.052559,101.665189,88.349273,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.406766,72.503177,82.670067,100.000000,30.069473,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.240587,14.916185,35.967584,35.067075,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.744475,55.923436,92.627389,116.042069,60.952624,64.900848,34.726142,14.397050,91.237843,7.459016,55.194419,37.512187,118.308568,91.932863,118.482579,91.709975,85.741577,91.914764,-0.064156,-1.884305,32.025740,-235.651257,98.985483,2.283788,12.411383,3.820977,20.449205,1659.013429,8.617366,261067.503506,0.979556,14.691018,5.932403,2.453829,0.074037,0.052548,101.667830,88.314180,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.407241,72.482136,82.701384,100.000000,29.897984,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.236991,14.914671,35.931990,35.077647,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.510080,55.923436,92.580787,116.042069,60.729682,64.910717,34.726765,14.376215,91.394991,7.439640,55.609996,37.321930,118.269462,91.907121,118.443463,91.687021,85.709387,91.842345,-0.064007,-1.884876,32.025740,-235.674543,99.072822,2.088817,12.443297,3.845390,-3.207812,-260.240298,8.563670,261167.572625,0.976674,14.493425,5.961294,2.440596,0.075488,0.051988,101.650213,88.284110,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.404933,72.479834,82.729987,100.000000,29.715601,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.238602,14.940094,35.594845,35.048664,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.261828,56.039381,92.464660,116.028452,60.520119,64.920603,34.728006,14.376072,91.278971,7.459929,55.970455,37.290924,118.241246,91.715093,118.419169,91.536123,85.691443,91.861465,-0.064085,-1.884900,32.025740,-235.672072,99.508314,2.088812,12.409941,3.847121,5.805415,470.959335,8.623289,261319.642123,0.980541,14.747895,5.968721,2.454065,0.074625,0.052258,101.662194,88.253623,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.409978,72.446389,82.747134,100.000000,29.515628,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.237335,14.946639,36.386517,35.059384,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.276942,56.254476,92.477191,116.099875,60.316475,64.937660,34.631381,14.377785,91.173796,7.465371,56.272849,37.400170,118.232140,91.683761,118.388058,91.561305,85.661590,91.755765,-0.064043,-1.884909,32.025740,-235.672156,99.886270,2.088802,12.409797,3.834356,-9.032798,-734.822571,8.686191,261493.065691,0.987321,15.065319,5.951161,2.468158,0.075737,0.052368,101.690084,88.232382,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.418611,72.419833,82.788303,100.000000,29.272380,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.236592,14.940490,36.404529,35.077529,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
