OSU 80 Ton Compressor Load Stand
37.740784,56.457461,92.412291,116.214375,60.145240,64.943390,34.696306,14.377499,90.906617,7.491379,56.203535,37.703318,118.202894,91.681513,118.323049,91.555641,85.619448,91.771640,-0.064054,-1.884942,32.025740,-235.672115,99.277729,2.088774,12.219197,3.816343,12.970921,1053.216277,8.748861,261754.437231,0.994859,15.519118,5.982244,2.481485,0.074863,0.052655,101.646694,88.138357,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.381925,72.407232,82.791797,100.000000,29.095896,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.238660,14.739217,36.862979,35.085820,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.192865,56.463796,92.396746,116.303309,60.210292,64.937288,34.616178,14.381067,91.132296,7.502868,53.472846,37.817181,118.169868,91.680500,118.289227,91.470874,85.584816,91.764597,-0.064248,-1.884923,32.025740,-235.671488,98.419002,2.046581,12.321520,3.819391,-1.553209,-126.409840,8.753253,262032.626509,0.997996,15.713597,5.939442,2.480815,0.075171,0.052282,101.651088,88.096504,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.393507,72.375755,82.804463,100.000000,28.835716,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.238950,14.824374,36.997239,35.049923,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.045710,55.886532,92.470167,116.147120,60.275253,64.939577,34.643914,14.378498,91.348407,7.516348,52.950454,37.748013,118.159019,91.725371,118.247332,91.565767,85.551270,91.840874,-0.064350,-1.884916,32.025740,-235.673076,99.207101,2.046433,12.366325,3.862177,18.478115,1502.659931,8.619972,262087.647875,0.983450,15.286906,5.992500,2.448605,0.074425,0.051531,101.564927,88.050047,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.376245,72.360189,82.794920,100.000000,28.670004,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.237909,14.830703,36.118229,35.061420,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.779010,55.886532,92.476656,116.147120,60.247237,64.941768,34.636829,14.375644,91.229676,7.540012,53.166389,37.674661,118.163482,91.768321,118.245116,91.559653,85.542486,91.851079,-0.064353,-1.886117,32.025740,-235.669560,98.831919,1.911887,12.361529,3.811331,-8.400011,-683.237542,8.490812,261926.122951,0.972994,14.685227,6.022289,2.419215,0.075558,0.052081,101.563901,88.048194,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.392156,72.383096,82.829026,100.000000,28.494950,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.241296,14.871812,35.533854,35.071658,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.814246,55.596544,92.474090,115.835587,60.314643,64.949398,34.612558,14.373504,91.200077,7.552197,54.159817,37.513981,118.034705,91.803968,118.223188,91.487595,85.509836,91.760136,-0.064106,-1.890810,32.025740,-235.671210,99.378155,1.912657,12.417081,3.867532,-1.653021,-134.547197,8.526605,261548.511218,0.974915,14.305266,6.108266,2.430502,0.075090,0.051467,101.528232,87.996128,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.384772,72.362075,82.848180,100.000000,28.260385,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.241237,14.907296,35.839775,35.076191,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.456584,55.575615,92.404043,115.726374,60.284340,64.952505,34.663113,14.370792,91.016441,7.553282,54.750660,37.380670,118.002373,91.614115,118.197923,91.465652,85.459835,91.666826,-0.064279,-1.894320,32.025740,-235.677189,99.266943,2.006994,12.431253,3.814036,3.840439,312.135568,8.602438,261676.722907,0.982622,14.664351,6.124063,2.447832,0.075308,0.052681,101.533544,87.982424,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.360180,72.352851,82.847474,100.000000,28.067169,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.240117,14.907873,35.650974,35.058646,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.513397,55.726528,92.363871,115.753608,60.183980,64.940316,34.649821,14.372647,91.092497,7.604551,55.247729,37.265895,117.941316,91.637564,118.156501,91.469952,85.427530,91.696105,-0.064316,-1.897841,32.025740,-235.681541,99.337161,2.038733,12.409148,3.850186,15.074916,1225.699179,8.586554,261487.203445,0.981715,14.326811,6.094201,2.445483,0.074682,0.051396,101.513821,87.936389,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.344253,72.335306,82.866976,100.000000,27.885799,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.238602,14.917483,35.593880,35.072700,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.425355,55.973834,92.364081,115.860320,60.173335,64.918962,34.630864,14.370792,91.060242,7.599040,55.766013,37.460914,117.938801,91.671697,118.126868,91.336084,85.401468,91.652787,-0.064266,-1.901360,32.025740,-235.679312,98.899346,1.881880,12.420381,3.843623,-9.341675,-759.961191,8.680420,261687.206406,0.990438,14.790157,6.080014,2.466964,0.074667,0.051539,101.473820,87.934780,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.384733,72.331829,82.893968,100.000000,27.696529,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.238892,14.892529,36.150757,35.060790,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.565270,55.973834,92.315490,115.860320,60.201385,64.894571,34.683463,14.378784,91.089317,7.578089,55.224624,37.530470,117.919497,91.630940,118.070616,91.323051,85.344779,91.609521,-0.064311,-1.903706,32.025740,-235.671484,99.318987,1.889121,12.247757,3.777650,1.577937,128.173180,8.661995,261781.057111,0.989381,14.863907,6.132467,2.462157,0.074909,0.051552,101.404937,87.932291,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.378459,72.315224,82.892691,100.000000,27.515955,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.237220,14.752866,36.303119,35.082545,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.537834,56.237676,92.319209,116.003162,60.261327,64.860468,34.654241,14.377357,91.039349,7.612237,47.654720,38.192762,117.919689,91.661249,118.032683,91.404091,85.350276,91.645639,-0.064217,-1.909559,32.025740,-235.670297,98.509598,1.918203,12.270169,3.830804,-6.357661,-516.857657,8.689893,261970.091103,0.992737,15.230829,6.128720,2.467955,0.074148,0.052248,101.332695,87.922332,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.394008,72.311289,82.909241,100.000000,27.252690,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.233890,14.742372,36.375843,35.063229,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.227168,55.889011,92.461499,116.082922,60.390375,64.844155,34.662162,14.373076,91.367336,7.634129,47.965817,37.871728,117.919096,91.809429,118.003397,91.554477,85.328250,91.824351,-0.064408,-1.914783,32.025740,-235.678009,98.675165,1.579075,12.318833,3.807833,16.862730,1370.573192,8.641873,261881.876103,0.986858,15.040841,6.155627,2.457469,0.075984,0.052947,101.246618,87.933281,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.404580,72.299077,82.954585,100.000000,27.101544,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.239124,14.806092,36.429770,35.076398,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.870962,55.218452,92.509410,115.729709,60.400958,64.840068,34.646068,14.386204,91.142337,7.634969,49.176229,37.787882,117.890669,91.837444,117.992255,91.655451,85.294510,91.854457,-0.064369,-1.920008,32.025740,-235.668311,99.380413,1.648988,12.372438,3.871462,-0.373358,-30.359968,8.372100,261566.511314,0.960790,13.998858,6.174991,2.395547,0.076096,0.053072,101.271916,87.900448,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.400288,72.289002,82.942815,100.000000,26.931440,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.239008,14.921468,35.795019,35.083774,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.619450,54.998436,92.454578,115.416809,60.322126,64.830242,34.615618,14.362515,91.343047,7.663941,50.382352,37.474566,117.817350,91.786927,117.988094,91.514255,85.251440,91.862926,-0.064497,-1.925304,32.025740,-235.684975,98.773432,1.645094,12.370292,3.830137,10.243005,833.652953,8.462791,261359.524503,0.967960,14.064534,6.319932,2.418738,0.075238,0.052296,101.310465,87.908296,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.390092,72.278415,82.983403,100.000000,26.761849,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.239474,14.877636,35.390760,35.092193,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.446342,55.057914,92.538226,115.352619,60.253213,64.804341,34.641965,14.374074,91.280242,7.667687,51.472368,37.556136,117.740803,91.818117,117.974816,91.514894,85.233508,91.892115,-0.064516,-1.931737,32.025740,-235.677664,98.886149,1.622024,12.376332,3.864791,-7.166601,-582.828371,8.551159,260963.807625,0.976591,13.872247,6.374362,2.442753,0.075529,0.051747,101.340083,87.865626,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.392671,72.246640,82.992394,100.000000,26.516020,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.237794,14.917357,35.777706,35.046628,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.754183,55.057914,92.523218,115.352619,60.252475,64.779194,34.622372,14.389915,91.139183,7.698217,52.464614,37.560768,117.721038,91.811219,117.970770,91.617276,85.233976,91.860452,-0.064474,-1.935229,32.025740,-235.659210,99.751720,1.338319,12.357040,3.833977,17.932684,1459.212258,8.609801,260893.400586,0.983851,13.992018,6.423249,2.457627,0.074663,0.051716,101.428590,87.883974,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.396697,72.271349,83.028418,100.000000,26.350087,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.236024,14.838204,35.952997,35.070713,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.907236,55.273526,92.463493,115.419032,60.348884,64.753308,34.631771,14.369365,91.159002,7.707052,52.827251,37.609255,117.682586,91.700370,117.923271,91.587600,85.198854,91.909117,-0.064544,-1.939324,32.025740,-235.678289,98.804429,1.338316,12.347700,3.851809,2.459774,200.101602,8.665426,260931.384721,0.987789,14.286375,6.461233,2.471222,0.074863,0.052457,101.483743,87.855048,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.373539,72.239551,83.060219,100.000000,26.157560,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.238602,14.810473,36.440910,35.069878,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.702835,55.339890,92.478930,115.527684,60.388381,64.727427,34.633573,14.373361,91.407991,7.725893,52.912058,37.686347,117.658475,91.841450,117.876748,91.659068,85.154675,91.750525,-0.064694,-1.944600,32.025740,-235.676253,99.513760,1.338363,12.350531,3.860518,5.627072,457.736131,8.573720,260703.410343,0.979225,13.869258,6.439013,2.450675,0.075364,0.051588,101.480382,87.828063,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.385423,72.212921,83.064552,100.000000,25.979348,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.236081,14.869072,36.325627,35.058292,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.602286,55.296932,92.535584,115.503508,60.386127,64.706822,34.672881,14.377071,91.372313,7.718662,53.227197,37.676250,117.659568,91.883603,117.813762,91.663757,85.136060,91.860178,-0.064565,-1.949385,32.025740,-235.674340,99.510128,1.281075,12.325036,3.822203,18.307575,1487.547696,8.526081,260760.931956,0.974809,13.878460,6.507565,2.439204,0.074713,0.052589,101.507724,87.777801,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.383259,72.197932,83.094516,100.000000,25.804524,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.240352,14.861120,35.733496,35.050395,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.446085,55.243510,92.527945,115.461270,60.315586,64.684691,34.645075,14.372219,91.344906,7.721337,53.347951,37.725490,117.608756,91.807919,117.789278,91.613108,85.088454,91.884547,-0.064411,-1.952987,32.025740,-235.678049,99.905178,1.214219,12.240149,3.797411,19.213161,1562.382317,8.583088,260846.627093,0.980269,14.220628,6.442753,2.452838,0.075787,0.053478,101.472191,87.769755,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.344986,72.178365,83.148945,100.000000,25.569610,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.238313,14.862581,36.356588,35.058095,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.197831,55.243510,92.497084,115.461270,60.128109,64.669464,34.614931,14.371648,91.285334,7.725697,51.026032,38.024292,117.568706,91.884560,117.754723,91.633724,85.068882,91.948293,-0.064531,-1.957688,32.025740,-235.683357,99.171862,0.599443,12.169397,3.783889,-8.150104,-663.330079,8.613639,260791.653914,0.981580,14.313766,6.536743,2.460903,0.074694,0.052127,101.467783,87.755117,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.342128,72.162683,83.173454,100.000000,25.394852,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.238776,14.680077,35.837590,35.092684,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.331131,55.117392,92.622011,115.421811,60.128849,64.650428,34.673527,14.386918,91.276252,7.700694,49.208721,38.098039,117.537217,91.949559,117.725192,91.634163,85.054816,92.074239,-0.064581,-1.961190,32.025740,-235.662370,99.619012,0.550390,12.250156,3.837114,19.157404,1556.569919,8.652868,260778.350578,0.986344,14.472321,6.601089,2.470964,0.074636,0.052443,101.481185,87.722801,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.329639,72.154774,83.180602,100.000000,25.218895,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.237507,14.726073,36.308878,35.078719,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.909036,54.480784,92.661407,115.275370,60.213934,64.631357,34.659226,14.377927,91.331983,7.719245,49.391548,38.007017,117.516375,91.983919,117.689404,91.684007,85.028610,91.984118,-0.064615,-1.964714,32.025740,-235.669237,99.562380,0.550361,12.296926,3.801018,3.116007,253.285041,8.437017,260435.559326,0.965899,13.458293,6.664438,2.421527,0.074247,0.051966,101.473066,87.707238,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.345807,72.139038,83.221341,100.000000,25.054366,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.240587,14.835968,35.334473,35.061793,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.053925,54.033381,92.705704,114.931096,60.194384,64.611479,34.646530,14.374788,91.452075,7.743390,50.154021,37.734881,117.463755,91.928923,117.699290,91.839283,85.011349,92.048397,-0.064599,-1.969392,32.025740,-235.672049,99.734146,0.511376,12.351216,3.844272,12.982692,1055.686546,8.407870,260217.352083,0.960033,13.153971,6.764931,2.416365,0.073985,0.051869,101.469727,87.724169,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.350014,72.178003,83.224061,100.000000,24.831957,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.240411,14.862923,35.400568,35.068215,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.958900,53.975290,92.761357,114.754382,60.130209,64.602356,34.618182,14.372219,91.549366,7.739614,50.984179,37.580758,117.362939,92.028104,117.635026,91.869473,84.943626,92.063622,-0.064592,-1.972907,32.025740,-235.680662,98.849541,0.355416,12.372167,3.807545,-7.779478,-633.105611,8.511751,259807.608494,0.970205,13.083294,6.729304,2.444309,0.074683,0.051901,101.466876,87.633475,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.319555,72.107461,83.229730,100.000000,24.662484,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.239415,14.884957,35.379045,35.048221,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.805249,53.975290,92.768839,114.754382,60.056818,64.594742,34.711134,14.361802,91.460172,7.736625,51.876279,37.554909,117.314892,92.030937,117.627082,91.864760,84.933412,92.195224,-0.064489,-1.976453,32.025740,-235.689283,98.966551,0.143969,12.428368,3.855794,18.232886,1479.846270,8.463245,259314.596570,0.965151,12.441084,6.790672,2.436167,0.075153,0.051401,101.496066,87.670036,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.332329,72.121450,83.269746,100.000000,24.496692,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.239357,14.952841,35.203254,35.064380,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.655336,54.159202,92.742706,114.767997,59.996988,64.589444,34.691516,14.377499,91.399054,7.759069,52.606643,37.840903,117.307550,91.976947,117.605976,91.829282,84.899523,91.994790,-0.064547,-1.979369,32.025740,-235.670808,99.989427,0.281416,12.216511,3.808049,21.740389,1765.525617,8.492725,259348.523591,0.968291,12.510692,6.868838,2.443731,0.075065,0.051944,101.509622,87.657791,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.333294,72.110409,83.296250,100.000000,24.326628,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.239766,14.907693,35.472745,35.072051,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.551016,54.461236,92.694342,114.886639,60.018175,64.578144,34.751208,14.380211,91.383787,7.778873,48.080397,38.329952,117.259965,92.123777,117.551308,91.835416,84.872452,92.041577,-0.064584,-1.981128,32.025740,-235.672671,99.207998,-0.068802,12.170064,3.756807,2.095438,169.877134,8.535337,259393.859009,0.969851,12.717696,6.969274,2.453861,0.076544,0.054221,101.465444,87.642995,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.334116,72.097984,83.303441,100.000000,24.142942,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.238834,14.678545,35.659412,35.090009,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.942192,54.150942,92.847017,114.983611,60.358724,64.556809,34.620119,14.388773,91.695690,7.808668,42.992976,38.340951,117.226521,92.195320,117.514713,91.924653,84.837427,92.281778,-0.064841,-1.982349,32.025740,-235.660188,100.281824,-0.130304,12.218206,3.809852,19.077898,1552.501241,8.578103,259626.614426,0.974971,13.104197,6.865715,2.462937,0.074554,0.052405,101.469884,87.601977,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.336167,72.100031,83.316552,100.000000,23.910145,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.238255,14.754831,35.776999,35.087010,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.702742,53.423039,92.959750,114.669639,60.537045,64.556428,34.630644,14.370507,91.729887,7.833031,43.636741,38.190136,117.220615,92.300724,117.450600,91.991624,84.830658,92.301057,-0.064754,-1.982359,32.025740,-235.682211,99.873608,-0.130323,12.309187,3.810375,1.629119,132.532478,8.330657,259504.632941,0.949296,12.204893,6.924891,2.404459,0.075541,0.053352,101.483649,87.590756,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.332011,72.074360,83.340817,100.000000,23.772350,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.236421,14.765054,34.880557,35.071166,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.221749,53.423039,93.042447,114.669639,60.630004,64.556472,34.657396,14.374788,91.763096,7.853633,45.266335,37.929806,117.172247,92.373711,117.427002,92.071853,84.782879,92.341904,-0.064568,-1.981187,32.025740,-235.676623,100.174022,-0.130312,12.350098,3.867351,-5.939950,-482.855130,8.230519,259045.529743,0.941414,11.376650,7.124544,2.384227,0.075158,0.052890,101.415946,87.624424,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.317908,72.041245,83.348097,100.000000,23.603975,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.236308,14.850663,34.545004,35.051162,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.079567,53.224285,93.026607,114.350126,60.680033,64.560309,34.659748,14.373504,91.853010,7.888207,46.946506,37.912765,117.117162,92.305193,117.437199,92.153362,84.760016,92.315644,-0.064791,-1.979457,32.025740,-235.671863,100.026221,-0.130285,12.396238,3.828893,18.965660,1541.602995,8.290372,258537.630522,0.945707,10.965322,7.144512,2.401891,0.075643,0.052661,101.366292,87.608541,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.346497,72.043698,83.365225,100.000000,23.450137,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.236649,14.904375,35.066086,35.078463,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.300491,53.385325,93.022299,114.290671,60.702915,64.562585,34.662556,14.368081,91.801825,7.886401,48.424703,37.857637,117.050668,92.346555,117.411211,92.061072,84.761077,92.376007,-0.064752,-1.977705,32.025740,-235.680390,100.214468,-0.130282,12.423049,3.839296,6.030467,490.140248,8.430220,258789.323662,0.957935,11.605812,7.220250,2.434280,0.075285,0.052585,101.340518,87.615290,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.346881,72.057327,83.385487,100.000000,23.275189,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.238776,14.957547,35.674760,35.051054,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.026183,53.711272,93.095311,114.388189,60.604933,64.570988,34.669629,14.374217,91.873990,7.896981,49.759179,37.597700,116.979885,92.307706,117.377006,92.150653,84.684252,92.382470,-0.064744,-1.975988,32.025740,-235.676051,99.304468,-0.130303,12.401413,3.834248,3.315432,269.414445,8.463689,258722.693506,0.961332,11.597574,7.225140,2.442953,0.075691,0.052535,101.256706,87.557809,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.325742,72.039956,83.378789,100.000000,23.106635,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.239299,14.942077,35.764733,35.077499,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.925447,54.117353,93.080723,114.551834,60.463135,64.566482,34.773436,14.386347,91.840030,7.899319,52.019467,37.480530,116.924896,92.316401,117.275600,92.100525,84.601089,92.447163,-0.064573,-1.973083,32.025740,-235.664084,100.292614,-0.129555,12.445497,3.865927,-9.116482,-738.600630,8.406469,258776.344037,0.955647,11.462823,7.265388,2.428750,0.075505,0.052308,101.059382,87.495639,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.350711,72.020997,83.425796,100.000000,22.888602,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.237220,14.940887,35.206535,35.072041,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.550347,54.117353,93.013472,114.551834,60.455645,64.556595,34.657171,14.351812,91.794382,7.882490,52.962126,37.296878,116.925918,92.317200,117.254200,92.084081,84.596128,92.349944,-0.064568,-1.969558,32.025740,-235.697475,100.104383,-0.074934,12.451321,3.880243,10.560972,858.500953,8.498180,259285.975636,0.963879,12.156231,7.346635,2.448190,0.075076,0.052420,101.033293,87.528097,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.347641,72.053946,83.460857,100.000000,22.715567,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.238834,14.981600,35.512823,35.050021,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.350313,54.540808,92.975292,114.753271,60.483248,64.548225,34.658630,14.371363,91.831747,7.885592,53.776800,37.264936,116.937804,92.297818,117.183867,92.115203,84.567506,92.350069,-0.064489,-1.966040,32.025740,-235.681518,99.986065,-0.075722,12.471353,3.847770,16.138811,1311.867975,8.533453,259748.512135,0.964704,12.697768,7.474046,2.454308,0.074328,0.051350,100.988378,87.498752,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.355612,72.053622,83.456699,100.000000,22.531079,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.236649,14.959675,35.972727,35.066426,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.601315,54.958509,93.017836,114.962494,60.483992,64.535279,34.721191,14.374503,91.659355,7.911995,54.442491,37.203750,116.923794,92.216874,117.141135,92.011918,84.544207,92.369696,-0.064610,-1.962531,32.025740,-235.680176,99.662724,-0.150551,12.453773,3.860193,-5.451236,-442.313656,8.630175,259866.049766,0.978299,13.204597,7.412504,2.477034,0.075043,0.051977,100.974715,87.451132,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.347060,72.054194,83.455423,100.000000,22.355202,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.239357,14.990507,36.134646,35.054083,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.579413,55.335484,92.953434,115.165612,60.536224,64.517009,34.641026,14.377927,91.620123,7.902373,55.011106,37.231378,116.931589,92.271174,117.089522,92.082164,84.498844,92.358592,-0.064757,-1.957843,32.025740,-235.671197,100.207020,-0.182232,12.448183,3.832697,5.715832,464.856318,8.691445,260302.426841,0.984871,13.899926,7.441211,2.489277,0.074432,0.052182,101.002254,87.469339,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.353205,72.051635,83.473305,100.000000,22.132135,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.241593,14.983691,36.727154,35.069012,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.647037,55.663464,92.936684,115.343450,60.575159,64.504085,34.672830,14.373504,91.619948,7.913286,55.547799,37.469798,116.944526,92.197063,117.049346,92.055412,84.466043,92.333111,-0.064655,-1.954340,32.025740,-235.676928,99.981026,-0.184645,12.445172,3.876331,-4.279422,-347.716883,8.632875,260525.636233,0.976810,13.976659,7.477941,2.473792,0.074719,0.051690,100.991678,87.421194,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.360211,72.066905,83.462925,100.000000,21.940030,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.239532,14.971196,36.066914,35.065570,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.538955,55.663464,92.928502,115.343450,60.631944,64.497224,34.720152,14.371648,91.756688,7.960253,55.662372,37.758057,116.948216,92.274874,117.019986,92.063172,84.433522,92.295016,-0.064641,-1.952016,32.025740,-235.677966,99.476805,-0.293020,12.331130,3.825881,20.821747,1689.528517,8.638784,260829.957166,0.980343,14.383316,7.515707,2.473520,0.075105,0.052640,100.976573,87.380644,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.354977,72.086103,83.464262,100.000000,21.774486,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.241355,14.801205,35.757662,35.072995,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.173773,55.952353,93.018022,115.512678,60.733697,64.497258,34.682377,14.371934,91.859776,7.949675,54.397644,37.835337,117.003818,92.309512,117.039802,92.113655,84.429666,92.362883,-0.064807,-1.949084,32.025740,-235.677517,100.646776,-0.416805,12.369427,3.841838,1.608298,130.643449,8.623821,261063.812774,0.978146,14.619691,7.531069,2.468632,0.074449,0.051198,101.026840,87.411769,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.404069,72.107777,83.507372,100.000000,21.606287,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.238140,14.829243,36.002770,35.069956,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.191882,55.725151,93.064075,115.589652,60.678585,64.494050,34.631223,14.373076,91.877097,7.954652,53.921661,37.759808,117.006349,92.365455,117.020693,92.207369,84.405889,92.375778,-0.064807,-1.946725,32.025740,-235.674742,100.228110,-0.481156,12.441819,3.851485,19.008996,1546.398223,8.652528,261118.023847,0.979760,14.766161,7.537513,2.475522,0.074595,0.051700,101.042739,87.356352,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.367336,72.093470,83.515014,100.000000,21.395394,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.236763,14.872029,35.849759,35.075700,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.141965,55.328325,93.117904,115.351786,60.640507,64.487768,34.652122,14.373076,92.024518,7.961396,53.966216,37.690123,117.011040,92.442013,117.005318,92.296192,84.360630,92.463112,-0.065040,-1.944959,32.025740,-235.677682,100.631765,-0.543807,12.411942,3.837547,4.747165,385.953019,8.491044,261110.292852,0.963837,14.199350,7.587820,2.436700,0.074759,0.051096,101.057574,87.345802,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.351544,72.076468,83.526064,100.000000,21.227342,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.239941,14.923650,35.655753,35.066563,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.020877,55.187335,93.155062,115.167835,60.616840,64.482455,34.648537,14.374074,91.817461,7.920958,54.589860,37.593984,116.928997,92.410295,117.027910,92.237215,84.340672,92.465090,-0.065085,-1.942025,32.025740,-235.673743,100.331410,-0.543207,12.460733,3.897318,23.657826,1923.622835,8.485092,260928.385681,0.964162,13.947898,7.620419,2.436750,0.075527,0.052165,101.007159,87.297443,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.376603,72.092784,83.542024,100.000000,21.073941,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.239357,14.958449,35.837911,35.064754,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.916174,55.231945,93.162913,115.141715,60.610334,64.477112,34.671765,14.372647,91.992383,7.967707,54.967759,37.559907,116.914965,92.441421,117.019382,92.289734,84.293526,92.568300,-0.065056,-1.938508,32.025740,-235.677620,100.440278,-0.507655,12.476581,3.859833,18.811288,1528.525100,8.494500,260645.119432,0.963890,13.617937,7.725409,2.441350,0.074993,0.052047,100.981709,87.265495,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.390425,72.084226,83.561807,100.000000,20.909286,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.237621,14.991444,35.402390,35.057279,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.960639,55.231945,93.148037,115.141715,60.590871,64.474013,34.640141,14.376786,92.039506,7.978304,55.342685,37.500208,116.872059,92.496434,116.975675,92.250683,84.265279,92.533588,-0.065053,-1.936767,32.025740,-235.670215,100.476885,-0.482334,12.478925,3.878620,0.009054,0.736360,8.528081,260577.698343,0.966901,13.639422,7.746721,2.450103,0.074979,0.052084,100.931164,87.256453,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.399104,72.049012,83.538432,100.000000,20.739295,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.241771,14.965030,35.629099,35.045340,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.911374,55.382023,93.187062,115.209793,60.503668,64.467127,34.646709,14.389487,91.959864,7.999213,55.709452,37.380359,116.881449,92.411966,116.972477,92.358400,84.259857,92.588568,-0.065061,-1.934992,32.025740,-235.660618,100.337195,-0.482331,12.500995,3.836447,-5.989942,-487.069119,8.558213,260692.387675,0.969181,13.824844,7.864400,2.457076,0.075972,0.051639,100.949468,87.240475,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.430156,72.063446,83.562002,100.000000,20.567672,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.240000,14.988595,36.016161,35.049618,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.949532,55.594341,93.154216,115.315940,60.439836,64.461033,34.716749,14.372933,91.806023,8.017709,56.038113,37.375014,116.853191,92.336521,116.943028,92.197610,84.207291,92.439626,-0.064849,-1.930301,32.025740,-235.677662,100.411847,-0.482453,12.446434,3.875141,19.908278,1615.565756,8.543885,260695.323254,0.968785,13.765009,7.868930,2.453806,0.075682,0.052288,100.939923,87.217767,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.422759,72.050268,83.566969,100.000000,20.344804,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.237163,14.987964,35.338784,35.047100,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.560078,55.826771,93.124468,115.448210,60.424515,64.449669,34.710840,14.372362,91.728146,8.022292,56.223278,37.427885,116.868260,92.415780,116.922292,92.165421,84.194614,92.484599,-0.064786,-1.927269,32.025740,-235.678723,100.254807,-0.502017,12.492791,3.892540,0.007282,0.591050,8.564256,260819.802635,0.970233,13.981384,7.911912,2.458024,0.074809,0.052011,100.977133,87.201064,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.463114,72.059502,83.598796,100.000000,20.170558,15.000000,57.690593,89.938097,10.000000,30.453908,28.715815,0.237220,14.983222,35.684400,35.049638,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.541302,56.006607,93.157089,115.572701,60.428155,64.441272,34.682819,14.365512,91.856623,8.031968,56.365631,37.416324,116.867845,92.417764,116.881344,92.301667,84.184340,92.495379,-0.064534,-1.925429,32.025740,-235.681652,99.717039,-0.517061,12.459795,3.868866,13.879993,1127.469658,8.554269,261018.636268,0.967645,14.142345,7.862690,2.454687,0.075206,0.052762,100.990674,87.183503,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.468068,72.058237,83.588513,100.000000,19.998437,15.000000,57.690593,89.938097,8.000000,30.453908,28.715815,0.239415,14.990489,36.069180,35.061272,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.751013,56.006607,93.108895,115.572701,60.482949,64.432904,34.702419,14.376786,91.731426,8.051147,56.524581,37.386014,116.850122,92.374236,116.880929,92.246282,84.166185,92.529833,-0.064550,-1.921921,32.025740,-235.670868,99.667781,-0.517812,12.481828,3.897282,25.729715,2088.840241,8.664156,261339.090394,0.979105,14.900818,7.906116,2.479347,0.075362,0.051632,101.018104,87.132870,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.480072,72.045383,83.624658,100.000000,19.835803,15.000000,57.690593,89.938097,8.000000,30.453908,28.715815,0.237507,14.987604,36.523703,35.065885,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.748818,56.155052,93.161790,115.662181,60.466000,64.423754,34.800458,14.373361,91.854175,8.087887,56.644202,37.392660,116.886912,92.461765,116.857916,92.207165,84.132993,92.563301,-0.064502,-1.917249,32.025740,-235.672333,100.264943,-0.518618,12.470920,3.846671,5.374176,435.067780,8.675860,261475.011532,0.980742,15.106120,7.923759,2.481456,0.074311,0.052200,101.020769,87.107512,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.487755,72.050153,83.633502,100.000000,19.609547,15.000000,57.690593,89.938097,8.000000,30.453908,28.715815,0.237679,14.987171,36.237671,35.069976,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.598810,56.272929,93.139020,115.734433,60.374652,64.410022,34.710253,14.371506,91.978984,8.108522,56.801273,37.295941,116.897811,92.449931,116.840878,92.169455,84.134278,92.509535,-0.064481,-1.914324,32.025740,-235.678435,100.557426,-0.518595,12.475427,3.882190,31.058053,2520.846701,8.610790,261379.080757,0.974157,14.822233,7.965459,2.466395,0.075953,0.052220,100.944754,87.058762,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.485560,72.048377,83.640505,100.000000,19.440050,15.000000,57.690593,89.938097,8.000000,30.453908,28.715815,0.239124,14.990344,36.254943,35.051939,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.635958,56.400999,93.176205,115.797238,60.396967,64.388730,34.701980,14.376072,91.947757,8.118472,57.193470,37.342417,116.895229,92.446155,116.835540,92.281750,84.079204,92.519325,-0.064416,-1.910278,32.025740,-235.671745,100.156870,-0.567420,12.454278,3.841027,-4.279440,-347.426263,8.619028,261506.756478,0.971699,14.973645,8.021517,2.467939,0.075354,0.051938,100.942367,86.995727,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.484497,72.045246,83.686257,100.000000,19.211870,15.000000,57.690593,89.938097,8.000000,30.453908,28.715815,0.238892,15.014794,36.263325,35.056374,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.557287,56.545873,93.189162,115.877828,60.484378,64.366604,34.687957,14.385063,91.871924,8.150997,56.901144,37.557865,116.867035,92.468886,116.788440,92.298563,84.051263,92.478201,-0.064400,-1.906790,32.025740,-235.661611,100.943149,-0.564938,12.453719,3.871012,-5.624932,-456.844650,8.659746,261607.365875,0.978521,15.294472,7.983496,2.477180,0.074737,0.051287,100.868500,86.966654,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.439013,72.019302,83.681982,100.000000,19.049302,15.000000,57.690593,89.938097,8.000000,30.453908,28.715815,0.235065,14.966923,36.214414,35.056325,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.653289,56.598480,93.188692,115.969536,60.556515,64.345269,34.762689,14.384920,92.090951,8.195894,56.666741,37.547002,116.903538,92.500806,116.818272,92.323845,84.060694,92.538947,-0.064374,-1.904997,32.025740,-235.664694,99.390061,-0.562219,12.443694,3.835131,5.569159,451.342493,8.653274,261678.628137,0.977698,15.372226,8.045260,2.475723,0.074359,0.051811,100.854529,86.974021,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.483719,72.024600,83.690602,100.000000,18.874341,15.000000,57.690593,89.938097,8.000000,30.453908,28.715815,0.237621,14.958503,36.222557,35.064409,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.895022,56.598480,93.229859,115.969536,60.558954,64.330004,34.837397,14.373504,92.078554,8.218898,56.552865,37.514793,116.909460,92.567747,116.806093,92.347143,84.004398,92.634290,-0.064230,-1.903841,32.025740,-235.674641,99.814604,-0.702303,12.483054,3.865639,16.874309,1364.615485,8.677049,261774.023985,0.980334,15.623705,8.045092,2.481254,0.074584,0.051410,100.842537,86.940684,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.470885,72.009720,83.685725,100.000000,18.711786,15.000000,57.690593,89.938097,8.000000,30.453908,28.715815,0.236478,14.983240,36.913469,35.056217,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.861940,56.497673,93.265140,115.962866,60.570632,64.322963,34.796527,14.375216,91.972561,8.253110,56.633678,37.426028,116.937517,92.580583,116.818422,92.487713,84.035000,92.676486,-0.064138,-1.903840,32.025740,-235.677175,100.547595,-0.530520,12.472380,3.878098,27.016323,2187.360382,8.648307,261682.223764,0.975328,15.546244,8.077178,2.474915,0.074165,0.052182,100.908203,86.985020,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.468947,72.014823,83.732677,100.000000,18.563000,15.000000,57.690593,89.938097,8.000000,30.453908,28.715815,0.239066,14.993301,36.395310,35.055057,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.734270,56.442313,93.307846,115.906174,60.400906,64.316083,34.765432,14.373076,92.060801,8.234483,56.748031,37.485614,116.895749,92.581060,116.815595,92.433257,84.003620,92.562362,-0.063957,-1.903850,32.025740,-235.677192,100.042272,-0.513748,12.530222,3.891097,-10.536340,-853.831415,8.582853,261591.637721,0.966275,15.219861,8.198593,2.460214,0.074539,0.051983,100.833364,86.944791,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.436523,71.977904,83.714755,100.000000,18.345837,15.000000,57.690593,89.938097,8.000000,30.453908,28.715815,0.239591,14.985584,36.294473,35.058804,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
