OSU 80 Ton Compressor Load Stand
37.603590,56.477842,93.282822,115.897003,60.314870,64.298161,34.705150,14.370507,92.174436,8.262455,56.878078,37.336202,116.902043,92.539722,116.804182,92.452364,83.947559,92.552284,-0.064025,-1.903842,32.025740,-235.678454,100.103172,-0.513778,12.487057,3.880928,-10.709603,-869.379579,8.592391,261455.938595,0.967976,15.163625,8.196797,2.463295,0.076023,0.053130,100.773950,86.930813,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.407492,71.977076,83.723184,100.000000,18.177121,15.000000,57.690593,89.938097,8.000000,30.453908,28.715815,0.233779,14.992706,35.941480,35.048359,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.707880,56.562123,93.311996,115.938133,60.297158,64.276778,34.732204,14.372505,92.130182,8.267599,57.074779,37.307824,116.911476,92.620895,116.816375,92.463326,83.960189,92.696628,-0.064078,-1.905013,32.025740,-235.676783,100.418435,-0.513799,12.500291,3.846761,-7.618793,-617.993377,8.630348,261468.575425,0.972159,15.280559,8.150249,2.472761,0.076502,0.052194,100.814777,86.938520,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.412875,71.992385,83.776651,100.000000,18.004133,15.000000,57.690593,89.938097,8.000000,30.453908,28.715815,0.240000,15.034609,36.021237,35.040806,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.613832,56.562123,93.328968,115.938133,60.307587,64.252368,34.672093,14.375216,91.991029,8.265968,57.241678,37.227692,116.912148,92.680370,116.801304,92.447132,83.921756,92.737375,-0.063739,-1.906781,32.025740,-235.674072,100.144266,-0.513805,12.510749,3.889150,10.923184,887.562942,8.662870,261543.911925,0.977333,15.492908,8.199425,2.480689,0.074648,0.051704,100.786678,86.931537,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.399482,71.961630,83.794958,100.000000,17.844667,15.000000,57.690593,89.938097,8.000000,30.453908,28.715815,0.238544,15.027469,37.055836,35.046697,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.439914,56.683038,93.345502,116.010944,60.320807,64.219600,34.765567,14.372933,92.037450,8.258104,57.413385,37.241327,116.890026,92.645697,116.791371,92.466362,83.893759,92.720236,-0.063886,-1.909127,32.025740,-235.677498,100.527364,-0.513807,12.516302,3.875159,3.152465,255.464690,8.635694,261471.865722,0.973525,15.436039,8.285352,2.474602,0.075994,0.052025,100.764814,86.890612,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.362885,71.952424,83.793899,100.000000,17.627279,15.000000,57.690593,89.938097,8.000000,30.453908,28.715815,0.238371,15.011674,35.982056,35.047071,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.599410,56.826541,93.339896,116.093761,60.338587,64.192145,34.647818,14.370507,92.242917,8.259464,57.597106,38.128247,116.897564,92.667482,116.777267,92.456928,83.864868,92.735114,-0.063946,-1.910866,32.025740,-235.677474,100.778813,-0.498273,12.288073,3.850457,-2.587555,-210.398987,8.660465,261456.112044,0.977486,15.563315,8.351586,2.481241,0.075101,0.051089,100.804149,86.879310,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.370419,71.946282,83.852781,100.000000,17.462294,15.000000,57.690593,89.938097,8.000000,30.453908,28.715815,0.237909,14.964471,36.305518,35.054801,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.723856,56.948563,93.394537,116.188251,60.356205,64.171576,34.621431,14.380924,92.146119,8.273704,52.656287,38.904395,116.930978,92.772779,116.770161,92.559917,83.860898,92.788627,-0.064117,-1.913226,32.025740,-235.667873,100.300896,-0.491243,12.178088,3.807671,-7.301638,-594.162547,8.709600,261526.101306,0.979564,15.920238,8.367892,2.493208,0.074982,0.052235,100.791844,86.884710,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.386157,71.976894,83.890045,100.000000,17.295598,15.000000,57.690593,89.938097,8.000000,30.453908,28.715815,0.240059,14.756093,36.538076,35.074706,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.241266,56.225558,93.643738,116.171020,60.435083,64.159957,34.621006,14.375930,92.373369,8.314042,43.571799,38.574038,116.923146,92.979463,116.746580,92.807702,83.811707,92.980990,-0.064146,-1.916755,32.025740,-235.675318,100.806588,-0.545876,12.317878,3.830479,-7.019410,-571.203576,8.663640,261504.395055,0.978308,15.847272,8.406932,2.482483,0.075355,0.052548,100.792041,86.846666,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.358405,71.956232,83.915149,100.000000,17.162698,15.000000,57.690593,89.938097,8.000000,30.453908,28.715815,0.239357,14.777802,36.415773,35.076329,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.699675,56.225558,93.749341,116.171020,60.558917,64.164320,34.637361,14.373218,92.605027,8.323511,43.605269,38.369092,116.961643,93.064433,116.793366,92.968784,83.782583,93.051901,-0.064224,-1.918487,32.025740,-235.674273,100.393859,-0.545863,12.345843,3.866017,-2.141928,-174.216811,8.358618,261084.139292,0.948219,14.462870,8.447400,2.411809,0.075257,0.052940,100.778287,86.833506,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.401901,71.971082,83.964404,100.000000,17.022420,15.000000,57.690593,89.938097,8.000000,30.453908,28.715815,0.240764,14.864781,34.819070,35.065442,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.517039,54.918583,93.811290,115.609938,60.671870,64.183361,34.772096,14.380782,92.466151,8.358661,46.312680,38.255152,116.831526,93.185525,116.822970,92.961190,83.717482,93.224500,-0.063931,-1.918480,32.025740,-235.666709,100.927120,-0.565425,12.423969,3.838791,31.491812,2551.507099,8.226905,260291.263334,0.932756,13.057951,8.627658,2.386359,0.075909,0.052423,100.768888,86.763331,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.390793,71.950059,84.028301,100.000000,16.837024,15.000000,57.690593,89.938097,8.000000,30.453908,28.715815,0.241355,14.944024,34.370828,35.058027,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.387338,54.259970,93.943305,115.080863,60.639753,64.199380,34.708129,14.371078,92.804241,8.385497,47.713134,38.274524,116.760727,93.221461,116.844629,93.169388,83.712672,93.229162,-0.063805,-1.917884,32.025740,-235.682784,101.221707,-0.565477,12.502257,3.901862,14.038707,1139.530383,8.384079,260555.974220,0.946589,13.771905,8.705045,2.422484,0.074521,0.051645,100.769777,86.760165,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.418181,71.934756,84.077371,100.000000,16.694423,15.000000,57.690593,89.938097,8.000000,30.453908,28.715815,0.241890,14.923668,34.822789,35.055037,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.398776,54.067245,94.000958,114.851908,60.575732,64.217245,34.717798,14.378213,92.840469,8.426845,49.019012,38.114187,116.709444,93.393817,116.859842,93.191844,83.673954,93.290003,-0.063910,-1.916111,32.025740,-235.670258,100.541128,-0.534713,12.496775,3.859634,2.612720,212.017017,8.412754,259692.880333,0.944930,12.707420,8.887508,2.435579,0.074359,0.052554,100.730594,86.776508,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.430479,71.920537,84.110499,100.000000,16.548075,15.000000,57.690593,89.938097,8.000000,30.453908,28.715815,0.239474,15.021861,34.856309,35.052795,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.432367,54.143784,94.030013,114.808285,60.466485,64.232469,34.743550,14.373076,92.780743,8.430033,50.173624,38.013049,116.657415,93.249305,116.821573,93.081096,83.646890,93.408602,-0.063928,-1.914341,32.025740,-235.678989,101.486227,-0.436211,12.546990,3.901663,3.179140,257.789649,8.448434,259265.693710,0.948799,12.221550,8.895484,2.447247,0.075486,0.051970,100.682816,86.734886,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.424160,71.926648,84.117319,100.000000,16.403825,15.000000,57.690593,89.938097,8.000000,30.453908,28.715815,0.240000,15.031364,34.926796,35.054929,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.008619,54.143784,94.025493,114.808285,60.305584,64.243894,34.710895,14.378784,92.925210,8.435645,51.241765,37.953782,116.627038,93.347275,116.821100,93.266244,83.614813,93.381662,-0.063671,-1.912006,32.025740,-235.673771,100.310666,-0.428167,12.541924,3.899770,21.902921,1777.731653,8.449108,259218.693083,0.948026,12.013572,8.975532,2.448020,0.074652,0.051277,100.658960,86.676059,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.430297,71.901310,84.167290,100.000000,16.251249,15.000000,57.690593,89.938097,8.000000,30.453908,28.715815,0.236024,15.019518,35.281971,35.047012,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.036629,54.356610,94.085971,114.866356,60.183634,64.253950,34.728117,14.375073,92.861191,8.428863,52.101062,37.922132,116.605883,93.292036,116.779868,93.259763,83.574681,93.414518,-0.063729,-1.907366,32.025740,-235.674378,101.186708,-0.439922,12.527716,3.858985,3.738377,303.271661,8.446619,259363.898466,0.946831,12.045341,9.083101,2.446636,0.074372,0.051658,100.621193,86.675127,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.399290,71.896440,84.188394,100.000000,16.055089,15.000000,57.690593,89.938097,8.000000,30.453908,28.715815,0.240235,15.014018,35.194246,35.048025,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.981942,54.641031,94.161444,114.981666,60.189109,64.258740,34.708224,14.374360,92.938927,8.455515,52.758421,37.837926,116.600717,93.451309,116.737309,93.314299,83.566441,93.384094,-0.063501,-1.903840,32.025740,-235.674438,101.190726,-0.447209,12.558998,3.908605,31.306863,2541.190093,8.564004,259616.456271,0.959391,12.612341,9.096897,2.473794,0.073544,0.051315,100.617115,86.653893,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.405043,71.912119,84.249536,100.000000,15.901309,15.000000,57.690593,89.938097,8.000000,30.453908,28.715815,0.240470,15.032157,36.284459,35.046235,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.163024,54.878657,94.185069,115.109761,60.225846,64.261054,34.677712,14.374217,92.978173,8.508262,53.355109,37.812443,116.607428,93.362830,116.711746,93.224518,83.567570,93.529889,-0.063425,-1.901493,32.025740,-235.674744,101.342647,-0.447818,12.543582,3.866919,15.874039,1289.635554,8.568701,259871.380213,0.958815,12.787538,9.159324,2.473562,0.075225,0.050855,100.582973,86.616357,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.422070,71.894754,84.276373,100.000000,15.757631,15.000000,57.690593,89.938097,8.000000,30.453908,28.715815,0.239474,15.046743,35.668055,35.036400,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.141870,55.090957,94.179014,115.207292,60.252122,64.264244,34.697018,14.371506,92.949148,8.479840,53.923030,37.769772,116.587660,93.509472,116.656152,93.385111,83.515029,93.599330,-0.063579,-1.899738,32.025740,-235.679089,101.818154,-0.483421,12.581086,3.924309,10.904192,885.383293,8.598699,260159.005436,0.961631,13.145446,9.146920,2.479111,0.075458,0.051793,100.569886,86.572943,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.391695,71.896725,84.306704,100.000000,15.608582,15.000000,57.690593,89.938097,8.000000,30.453908,28.715815,0.236763,15.066288,35.757938,35.038170,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.079922,55.090957,94.205250,115.207292,60.287939,64.266001,34.642679,14.376072,93.022195,8.483284,54.430283,37.719922,116.587438,93.459401,116.618534,93.416895,83.505133,93.532887,-0.063540,-1.897960,32.025740,-235.671255,101.481882,-0.508772,12.560801,3.886698,18.679365,1519.079954,8.556899,260294.632379,0.958126,13.140052,9.244670,2.467967,0.074852,0.052897,100.593025,86.547207,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.391046,71.888211,84.340885,100.000000,15.453497,15.000000,57.690593,89.938097,8.000000,30.453908,28.715815,0.238371,15.115782,35.732087,35.041229,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.155625,55.316484,94.258784,115.302046,60.318559,64.270640,34.692788,14.378498,92.909234,8.450902,54.886310,37.758571,116.593919,93.635227,116.598643,93.376132,83.484485,93.543801,-0.063550,-1.895624,32.025740,-235.671443,101.140533,-0.508754,12.576055,3.870633,30.929694,2511.692175,8.567481,260555.888666,0.958733,13.380695,9.344267,2.469177,0.074845,0.052032,100.604016,86.554304,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.370089,71.882196,84.359017,100.000000,15.259591,15.000000,57.690593,89.938097,8.000000,30.453908,28.715815,0.241771,15.075322,36.185892,35.048900,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.069224,55.531829,94.283245,115.405972,60.353019,64.277454,34.717136,14.372505,93.118324,8.423729,55.343197,37.696049,116.606618,93.577868,116.610559,93.480149,83.471864,93.613062,-0.063881,-1.893878,32.025740,-235.677110,101.851295,-0.245470,12.609393,3.910733,5.110619,414.724388,8.587345,260599.125324,0.961960,13.463767,9.309140,2.473882,0.074978,0.051959,100.614868,86.544574,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.387207,71.894315,84.422298,100.000000,15.115550,15.000000,57.690593,89.938097,8.000000,30.453908,28.715815,0.238602,15.082930,36.025199,35.052401,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.003758,55.749936,94.288417,115.520181,60.382319,64.285775,34.696250,14.375644,92.934982,8.433557,55.717189,37.673849,116.594506,93.603582,116.582695,93.434395,83.439580,93.617344,-0.064085,-1.892118,32.025740,-235.675114,100.916598,-0.082505,12.600054,3.877665,20.018214,1625.446832,8.577710,260800.630592,0.959116,13.587790,9.337185,2.470377,0.074064,0.051491,100.645288,86.510770,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.396007,71.885297,84.448795,100.000000,14.962841,15.000000,57.690593,89.938097,8.000000,30.453908,28.715815,0.240411,15.110950,35.478686,35.049333,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.915122,55.971356,94.323101,115.634670,60.396063,64.290358,34.661930,14.365940,93.033800,8.436866,56.074196,37.669018,116.610767,93.564105,116.558023,93.419312,83.416637,93.706074,-0.064274,-1.890367,32.025740,-235.682204,101.268454,-0.041364,12.641830,3.940753,-6.670148,-542.141587,8.610067,261057.996985,0.961432,13.918998,9.396732,2.476626,0.075025,0.052287,100.628393,86.496044,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.389507,71.851068,84.462185,100.000000,14.812675,15.000000,57.690593,89.938097,8.000000,30.453908,28.715815,0.237048,15.109363,36.085484,35.044189,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.144656,55.971356,94.357606,115.634670,60.425033,64.294943,34.630457,14.391627,93.239105,8.449567,56.396124,37.682197,116.639047,93.690888,116.552854,93.493241,83.396396,93.720661,-0.064049,-1.888607,32.025740,-235.658314,101.340315,-0.041360,12.601009,3.886896,19.178262,1560.202668,8.634923,261338.149815,0.964466,14.225026,9.431918,2.481029,0.074120,0.051346,100.636580,86.487267,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.393186,71.852671,84.518256,100.000000,14.668337,15.000000,57.690593,89.938097,8.000000,30.453908,28.715815,0.236535,15.108732,35.917360,35.051260,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.264008,56.175983,94.327004,115.754720,60.552343,64.305651,34.700293,14.373646,93.121591,8.476250,55.804450,38.228037,116.634789,93.720510,116.502532,93.531651,83.339999,93.481652,-0.063797,-1.886283,32.025740,-235.681032,101.362471,-0.041350,12.518556,3.865224,20.630859,1674.997523,8.668789,261604.482681,0.968481,14.565670,9.514940,2.487744,0.075184,0.052528,100.604100,86.411928,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.400726,71.846534,84.561463,100.000000,14.467462,15.000000,57.690593,89.938097,8.000000,30.453908,28.715815,0.237621,15.006644,36.569690,35.041553,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.349026,56.312314,94.338540,115.873660,60.674287,64.326240,34.686192,14.377642,93.066422,8.441352,55.139936,38.250226,116.630704,93.615722,116.487421,93.496857,83.306625,93.459692,-0.063883,-1.883918,32.025740,-235.674259,100.807975,-0.041371,12.502509,3.878296,6.624965,538.092529,8.609099,261556.770977,0.963098,14.257361,9.545054,2.473678,0.075412,0.052711,100.568966,86.408382,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.386881,71.804144,84.581162,100.000000,14.317386,15.000000,57.690593,89.938097,8.000000,30.453908,28.715815,0.236535,14.963371,36.396702,35.060053,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.091842,55.990909,94.308393,115.857541,60.715746,64.356035,34.697387,14.373361,93.008206,8.420396,54.829488,38.123792,116.626154,93.530466,116.487593,93.437652,83.320142,93.446759,-0.063954,-1.881547,32.025740,-235.674457,101.507071,0.090543,12.500580,3.854333,1.215276,98.675262,8.579236,261789.366279,0.958558,14.302236,9.439539,2.465163,0.075032,0.052021,100.504508,86.374633,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.396186,71.825855,84.638716,100.000000,14.160679,15.000000,57.690593,89.938097,8.000000,30.453908,28.715815,0.238950,14.966706,36.104634,35.033223,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.011271,55.629040,94.279390,115.637727,60.640389,64.391124,34.611375,14.373076,92.934865,8.419577,54.821698,38.046348,116.593072,93.476525,116.461579,93.424981,83.262320,93.470634,-0.063865,-1.879769,32.025740,-235.675559,101.102315,0.084897,12.559629,3.926185,15.054619,1225.408559,8.562873,261992.991233,0.957274,14.325005,9.458021,2.459998,0.074389,0.051245,100.541539,86.280769,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.381639,71.808848,84.667447,100.000000,14.001786,15.000000,57.690593,89.938097,8.000000,30.453908,28.715815,0.238486,15.025468,36.201273,35.039232,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.025430,55.461882,94.186922,115.462104,60.500421,64.437934,34.681463,14.373218,92.918500,8.397533,54.990126,37.977780,116.571580,93.461291,116.458973,93.277302,83.255124,93.395033,-0.063726,-1.877437,32.025740,-235.679990,101.659808,0.082165,12.578309,3.877412,24.653417,2002.671444,8.627389,261930.775769,0.963650,14.347728,9.435733,2.475816,0.075423,0.052575,100.525668,86.317973,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.409585,71.805280,84.698194,100.000000,13.789509,15.000000,57.690593,89.938097,8.000000,30.453908,28.715815,0.238486,15.043768,36.105425,35.072621,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.269229,55.461882,94.190866,115.462104,60.446944,64.470707,34.637666,14.370507,92.971848,8.380558,55.185802,37.847717,116.525159,93.539554,116.423945,93.367162,83.224252,93.311680,-0.063776,-1.875672,32.025740,-235.673227,101.007235,0.244405,12.558115,3.887906,-6.211696,-505.232861,8.643124,261871.678688,0.967913,14.094033,9.509748,2.480301,0.074634,0.052283,100.482572,86.272955,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.393010,71.821028,84.740784,100.000000,13.625278,15.000000,57.690593,89.938097,8.000000,30.453908,28.715815,0.241000,15.042939,36.241616,35.041239,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.184604,55.447838,94.243813,115.399859,60.446036,64.498203,34.690782,14.373789,92.936886,8.358580,55.445094,37.878127,116.528915,93.421783,116.413528,93.328559,83.199839,93.240525,-0.063689,-1.873912,32.025740,-235.678112,101.952922,0.149809,12.558710,3.882767,13.289138,1079.226757,8.632209,261924.399007,0.965861,13.907853,9.465660,2.476946,0.074910,0.053400,100.456224,86.271829,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.430148,71.824152,84.791860,100.000000,13.478417,15.000000,57.690593,89.938097,8.000000,30.453908,28.715815,0.238140,15.057868,36.195847,35.048182,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.077529,55.535134,94.232058,115.407083,60.461598,64.521379,34.648973,14.379212,92.914034,8.378321,55.465255,37.897519,116.496646,93.456815,116.386753,93.381246,83.192109,93.354666,-0.063613,-1.872150,32.025740,-235.666482,101.149567,0.117157,12.565742,3.867784,10.276108,835.541982,8.569530,261997.081738,0.960878,13.581157,9.439954,2.461269,0.075152,0.051976,100.516348,86.258832,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.421023,71.827464,84.805758,100.000000,13.328848,15.000000,57.690593,89.938097,8.000000,30.453908,28.715815,0.241178,15.038828,35.558178,35.048536,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.936517,55.592138,94.236312,115.450710,60.475222,64.538127,34.733151,14.377499,92.963967,8.394037,55.477187,37.929594,116.469249,93.549327,116.369185,93.401372,83.166558,93.420372,-0.063805,-1.870399,32.025740,-235.671135,101.275934,0.117142,12.591543,3.929664,-8.213769,-666.236278,8.601645,262159.279876,0.962094,13.680331,9.416038,2.468110,0.075099,0.051811,100.490490,86.236624,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.419937,71.799466,84.829596,100.000000,13.165817,15.000000,57.690593,89.938097,8.000000,30.453908,28.715815,0.239008,15.068146,36.120187,35.055627,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.026728,55.622706,94.286444,115.469606,60.422786,64.559488,34.661531,14.371934,93.074933,8.389412,55.543523,37.847033,116.490693,93.600526,116.363865,93.469799,83.147441,93.436844,-0.064059,-1.869819,32.025740,-235.676047,101.455228,0.117166,12.602993,3.881415,0.439914,35.756056,8.635219,262379.304529,0.966758,13.911155,9.501279,2.474742,0.074901,0.052748,100.433683,86.253399,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.425117,71.800084,84.883100,100.000000,12.976674,15.000000,57.690593,89.938097,8.000000,30.453908,28.715815,0.237679,15.059563,35.804396,35.041298,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.181591,55.622706,94.322069,115.469606,60.377811,64.577765,34.622321,14.369793,93.009705,8.382398,55.717579,37.738983,116.481069,93.634374,116.347541,93.420721,83.135252,93.490532,-0.064159,-1.869799,32.025740,-235.680801,100.638925,0.117159,12.589866,3.914988,-5.655361,-460.186779,8.678506,262582.243091,0.968700,14.157654,9.571418,2.484053,0.075309,0.051613,100.393283,86.253059,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.388846,71.788301,84.908042,100.000000,12.827322,15.000000,57.690593,89.938097,8.000000,30.453908,28.715815,0.240646,15.110607,36.310523,35.047838,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.186922,55.699815,94.343987,115.486557,60.340307,64.596092,34.627481,14.369222,93.127136,8.414162,55.944330,37.972322,116.467616,93.697274,116.315180,93.538635,83.080502,93.502857,-0.064033,-1.869797,32.025740,-235.682352,101.049188,0.117137,12.573873,3.875970,19.692774,1602.197241,8.662112,262681.635997,0.968596,14.066935,9.601709,2.479478,0.075193,0.053415,100.392475,86.220481,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.416973,71.755928,84.942288,100.000000,12.681853,15.000000,57.690593,89.938097,8.000000,30.453908,28.715815,0.237967,15.107939,36.444597,35.046333,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.173031,55.831728,94.387706,115.541022,60.326786,64.617484,34.611745,14.380782,93.102576,8.456887,56.048951,38.413854,116.489125,93.586308,116.333157,93.537645,83.072190,93.481441,-0.063897,-1.868657,32.025740,-235.664095,102.201716,0.109344,12.417460,3.833292,-0.913906,-74.388881,8.625109,262709.398646,0.965695,13.859233,9.650307,2.470355,0.074161,0.051857,100.421986,86.204462,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.415585,71.745432,84.983330,100.000000,12.533649,15.000000,57.690593,89.938097,8.000000,30.453908,28.715815,0.238255,14.910578,35.841441,35.037885,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.412566,55.761503,94.503960,115.618553,60.347003,64.632710,34.704749,14.370364,93.275535,8.483892,51.865870,38.692900,116.480381,93.770884,116.334253,93.564387,83.057392,93.537463,-0.063839,-1.866904,32.025740,-235.681374,101.314484,0.219120,12.443784,3.877268,7.131501,578.924623,8.630017,262911.958547,0.965867,13.929203,9.713415,2.470584,0.075835,0.052652,100.456754,86.172206,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.410932,71.752381,85.013821,100.000000,12.395495,15.000000,57.690593,89.938097,8.000000,30.453908,28.715815,0.238834,14.899435,36.265668,35.060171,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.747537,54.968422,94.641855,115.436261,60.456867,64.659665,34.614291,14.358377,93.478141,8.497757,46.581336,38.568668,116.487671,93.952418,116.343123,93.765738,83.016886,93.802168,-0.063624,-1.864533,32.025740,-235.689931,100.641051,0.219126,12.485416,3.863078,-2.149428,-174.943361,8.644210,263125.023079,0.967330,14.079719,9.707206,2.472628,0.075079,0.052272,100.502769,86.126543,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.393316,71.708291,85.074512,100.000000,12.214568,15.000000,57.690593,89.938097,8.000000,30.453908,28.715815,0.237679,14.945196,36.281340,35.057132,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.562665,54.968422,94.729747,115.436261,60.447796,64.671298,34.603725,14.378213,93.399751,8.521634,47.817106,38.476422,116.440904,94.054047,116.360119,93.949530,82.995320,93.880608,-0.063640,-1.862796,32.025740,-235.672055,102.214485,0.219095,12.511903,3.912878,19.024244,1548.868492,8.590150,263051.417517,0.958258,13.689448,9.759982,2.460236,0.074744,0.051334,100.496446,86.078581,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.407485,71.713328,85.081125,100.000000,12.092737,15.000000,57.690593,89.938097,8.000000,30.453908,28.715815,0.240470,15.019193,35.967059,35.048841,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.619904,54.361841,94.855831,114.990836,60.404717,64.676663,34.722195,14.368937,93.714735,8.514285,48.955063,38.476405,116.407007,94.120838,116.387631,93.993875,83.023618,93.920468,-0.063760,-1.861049,32.025740,-235.682801,102.097361,0.227880,12.591543,3.880243,-6.998735,-567.861447,8.497369,262412.953393,0.950213,12.451368,9.979707,2.442526,0.074627,0.052142,100.448075,86.083573,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.437293,71.714931,85.111806,100.000000,11.982710,15.000000,57.690593,89.938097,8.000000,30.453908,28.715815,0.239241,15.065333,35.751464,35.044042,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.772410,54.108543,94.959991,114.743268,60.411046,64.682033,34.680407,14.371078,93.733873,8.518879,50.037754,38.317570,116.356492,94.293925,116.403245,94.054198,82.972589,93.880655,-0.063781,-1.858144,32.025740,-235.681804,101.782810,0.227874,12.602325,3.889853,21.431129,1740.968237,8.558380,262559.643997,0.955636,12.696596,10.054308,2.456515,0.075797,0.052035,100.376002,86.070587,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.425952,71.705677,85.137534,100.000000,11.840204,15.000000,57.690593,89.938097,8.000000,30.453908,28.715815,0.240235,15.106929,35.590270,35.036321,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.695849,54.106340,95.055415,114.686032,60.456123,64.687163,34.689663,14.372219,93.911854,8.520835,51.043746,38.322286,116.304335,94.413175,116.403044,94.107982,82.934834,93.941543,-0.063886,-1.856391,32.025740,-235.676905,101.788847,0.212495,12.654632,3.914519,-0.599270,-48.669021,8.541855,262015.454585,0.949451,12.013994,10.052947,2.456138,0.075364,0.053259,100.334973,86.050470,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.427814,71.722444,85.144710,100.000000,11.723294,15.000000,57.690593,89.938097,8.000000,30.453908,28.715815,0.240646,15.126077,35.704022,35.033174,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.807637,54.263824,95.158815,114.742435,60.526540,64.695520,34.600083,14.370650,93.769075,8.517369,51.934510,38.143334,116.279186,94.423874,116.390093,94.325129,82.936031,93.855088,-0.063981,-1.854057,32.025740,-235.681415,102.685955,0.061749,12.660095,3.900293,5.571662,453.667452,8.505534,261824.859012,0.945991,11.558563,10.077070,2.449164,0.075796,0.052272,100.308500,86.032930,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.429103,71.722075,85.162210,100.000000,11.549165,15.000000,57.690593,89.938097,8.000000,30.453908,28.715815,0.240470,15.150941,35.405116,35.034492,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.478896,54.263824,95.207208,114.742435,60.571541,64.701675,34.765496,14.374360,93.863003,8.519496,52.738598,38.177095,116.291052,94.520174,116.362193,94.321995,82.894031,93.745346,-0.064085,-1.852286,32.025740,-235.680809,102.315706,0.170515,12.680758,3.951986,-8.861568,-718.111928,8.536635,261919.651210,0.947847,11.657760,10.155969,2.456476,0.074677,0.052108,100.252488,86.009399,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.428748,71.714267,85.180644,100.000000,11.425140,15.000000,57.690593,89.938097,8.000000,30.453908,28.715815,0.238428,15.179754,35.473791,35.035446,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.368217,54.509419,95.279582,114.858298,60.638380,64.704774,34.704707,14.379497,93.922401,8.564627,53.380920,38.218944,116.265988,94.584365,116.356415,94.428668,82.899864,93.953555,-0.063991,-1.849935,32.025740,-235.667503,102.389370,0.170552,12.627892,3.887185,23.152018,1879.448613,8.521212,262039.377897,0.947823,11.667242,10.096346,2.452064,0.074921,0.052668,100.242981,86.011139,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.419345,71.718957,85.217850,100.000000,11.306604,15.000000,57.690593,89.938097,8.000000,30.453908,28.715815,0.238486,15.140934,35.435706,35.052283,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.559229,54.781182,95.305432,115.007229,60.716795,64.707802,34.673098,14.380924,94.059481,8.600968,53.609228,38.381509,116.285769,94.616873,116.323832,94.468395,82.856608,93.969674,-0.064211,-1.846436,32.025740,-235.669343,102.414944,0.191549,12.633824,3.903232,3.446315,280.022070,8.616845,262243.742769,0.952182,12.103415,10.064122,2.474271,0.075007,0.052194,100.227412,85.976175,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.407837,71.724859,85.236254,100.000000,11.168727,15.000000,57.690593,89.938097,8.000000,30.453908,28.715815,0.237736,15.148958,36.140188,35.033351,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.630693,54.884164,95.389722,115.129211,60.723551,64.710826,34.779384,14.374931,94.286223,8.592734,53.649966,38.399393,116.283630,94.680894,116.328386,94.556440,82.841867,94.055258,-0.064161,-1.842922,32.025740,-235.673377,102.344666,0.215565,12.652792,3.920992,5.272260,427.075733,8.660728,262501.539185,0.957489,12.496503,10.199055,2.483294,0.075867,0.051662,100.271463,85.956190,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.421343,71.715155,85.278209,100.000000,11.040334,15.000000,57.690593,89.938097,8.000000,30.453908,28.715815,0.239357,15.123914,36.315432,35.031896,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.631608,54.882511,95.528660,115.155053,60.603958,64.718317,34.688469,14.376215,94.169342,8.619464,53.756965,38.355683,116.285196,94.877663,116.261434,94.763403,82.789400,94.144366,-0.064093,-1.838227,32.025740,-235.673073,102.393756,0.239635,12.699095,3.929899,-6.982991,-567.134897,8.617524,262718.710673,0.953900,12.513923,10.253198,2.471663,0.075389,0.052960,100.248469,85.926709,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.392717,71.686159,85.273162,100.000000,10.889131,15.000000,57.690593,89.938097,8.000000,30.453908,28.715815,0.240411,15.152023,36.248230,35.040058,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.225626,54.882511,95.618051,115.155053,60.490871,64.730325,34.699168,14.393911,94.282485,8.636075,54.101174,38.236931,116.284696,94.924640,116.281016,94.716722,82.788711,94.287920,-0.064206,-1.834726,32.025740,-235.652927,102.998823,0.239650,12.713988,3.946974,20.834218,1691.562856,8.609246,262807.511446,0.949364,12.521996,10.325724,2.469273,0.075445,0.052183,100.267428,85.882033,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.391360,71.687703,85.323015,100.000000,10.762148,15.000000,57.690593,89.938097,8.000000,30.453908,28.715815,0.239941,15.230491,35.968193,35.028385,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.307681,54.931249,95.634735,115.154775,60.393849,64.744763,34.646871,14.376500,94.443548,8.663926,54.456909,38.132129,116.290062,94.998510,116.270634,94.848763,82.754833,94.297934,-0.064335,-1.831211,32.025740,-235.671807,102.356189,0.239607,12.743738,3.908280,4.165664,338.727287,8.623842,262899.924935,0.951934,12.519128,10.438315,2.472811,0.074426,0.051397,100.269075,85.858453,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.381254,71.700803,85.343031,100.000000,10.645236,15.000000,57.690593,89.938097,8.000000,30.453908,28.715815,0.239357,15.224235,35.871267,35.027972,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.462476,55.075813,95.703115,115.207848,60.309061,64.756178,34.676797,14.375644,94.493684,8.711978,54.824608,38.311903,116.283914,95.091225,116.260939,94.829164,82.744200,94.314219,-0.064390,-1.828880,32.025740,-235.671683,102.588486,-0.023618,12.735931,3.950399,18.127210,1472.726082,8.746369,263111.262706,0.962818,13.060097,10.535772,2.501412,0.075443,0.053400,100.283895,85.873518,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.384316,71.683568,85.379298,100.000000,10.514795,15.000000,57.690593,89.938097,8.000000,30.453908,28.715815,0.237621,15.226957,36.452102,35.037039,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.598626,55.263888,95.837217,115.305103,60.230714,64.772241,34.670908,14.370650,94.552757,8.743558,55.097289,38.410706,116.279748,95.170477,116.264253,95.045168,82.708591,94.509357,-0.064552,-1.827125,32.025740,-235.679618,103.124363,-0.105510,12.741881,3.941024,16.157046,1312.885145,8.728337,263218.837412,0.962359,12.999143,10.576396,2.496490,0.074674,0.051893,100.177651,85.862062,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.375364,71.691194,85.459531,100.000000,10.412873,15.000000,57.690593,89.938097,8.000000,30.453908,28.715815,0.238892,15.226380,36.465738,35.034964,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.606591,55.353935,95.840115,115.406528,60.182984,64.786205,34.659647,14.351812,94.549773,8.751030,53.775549,38.879344,116.329780,95.189264,116.263115,95.051104,82.660337,94.484970,-0.064620,-1.825360,32.025740,-235.697475,102.974020,-0.228522,12.537993,3.894289,-1.326337,-107.810167,8.697332,263338.620129,0.957841,12.937264,10.597998,2.488220,0.075369,0.052261,100.167610,85.844932,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.378312,71.695381,85.486404,100.000000,10.303109,15.000000,57.690593,89.938097,8.000000,30.453908,28.715815,0.239299,15.152275,36.601625,35.038210,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.656608,55.353935,95.954261,115.406528,60.124083,64.800666,34.695258,14.380068,94.876139,8.749311,44.500145,39.431461,116.322473,95.238131,116.243596,95.089301,82.621335,94.566279,-0.064665,-1.823591,32.025740,-235.665299,102.822964,-0.228526,12.533305,3.906063,29.153118,2367.254091,8.679739,263552.748523,0.955021,12.944292,10.764945,2.482918,0.075354,0.053658,100.199505,85.826433,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.369368,71.669886,85.516390,100.000000,10.168209,15.000000,57.690593,89.938097,8.000000,30.453908,28.715815,0.242188,15.031472,36.333339,35.040894,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.908825,55.092334,96.195484,115.444041,60.168251,64.818265,34.768348,14.382209,94.846246,8.710100,44.125675,39.330616,116.321135,95.521148,116.238318,95.413161,82.609548,94.907797,-0.064830,-1.821823,32.025740,-235.668549,103.184543,-0.187616,12.558890,3.866829,6.212062,503.363453,8.681895,263740.018745,0.955541,13.023762,10.796795,2.482481,0.074754,0.052208,100.233232,85.841571,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.381230,71.678416,85.566577,100.000000,10.072970,15.000000,57.690593,89.938097,8.000000,30.453908,28.715815,0.238024,15.049232,36.280541,35.048497,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.312385,54.119831,96.324865,115.185618,60.180515,64.853430,34.729012,14.377214,95.090330,8.776781,44.859844,39.164321,116.336836,95.659944,116.262298,95.590051,82.621939,95.036006,-0.064801,-1.817766,32.025740,-235.674034,103.395734,-0.165911,12.640460,3.908316,16.898834,1370.863812,8.681477,263826.235725,0.953429,12.957383,10.890472,2.482221,0.074818,0.051779,100.275433,85.813999,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.369572,71.673402,85.581373,100.100000,9.952906,15.000000,57.690593,89.938097,8.000000,30.453908,28.624666,0.243026,15.087438,35.846063,35.039911,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.069476,53.392758,96.463111,114.734933,60.175099,64.867092,34.703895,14.370364,95.290719,8.816972,46.147716,39.128070,116.284213,95.784126,116.266357,95.652467,82.589578,95.195989,-0.064843,-1.814293,32.025740,-235.678270,103.355437,-0.231885,12.675132,3.922993,-4.125739,-334.929608,8.632611,263595.438270,0.944342,12.362066,11.131519,2.472331,0.075708,0.052227,100.222873,85.724311,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.363478,71.645783,85.612679,100.400000,9.835725,15.000000,57.690593,89.938097,8.000000,30.453908,28.564470,0.239474,15.168196,36.267787,35.043215,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.120953,53.183819,96.615135,114.497100,60.206468,64.877615,34.733786,14.365655,95.275549,8.853989,47.527470,39.101919,116.217273,95.899488,116.281694,95.813995,82.578401,95.232906,-0.064993,-1.810811,32.025740,-235.682816,103.319727,-0.297830,12.737553,3.938193,21.207930,1720.188915,8.517837,262745.517432,0.933024,10.859034,11.205035,2.450242,0.074580,0.052517,100.147795,85.722542,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.354745,71.647417,85.654912,100.700000,9.748813,15.000000,57.690593,89.938097,8.000000,30.453908,28.471876,0.238140,15.182404,35.049084,35.027440,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.978156,53.292555,96.780477,114.463760,60.299895,64.889556,34.628052,14.372362,95.481487,8.890939,48.811593,39.028382,116.153907,96.072889,116.284464,95.966568,82.544879,95.383754,-0.065176,-1.805570,32.025740,-235.673985,103.726500,-0.297830,12.654938,3.892864,0.839564,68.305483,8.581785,262323.301780,0.938479,10.450792,11.344469,2.469015,0.075790,0.052611,100.159818,85.686283,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.324066,71.644946,85.683839,101.000000,9.653032,15.000000,57.690593,89.938097,8.000000,30.453908,28.397348,0.237220,15.274341,35.836007,35.035298,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
