OSU 80 Ton Compressor Load Stand
39.403698,53.292555,96.808125,114.463760,60.458108,64.900106,34.739823,14.372505,95.534910,8.907326,49.537781,39.297359,116.147844,96.174945,116.284700,95.959866,82.540571,95.419810,-0.065289,-1.798560,32.025740,-235.680540,103.232108,-0.297827,12.637250,3.883615,21.553852,1747.943114,8.579343,262183.316299,0.935975,10.174159,11.380335,2.469652,0.074925,0.052594,100.104696,85.693805,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.340076,71.644780,85.683620,101.300000,9.565348,15.000000,57.690593,89.938097,8.000000,30.453908,28.334570,0.238660,15.140447,36.026537,35.032092,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.301750,53.447540,96.928494,114.546277,60.583721,64.904576,34.648101,14.373218,95.719818,8.923517,48.790858,39.437444,116.115840,96.355766,116.259776,96.088681,82.490078,95.555197,-0.065360,-1.793882,32.025740,-235.673456,104.057100,-0.462821,12.643633,3.910823,-2.135444,-173.635572,8.638396,262421.289908,0.943022,10.470843,11.514664,2.482941,0.075733,0.053223,100.092068,85.660190,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.318387,71.620225,85.698894,101.500000,9.492758,15.000000,57.690593,89.938097,8.000000,30.453908,28.290227,0.240293,15.135237,36.415113,35.049667,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.336564,53.194830,97.021929,114.552668,60.725341,64.921244,34.815688,14.381352,95.813430,8.935259,48.333065,39.373618,116.126727,96.386965,116.243099,96.233228,82.488235,95.715308,-0.065457,-1.786853,32.025740,-235.668262,104.156603,-0.540034,12.706108,3.924778,28.999317,2346.620079,8.527690,262301.250633,0.929067,9.912298,11.543049,2.456828,0.074809,0.051782,100.113507,85.655909,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.333175,71.613455,85.716613,101.800000,9.401132,15.000000,57.690593,89.970992,8.000000,30.453908,28.230618,0.236592,15.199659,35.731563,35.034335,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.273033,53.001865,97.318906,114.388189,60.782160,64.956785,34.796057,14.378926,95.991929,8.976919,49.853256,39.379639,116.076934,96.510827,116.216526,96.347820,82.449411,95.807236,-0.065578,-1.777482,32.025740,-235.673465,103.784459,-0.540054,12.784811,3.949155,11.864979,960.653843,8.571103,262552.432612,0.934601,10.200672,11.683889,2.466264,0.076418,0.052143,100.154001,85.714184,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.342518,71.617814,85.750034,102.200000,9.292692,15.000000,57.690593,89.884709,8.000000,30.453908,28.131605,0.239941,15.291723,35.669333,35.032968,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.237240,53.086097,97.434769,114.315398,60.826329,64.991876,34.687548,14.385919,96.022947,9.013099,50.790037,39.196417,116.076741,96.722955,116.207275,96.516325,82.437532,95.908092,-0.065405,-1.770451,32.025740,-235.664022,103.825715,-0.540039,12.827002,3.924327,7.017041,569.915407,8.567108,262396.054548,0.928839,9.902381,11.792454,2.466457,0.073862,0.052417,100.153178,85.747161,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.362638,71.618854,85.795637,102.500000,9.220989,15.000000,57.690593,89.931081,8.000000,30.453908,28.055745,0.239591,15.309807,36.210463,35.029457,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.430555,53.086097,97.458012,114.315398,60.927169,65.028490,34.704036,14.373789,96.220343,9.071649,51.556700,38.931209,116.034190,96.768898,116.178496,96.541028,82.394892,96.174287,-0.065284,-1.760549,32.025740,-235.673212,104.197171,-0.540041,12.844762,3.921551,9.200558,746.902917,8.613413,262449.468044,0.931051,9.792617,11.892491,2.478008,0.074832,0.052570,100.162680,85.757227,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.330670,71.587347,85.795112,102.800000,9.128112,15.000000,57.690593,89.922358,8.000000,30.453908,27.990548,0.240470,15.307986,35.897984,35.018806,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.344993,53.341279,97.301664,114.380688,61.066952,65.061340,34.713437,14.372077,96.162245,9.090322,45.251786,40.173931,116.040374,96.701915,116.178381,96.571911,82.390455,96.111849,-0.065342,-1.750602,32.025740,-235.678518,103.486371,-0.540058,12.544736,3.891692,29.657186,2406.923706,8.641034,262691.534733,0.935602,9.923772,11.971477,2.483222,0.074529,0.051428,100.228462,85.813504,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.341748,71.615389,85.850572,103.100000,9.002516,15.000000,57.690593,89.815450,8.000000,30.453908,27.932527,0.240470,15.152167,36.065840,35.048261,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.511141,53.396887,97.553579,114.517104,61.106360,65.082676,34.713374,14.375073,96.402063,9.088148,45.190374,41.044020,116.034203,96.865716,116.132430,96.765756,82.346042,96.226992,-0.065405,-1.741815,32.025740,-235.675194,104.230109,-0.540048,12.551588,3.887275,7.656085,621.355126,8.595934,262816.677692,0.930676,9.670744,12.190984,2.471637,0.074725,0.051948,100.264681,85.818141,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.380042,71.588604,85.870687,103.400000,8.888754,15.000000,57.690593,89.832639,8.000000,30.453908,27.866384,0.240176,15.031327,35.746439,35.055312,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
40.803422,50.830663,98.009538,114.458759,61.308345,65.145225,34.649372,14.379355,96.680592,9.061574,46.194907,41.174515,116.040825,97.336378,116.137872,97.102187,82.320253,96.579956,-0.065462,-1.731875,32.025740,-235.675814,103.894367,-0.590592,12.603191,3.902673,13.502030,1097.826429,8.614151,263204.253105,0.933718,10.037800,12.153969,2.473038,0.074680,0.051674,100.248223,85.772895,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.364205,71.580659,85.881656,103.800000,8.835436,15.000000,57.690593,89.295057,8.000000,30.453908,27.802719,0.240176,15.084265,35.822193,35.045772,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
40.943743,49.037371,98.351226,113.908393,61.388996,65.223107,34.659084,14.376072,96.963489,9.067717,46.300534,40.862439,116.050861,97.709506,116.136489,97.547910,82.317413,96.896299,-0.065659,-1.723118,32.025740,-235.669458,104.732494,-0.578030,12.682002,3.886824,0.813501,66.125834,8.598120,263326.639871,0.929872,9.876338,12.274809,2.469014,0.075292,0.052300,100.242234,85.727699,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.366068,71.572993,85.913855,104.100000,8.828287,15.000000,57.690593,89.091277,8.000000,30.116660,27.802719,0.238082,15.186786,35.799259,35.024116,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
41.049395,49.037371,98.469970,113.908393,61.468207,65.299956,34.689679,14.360375,97.214031,9.065699,46.806732,40.890274,115.961538,97.887984,116.148362,97.592026,82.293286,97.099507,-0.065725,-1.713184,32.025740,-235.686463,104.490822,-0.574236,12.717269,3.910859,26.253459,2132.142604,8.249978,260930.506502,0.894198,5.645247,12.534453,2.401993,0.074297,0.051862,100.250249,85.680440,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.371934,71.549030,85.913041,104.400000,8.758124,15.000000,57.690593,88.952671,8.000000,29.851305,27.802719,0.240646,15.217996,34.349732,35.036351,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
40.968715,48.002301,98.700947,113.349190,61.549885,65.369346,34.728072,14.365512,97.471188,9.079932,47.397335,40.628527,115.884644,98.017609,116.169522,97.760142,82.248728,97.258744,-0.065827,-1.702665,32.025740,-235.687206,104.906630,-0.574230,12.753853,3.945189,4.229163,343.086586,8.214450,259669.881489,0.887429,3.673622,12.746338,2.402106,0.074643,0.052443,100.250264,85.622602,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.361037,71.536078,85.940346,104.700000,8.723721,15.000000,57.690593,88.831265,8.000000,29.657970,27.802719,0.237621,15.239020,34.502628,35.019494,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
41.100848,47.418141,98.782082,113.056691,61.615697,65.437943,34.726348,14.372362,97.392070,9.087369,48.333096,40.607925,115.803010,98.120647,116.174133,97.929644,82.233115,97.393411,-0.065811,-1.693900,32.025740,-235.676762,104.943338,-0.582987,12.794079,3.927339,34.803356,2823.527312,8.208290,259964.873363,0.885177,3.539659,12.904478,2.398817,0.075723,0.052398,100.192888,85.606639,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.350547,71.517318,85.954935,105.000000,8.645005,15.000000,57.690593,88.792002,8.000000,29.566839,27.802719,0.240235,15.241977,34.109359,35.034049,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
41.082127,47.396689,98.984201,112.975027,61.680051,65.524890,34.700911,14.358805,97.700648,9.099149,49.490328,40.472052,115.721669,98.223235,116.167624,98.109542,82.220683,97.590435,-0.065743,-1.683943,32.025740,-235.685419,104.193282,-0.582944,12.834232,3.948560,30.090357,2442.960572,8.235265,259447.746472,0.884616,2.606865,13.053902,2.409179,0.075123,0.052370,100.089329,85.581622,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.356964,71.492661,85.960067,105.400000,8.545969,15.000000,57.690593,88.697143,8.000000,29.380044,27.802719,0.238602,15.357353,34.657076,35.027499,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
41.009329,47.716814,99.135547,113.047247,61.713951,65.588957,34.701787,14.385348,97.742391,9.128052,50.639140,40.243081,115.674841,98.477326,116.154276,98.309821,82.192688,97.698108,-0.065599,-1.678710,32.025740,-235.660509,103.096477,-0.582915,12.876550,3.934551,3.416949,277.406491,8.203759,259189.771072,0.881076,1.855283,13.158101,2.403407,0.074838,0.052072,100.065500,85.596921,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.342077,71.492706,85.965177,105.700000,8.518534,15.000000,57.690593,88.565141,8.000000,29.282759,27.802719,0.238313,15.346066,34.148949,35.018068,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
40.770747,47.716814,99.139229,113.047247,61.741235,65.652114,34.722261,14.377785,97.815566,9.186786,51.693755,40.264919,115.648271,98.470089,116.126526,98.294923,82.243310,97.682546,-0.065559,-1.673427,32.025740,-235.671666,103.252888,-0.650957,12.943803,3.960515,33.925296,2752.616060,8.238066,259540.371716,0.883286,1.857527,13.299972,2.409422,0.075121,0.053489,100.054591,85.589090,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.360968,71.495003,85.982601,106.000000,8.441906,15.000000,57.690593,88.523341,8.000000,29.222074,27.802719,0.238602,15.432738,34.526401,35.003188,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
40.657699,48.143674,99.261702,113.206411,61.801709,65.717592,34.749481,14.377357,97.970730,9.234329,52.604192,40.278785,115.607806,98.595295,116.064795,98.368161,82.160030,97.830341,-0.065489,-1.668758,32.025740,-235.672094,103.003154,-0.767778,12.925466,3.983251,8.678497,703.600554,8.286811,260131.562652,0.886615,2.269875,13.398621,2.417390,0.074944,0.052011,99.956134,85.513858,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.316700,71.459079,85.942837,106.300000,8.392763,15.000000,57.690593,88.556432,8.000000,29.174012,27.802719,0.240293,15.384435,34.772841,35.014527,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
40.887828,48.568363,99.375101,113.410580,61.869405,65.786229,34.701728,14.370935,97.892886,9.261509,53.122288,39.631385,115.606617,98.740026,116.021853,98.495056,82.162730,97.933127,-0.065360,-1.665813,32.025740,-235.679496,102.931795,-0.767810,12.921265,3.970521,23.704884,1924.494695,8.356671,260415.064505,0.892664,2.572993,13.337791,2.431627,0.074938,0.051910,99.868183,85.507583,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.319180,71.461556,85.947155,106.600000,8.304024,15.000000,57.690593,88.533794,8.000000,29.083802,27.802719,0.241355,15.382361,35.023483,35.019524,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
40.795850,48.837660,99.436776,113.612812,61.875169,65.869343,34.746449,14.373504,98.057422,9.272488,45.835728,40.974876,115.633001,98.699571,115.934788,98.604050,82.146179,98.082286,-0.065200,-1.663478,32.025740,-235.676437,102.240449,-0.788829,12.765807,3.916863,30.341319,2460.107145,8.416305,261188.034425,0.896605,3.143955,13.517970,2.441400,0.074675,0.051862,99.883229,85.485387,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.343644,71.486815,86.019459,107.000000,8.214224,15.000000,57.690593,88.496008,8.000000,29.010985,27.802719,0.238544,15.233647,35.025129,35.029889,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
40.891150,48.376919,99.635257,113.701151,62.022603,65.932022,34.689207,14.374503,98.347214,9.306924,46.397691,41.389278,115.629319,99.069945,115.882649,98.847072,82.127292,98.239996,-0.065308,-1.663508,32.025740,-235.672498,102.380622,-0.758141,12.804789,3.924039,6.099515,495.371406,8.386219,261730.216392,0.894221,3.275621,13.582596,2.430432,0.075317,0.053194,99.886364,85.466977,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.297045,71.444007,86.021015,107.300000,8.164948,15.000000,57.690593,88.319123,8.000000,28.953052,27.802719,0.242068,15.277767,34.746368,35.025857,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
40.731658,48.376919,99.787791,113.701151,62.385366,66.006887,34.686894,14.376072,98.324269,9.337380,46.584452,41.424798,115.619335,99.111103,115.835235,98.861028,82.123812,98.467981,-0.065155,-1.662368,32.025740,-235.674359,102.474540,-0.679410,12.849594,3.943061,23.009531,1868.840987,8.433097,262349.903394,0.897058,3.661882,13.696750,2.437424,0.073930,0.051679,99.894980,85.472067,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.253761,71.427708,86.037098,107.600000,8.119692,15.000000,57.690593,88.212634,8.000000,28.817866,27.802719,0.238544,15.356524,35.352367,35.023851,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
40.960152,47.643657,100.042428,113.420303,62.685202,66.094526,34.633559,14.364941,98.790211,9.379367,47.418819,41.315554,115.621720,99.415200,115.878200,99.272826,82.108746,98.641475,-0.065108,-1.660053,32.025740,-235.687123,102.522799,-0.612481,12.867679,3.974668,-6.519996,-530.371482,8.423978,262190.373554,0.895990,3.079956,13.818716,2.436597,0.075165,0.052244,99.946357,85.448091,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.284065,71.438087,86.068929,107.900000,8.113951,15.000000,57.690593,88.213333,8.000000,28.651997,27.802719,0.236649,15.357516,34.799982,35.026732,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
41.298076,47.263584,100.264356,113.055024,62.919238,66.186771,34.690763,14.372505,98.711316,9.406534,48.670834,41.190406,115.538144,99.588148,115.843072,99.303858,82.073838,98.801505,-0.064883,-1.656563,32.025740,-235.677763,102.970238,-0.504758,12.900079,3.993113,19.948844,1620.070364,8.489601,262558.103625,0.900933,3.282890,13.970986,2.449883,0.075855,0.052652,99.952633,85.434503,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.243760,71.400323,86.067975,108.200000,8.057168,15.000000,57.690593,88.036137,8.000000,28.558532,27.802719,0.241415,15.397417,35.589239,35.017025,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
41.298836,47.099131,100.304554,112.889753,63.097913,66.309544,34.641574,14.376215,98.875686,9.460881,49.907898,41.132553,115.516268,99.786034,115.878322,99.547799,82.127346,98.933033,-0.064814,-1.650137,32.025740,-235.674706,102.772121,-0.304404,12.918002,3.955304,23.042004,1873.926835,8.447499,262204.388279,0.896219,2.259086,14.099106,2.442433,0.074720,0.052848,99.920091,85.421389,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.277141,71.419573,86.113103,108.600000,8.021587,15.000000,57.690593,87.901004,8.000000,28.391433,27.802719,0.239883,15.384868,35.696320,35.018127,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
41.318839,47.229208,100.509744,112.917807,63.183616,66.396286,34.660001,14.379497,99.102060,9.479925,51.020162,41.064525,115.480268,99.894502,115.854533,99.596552,82.085324,99.130898,-0.064521,-1.646645,32.025740,-235.666687,103.519408,-0.256531,12.954585,3.993420,-2.390030,-194.269583,8.383294,262151.765059,0.887008,1.451592,14.238162,2.427821,0.075872,0.052582,99.847234,85.401117,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.244212,71.399531,86.122166,108.900000,7.978490,15.000000,57.690593,87.701681,8.000000,28.277470,27.802719,0.239474,15.405458,34.725721,35.020300,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
41.184470,47.229208,100.502881,112.917807,63.280297,66.481561,34.622682,14.376929,98.941120,9.507963,51.982674,40.976352,115.442345,99.890788,115.854038,99.746368,82.062105,99.079031,-0.064584,-1.643173,32.025740,-235.670072,103.815746,0.034864,13.006531,3.980763,13.834497,1125.725938,8.398273,262430.930633,0.889505,1.286181,14.270157,2.428750,0.074744,0.052061,99.974004,85.342932,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.231661,71.402325,86.134478,109.200000,7.929543,15.000000,57.690593,87.611881,8.000000,28.194432,27.802719,0.238660,15.445576,35.009891,35.014439,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
41.084676,47.709939,100.651973,113.049191,63.341519,66.569196,34.628079,14.369222,99.157487,9.537678,52.902609,40.929660,115.422316,100.012478,115.787517,99.815588,82.040307,99.161923,-0.064516,-1.641435,32.025740,-235.678432,103.094709,0.103295,13.056836,3.987903,-7.420919,-603.753003,8.426731,262932.001181,0.890030,1.391042,14.440648,2.432540,0.074997,0.053345,99.952643,85.313061,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.240855,71.387065,86.139654,109.500000,7.888159,15.000000,57.690593,87.587556,8.000000,28.148866,27.802719,0.239299,15.471666,35.188530,35.015413,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
41.218467,48.360691,100.671093,113.222522,63.312322,66.647601,34.632777,14.368509,99.230484,9.572445,53.724441,40.815890,115.408497,100.173222,115.755967,99.887563,82.032008,99.344529,-0.064552,-1.639661,32.025740,-235.683392,104.053206,0.050260,13.076976,4.044320,21.862558,1778.458202,8.471736,263352.210392,0.895344,1.560609,14.430209,2.440310,0.074862,0.051922,99.890392,85.321095,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.239165,71.352650,86.160303,109.800000,7.838357,15.000000,57.690593,87.548290,8.000000,28.055832,27.802719,0.239707,15.553398,35.497114,35.004457,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
41.083666,48.770541,100.786864,113.417802,63.246308,66.739053,34.587626,14.374360,99.250554,9.538208,54.413054,40.831488,115.418282,100.256940,115.709407,99.915579,82.042794,99.423185,-0.064447,-1.639655,32.025740,-235.679175,103.171963,0.061454,13.109160,4.004382,2.895494,235.847848,8.534940,264183.717933,0.899943,2.167551,14.505790,2.449867,0.075777,0.052871,99.861275,85.275187,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.241171,71.348854,86.204835,110.200000,7.779196,15.000000,57.690593,87.421575,8.000000,28.004515,27.802719,0.241178,15.591983,35.666438,35.007279,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
40.957030,49.283580,100.964087,113.623646,63.349045,66.805897,34.685157,14.374360,99.338973,9.541234,54.990052,40.626816,115.429220,100.259557,115.667544,100.048732,82.000543,99.578264,-0.064484,-1.639636,32.025740,-235.675581,103.529607,0.212392,13.066158,4.019889,18.845389,1530.704750,8.528114,265017.873768,0.899221,2.649150,14.632450,2.442378,0.074879,0.052636,99.833898,85.242461,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.214939,71.337984,86.230775,110.500000,7.749859,15.000000,57.690593,87.363487,8.000000,27.960634,27.802719,0.241000,15.601954,35.577184,34.998831,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
41.292429,49.283580,100.955383,113.623646,63.521634,66.868630,34.682567,14.394767,99.473950,9.541413,55.179839,41.208607,115.444758,100.359467,115.633826,100.041596,81.997836,99.574838,-0.064416,-1.639623,32.025740,-235.655664,103.660146,0.218014,13.004097,4.002670,-0.885365,-71.918611,8.596172,265779.493191,0.905878,3.229431,14.672597,2.453210,0.074933,0.052036,99.803582,85.251992,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.216364,71.330293,86.236224,110.800000,7.704566,15.000000,57.690593,87.339974,8.000000,27.929616,27.802719,0.237106,15.485171,35.642495,35.000287,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
41.328923,49.620862,101.094881,113.822551,63.749168,66.930371,34.717120,14.375073,99.565231,9.556312,52.874682,41.351351,115.477522,100.560613,115.613793,100.212098,82.001288,99.633010,-0.064219,-1.643136,32.025740,-235.672417,103.459346,0.218029,13.019062,3.961146,24.596394,1995.987187,8.667442,266596.705859,0.908550,3.902969,14.815178,2.465122,0.074556,0.052566,99.900775,85.275812,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.230536,71.335746,86.301137,111.100000,7.660632,15.000000,57.690593,87.114342,8.000000,27.882327,27.802719,0.241711,15.502552,35.964452,35.019091,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
41.418332,49.776579,101.280480,113.913672,63.917619,67.026501,34.657816,14.361944,99.828801,9.589911,51.884347,41.225978,115.491933,100.650870,115.577371,100.423228,81.964145,99.770716,-0.064067,-1.647853,32.025740,-235.687343,104.448012,0.218065,13.060550,4.009052,22.795396,1853.002203,8.586744,266715.679454,0.901344,3.478709,14.815669,2.444888,0.074601,0.052651,100.022314,85.269373,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.229947,71.316515,86.337045,111.500000,7.616954,15.000000,57.690593,86.986950,8.000000,27.791258,27.802719,0.243026,15.538793,36.214845,35.016367,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
41.133262,50.050607,101.326138,113.763657,63.971061,67.099051,34.651554,14.388916,99.887643,9.592375,52.520884,41.192848,115.475794,100.729043,115.557286,100.400002,81.967389,99.978558,-0.064038,-1.650203,32.025740,-235.654818,103.690680,0.283725,13.091887,4.017617,-3.620871,-294.388134,8.606818,267237.688395,0.901210,3.769988,14.849823,2.446105,0.074265,0.051894,100.154949,85.231029,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.212953,71.295400,86.370399,111.800000,7.589404,15.000000,57.690593,86.867261,8.000000,27.711679,27.802719,0.239124,15.552875,35.607836,35.004142,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
41.183348,50.544493,101.376815,113.715597,64.035660,67.166039,34.696600,14.375930,100.093990,9.594466,53.238294,41.057059,115.480235,100.830730,115.571581,100.512020,81.949978,100.028582,-0.063915,-1.653704,32.025740,-235.672378,104.550756,0.506808,13.124450,4.007628,29.377943,2385.417834,8.617249,267769.313821,0.902273,3.813130,14.975922,2.445306,0.075304,0.052259,100.256112,85.250365,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.234223,71.311256,86.423904,112.100000,7.552915,15.000000,57.690593,86.908363,8.000000,27.662131,27.802719,0.238486,15.585438,35.458141,35.013662,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
41.317871,50.544493,101.496325,113.715597,64.107931,67.234547,34.677163,14.372505,100.128319,9.585446,53.933831,41.138589,115.451317,100.864603,115.554476,100.555044,81.943790,100.043440,-0.063807,-1.657226,32.025740,-235.674169,103.930265,1.091373,13.179695,4.035683,3.004939,244.130514,8.712632,268410.801286,0.910968,4.446741,15.106765,2.463363,0.074792,0.052281,100.297735,85.225450,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.227419,71.289132,86.446648,112.400000,7.507041,15.000000,57.690593,86.802146,8.000000,27.637389,27.802719,0.239707,15.649933,36.435579,35.000739,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
41.336576,51.075019,101.620712,113.798938,64.230715,67.324467,34.689232,14.377071,100.178485,9.532788,54.594196,40.950992,115.451948,100.954724,115.567718,100.719818,81.947264,100.193618,-0.063744,-1.663049,32.025740,-235.674830,104.520571,1.545545,13.229026,4.020231,-0.382769,-31.086518,8.725236,269113.435112,0.910664,4.877313,15.156418,2.461597,0.074290,0.052210,100.349621,85.225650,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.253387,71.297252,86.501799,112.800000,7.469833,15.000000,57.690593,86.720208,8.000000,27.594939,27.802719,0.240941,15.680458,36.585921,35.014822,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
41.360966,51.559356,101.679282,113.949509,64.290814,67.394533,34.736936,14.372077,100.376806,9.535740,55.167458,40.720209,115.502540,101.067347,115.590346,100.792890,81.944855,100.274488,-0.063731,-1.667714,32.025740,-235.676068,104.435302,1.545649,13.178289,4.007682,28.104180,2279.341576,8.710030,269341.774538,0.908838,4.707548,15.172180,2.456475,0.075998,0.052526,100.370901,85.209390,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.271397,71.307782,86.551092,113.100000,7.440838,15.000000,57.690593,86.542494,8.000000,27.571230,27.794016,0.241296,15.721405,36.336095,35.002460,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
41.164203,52.024742,101.693645,114.134812,64.404828,67.474640,34.683508,14.385063,100.462358,9.531011,54.955349,41.697911,115.505756,101.088840,115.552971,100.827227,81.920072,100.309022,-0.063752,-1.671796,32.025740,-235.663408,103.952449,1.646689,13.022722,3.967294,9.200482,747.338847,8.741695,270157.430910,0.910560,5.214500,15.265413,2.458373,0.075671,0.053032,100.342222,85.153307,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.259435,71.287964,86.576498,113.400000,7.411191,15.000000,57.690593,86.452603,8.000000,27.571230,27.714261,0.239415,15.556679,36.281448,35.007378,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
41.168043,52.189603,101.846981,114.312897,64.474303,67.529519,34.670836,14.375501,100.318452,9.551669,46.993723,41.946951,115.517352,101.234030,115.549201,100.960109,81.928961,100.420422,-0.063839,-1.677026,32.025740,-235.669866,103.952351,1.709025,13.104166,3.974200,17.297919,1405.592889,8.762103,270858.583072,0.910829,5.668115,15.319855,2.458339,0.074745,0.052268,100.386186,85.130774,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.276208,71.292287,86.628480,113.700000,7.367372,15.000000,57.690593,86.456657,8.000000,27.571230,27.655244,0.239591,15.544509,36.312670,35.005411,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
41.457673,51.134183,102.004966,114.258999,64.534961,67.561353,34.693621,14.374360,100.581425,9.561155,47.117201,41.837626,115.529564,101.495934,115.518460,101.090002,81.889456,100.615985,-0.063726,-1.681109,32.025740,-235.679502,104.241958,1.665378,13.082926,4.000831,-4.584402,-372.274264,8.837751,271700.184884,0.919239,6.381755,15.366846,2.470439,0.075153,0.053460,100.404791,85.093854,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.267912,71.277786,86.660808,113.900000,7.369573,15.000000,57.690593,86.401870,8.000000,27.571230,27.611371,0.238197,15.544924,36.913865,35.013101,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
41.457313,50.015115,102.131735,113.958955,64.635634,67.617724,34.690817,14.364656,100.759510,9.576788,48.660787,41.741505,115.521914,101.667973,115.522630,101.332425,81.870624,100.720060,-0.063653,-1.689289,32.025740,-235.684958,104.651409,1.693332,13.087884,3.966410,-6.716861,-545.483716,8.862739,272054.608447,0.920627,6.541763,15.429563,2.473933,0.074732,0.051629,100.386349,84.990283,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.259441,71.275955,86.708407,114.300000,7.357866,15.000000,57.690593,86.158295,8.000000,27.391695,27.611371,0.239474,15.596058,36.991188,34.999736,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
41.920655,50.015115,102.217931,113.958955,64.600866,67.660381,34.743482,14.374074,100.743433,9.567889,49.917410,41.767005,115.510045,101.660869,115.534797,101.325546,81.883352,100.837707,-0.063393,-1.696308,32.025740,-235.671456,104.558201,1.691435,13.160511,4.000812,17.581460,1425.645661,8.778640,271187.880974,0.910856,5.121258,15.594625,2.460460,0.074745,0.052490,100.335507,84.991959,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.279299,71.290817,86.763792,114.600000,7.333580,15.000000,57.690593,86.063810,8.000000,27.200742,27.611371,0.239707,15.645461,36.854499,34.997366,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
41.771130,49.992829,102.306694,113.807272,64.611544,67.701407,34.696798,14.373932,100.982562,9.570209,50.997317,41.623592,115.485547,101.755933,115.554825,101.440140,81.869665,100.859439,-0.063474,-1.703904,32.025740,-235.678460,105.239572,1.814968,13.164369,4.044013,-0.781932,-63.490635,8.770065,270451.678154,0.909000,4.002642,15.680201,2.463540,0.075568,0.051842,100.253182,84.927757,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.262631,71.291570,86.781918,114.900000,7.323409,15.000000,57.690593,85.763901,8.000000,27.120369,27.611371,0.239299,15.635382,36.622228,35.000110,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
41.715459,50.509823,102.345615,113.815884,64.687307,67.745422,34.696955,14.373218,101.003259,9.555525,51.751125,41.582594,115.455383,101.743768,115.525832,101.498588,81.855614,100.965321,-0.063650,-1.712666,32.025740,-235.673782,104.776630,1.814966,13.196608,4.013722,22.441742,1822.196495,8.662336,270421.227311,0.897142,3.422628,15.742859,2.438367,0.075913,0.051960,100.231005,84.897034,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.240826,71.266477,86.816364,115.200000,7.290800,15.000000,57.690593,85.732535,8.000000,27.042198,27.611371,0.238024,15.629342,36.137126,35.008745,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
41.796361,51.117672,102.427238,113.917561,64.914233,67.801779,34.663425,14.376786,101.005029,9.533452,51.615091,41.752335,115.442553,101.926298,115.523245,101.601898,81.835605,100.985213,-0.063650,-1.723201,32.025740,-235.672502,105.391554,2.314086,13.161538,3.993240,9.347124,759.690192,8.714562,270642.755558,0.902387,3.586979,15.770463,2.449220,0.075614,0.053271,100.149691,84.867304,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.239348,71.274530,86.843256,115.600000,7.259543,15.000000,57.690593,85.618637,8.000000,26.995749,27.611371,0.238892,15.641116,36.417053,35.009826,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
41.848809,51.462210,102.597402,114.000071,65.050212,67.844606,34.654584,14.374645,101.160769,9.487820,51.730731,41.814683,115.477738,102.017892,115.524549,101.748557,81.862810,101.186797,-0.063726,-1.730215,32.025740,-235.676113,104.940563,2.547963,13.177369,4.016751,0.312919,25.439050,8.751391,271316.832621,0.905541,4.173594,15.852295,2.453422,0.074726,0.052324,100.097787,84.844669,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.294230,71.305316,86.900416,115.900000,7.259527,15.000000,57.690593,85.491339,8.000000,26.987559,27.611371,0.237794,15.641927,36.766810,35.024057,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
41.827702,51.462210,102.597032,114.000071,65.099766,67.892006,34.735685,14.374931,101.221526,9.470058,52.322890,41.791415,115.452280,102.175219,115.497504,101.733034,81.860035,101.144150,-0.063865,-1.737233,32.025740,-235.675174,105.210224,2.838356,13.267016,4.040263,29.253376,2372.630559,8.760517,272073.639605,0.906698,4.680293,15.885032,2.450626,0.074927,0.051809,100.011700,84.810502,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.269500,71.276058,86.914337,116.200000,7.238198,15.000000,57.690593,85.369491,8.000000,26.987559,27.570427,0.237220,15.713129,36.671478,35.002185,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
41.742282,51.778146,102.768809,113.995348,65.084341,67.943837,34.696432,14.381352,101.276489,9.471966,53.068415,41.663988,115.468096,102.282409,115.511356,101.895100,81.802704,101.267126,-0.063855,-1.742514,32.025740,-235.669895,104.962934,2.843120,13.290131,4.049044,11.440880,928.976276,8.777006,272497.288913,0.907078,4.959338,15.986702,2.451621,0.074425,0.052262,99.999225,84.822685,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.280345,71.278190,86.940323,116.500000,7.225899,15.000000,57.690593,85.277120,8.000000,26.987559,27.502399,0.239824,15.694594,36.910141,35.001762,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
41.681157,52.205016,102.827682,114.049800,65.098608,68.000216,34.591247,14.373218,101.360370,9.463036,53.736111,40.980601,115.482480,102.208841,115.492638,101.909620,81.842913,101.361670,-0.063967,-1.747776,32.025740,-235.675089,105.092669,2.845381,13.245181,4.036224,27.902455,2272.512008,8.788723,272699.074549,0.906095,4.985689,15.962228,2.452849,0.074773,0.053050,100.032202,84.822389,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.285534,71.270943,86.981929,116.800000,7.209571,15.000000,57.690593,85.209757,8.000000,26.987559,27.424315,0.240000,15.764678,37.048816,34.998684,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
41.878861,52.646779,102.718855,114.185098,65.130543,68.062605,34.717900,14.356379,101.247593,9.455208,53.987823,41.437592,115.494162,102.077001,115.496837,101.942163,81.852770,101.280840,-0.063855,-1.752456,32.025740,-235.696176,104.878897,2.845409,13.164892,3.994051,7.341923,595.780576,8.842262,273295.654153,0.910618,5.408364,16.098109,2.461984,0.074796,0.052251,100.078333,84.801629,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.294516,71.255470,87.029969,117.100000,7.186671,15.000000,57.690593,85.135008,8.000000,26.987559,27.365253,0.243086,15.593732,36.869741,35.005853,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
41.912288,52.507228,102.824851,114.326233,65.059079,68.104933,34.679222,14.363372,101.493531,9.444064,47.145273,42.607637,115.463690,102.325446,115.438367,102.021355,81.824920,101.470499,-0.063776,-1.755946,32.025740,-235.689837,104.674599,2.825744,13.122467,4.018464,29.227289,2374.374278,8.882169,273875.725424,0.916651,5.911718,16.118242,2.467006,0.074329,0.052466,100.060269,84.770605,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.264921,71.245382,87.018957,117.400000,7.188954,15.000000,57.690593,84.948876,8.000000,26.987559,27.310115,0.238718,15.632641,37.009040,35.018009,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
42.590873,50.457819,103.162624,114.237329,65.108610,68.150312,34.687888,14.376072,101.610668,9.442318,47.972260,42.578104,115.524482,102.611661,115.424693,102.281783,81.810638,101.759730,-0.063876,-1.764694,32.025740,-235.677953,105.245302,3.028335,13.163107,3.997026,8.333913,676.863525,8.838819,274427.443434,0.910459,6.106408,16.056800,2.452761,0.074646,0.052097,99.970922,84.741279,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.279152,71.219821,87.111331,117.800000,7.159972,15.000000,57.690593,84.797227,8.000000,26.987559,27.208633,0.239883,15.635635,36.360864,35.006424,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
42.673839,49.486607,103.319644,113.872834,65.255414,68.191478,34.666319,14.376786,101.791326,9.438590,48.108515,42.567934,115.514038,102.812766,115.431193,102.516371,81.784446,101.912747,-0.063805,-1.772290,32.025740,-235.674299,105.011883,2.874114,13.236689,4.021025,-2.855352,-232.050169,8.842047,274497.603653,0.910906,5.925172,16.205641,2.453334,0.074812,0.052349,99.958891,84.720064,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.285163,71.205107,87.134915,118.100000,7.169871,15.000000,57.690593,84.397401,8.000000,26.726206,27.208633,0.237679,15.680116,37.039743,35.005893,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
42.462011,49.486607,103.465317,113.872834,65.393216,68.241010,34.682430,14.378641,102.030656,9.412571,49.157285,42.706562,115.499526,102.876129,115.466731,102.621065,81.804153,101.983000,-0.063747,-1.779295,32.025740,-235.670973,106.014065,2.948366,13.254467,4.048413,29.523365,2398.205109,8.651566,272604.407374,0.890436,3.034980,16.404108,2.422177,0.074827,0.053160,100.023491,84.698514,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.307630,71.222163,87.176467,118.400000,7.175741,15.000000,56.891508,84.352306,8.000000,26.546732,27.208633,0.236421,15.711939,36.065795,35.002027,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
42.483746,48.960347,103.482788,113.580310,65.517663,68.297594,34.764091,14.375787,102.169012,9.366668,50.245700,42.574733,115.439262,103.042422,115.482116,102.778093,81.784641,102.117758,-0.063755,-1.785739,32.025740,-235.675134,105.673635,2.833012,13.280323,4.012478,4.079346,330.589931,8.625653,271904.629650,0.887300,1.961678,16.527585,2.421147,0.075495,0.053380,99.936233,84.653775,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.301423,71.167897,87.198557,118.700000,7.196936,15.000000,56.891508,84.402104,8.000000,26.409875,27.208633,0.240823,15.760874,36.291200,35.000769,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
42.610393,48.651159,103.515524,113.462526,65.613640,68.360275,34.679995,14.377642,102.206987,9.354264,51.347024,42.500242,115.409075,103.085337,115.493697,102.777177,81.761890,102.288077,-0.063836,-1.790978,32.025740,-235.672789,105.209998,2.752277,13.288454,4.004202,33.941240,2757.265978,8.700424,272163.112474,0.892426,2.222638,16.552505,2.436656,0.076046,0.052031,99.840982,84.613555,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.281256,71.164326,87.216613,119.000000,7.172947,15.000000,56.414549,84.431350,8.000000,26.324981,27.208633,0.238834,15.757105,36.800499,34.998861,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
42.681604,48.578266,103.588735,113.451970,65.713516,68.448710,34.681986,14.376929,102.359087,9.363627,52.445591,42.404178,115.394117,103.329838,115.542188,102.786569,81.798054,102.329643,-0.064083,-1.796806,32.025740,-235.672849,106.510639,2.425134,13.258596,4.047764,22.474993,1825.683934,8.689944,271936.190158,0.889306,1.669554,16.657556,2.435821,0.075104,0.053008,99.739701,84.642672,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.316943,71.161026,87.308270,119.400000,7.152798,15.000000,56.414549,84.266876,8.000000,26.177235,27.208633,0.238140,15.756042,36.084343,34.999588,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
