OSU 80 Ton Compressor Load Stand
42.636408,48.467414,103.859076,113.538919,65.767828,68.513526,34.774695,14.375501,102.333308,9.371074,53.339894,42.403238,115.359852,103.324321,115.519737,102.991798,81.767360,102.525901,-0.064230,-1.800312,32.025740,-235.669376,106.051062,2.472975,13.301761,4.016048,20.499321,1660.757149,8.660267,271889.161336,0.888608,1.204286,16.788298,2.429349,0.075503,0.052210,99.687169,84.603915,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.338941,71.134934,87.322496,119.700000,7.179155,15.000000,55.889980,84.266876,8.000000,26.082339,27.208633,0.240059,15.745115,36.260641,35.008292,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
42.505991,48.467414,103.727703,113.538919,65.826926,68.572243,34.743509,14.353525,102.342711,9.375185,54.145838,42.312550,115.372302,103.356982,115.497114,102.989216,81.784108,102.448259,-0.064230,-1.803824,32.025740,-235.698050,106.195181,2.498222,13.361189,4.026001,2.247294,182.228479,8.657851,272100.622798,0.887890,1.043787,16.778470,2.427011,0.074082,0.052015,99.718817,84.612452,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.337945,71.138083,87.367604,120.000000,7.189005,15.000000,55.330320,84.348839,8.000000,25.983051,27.208633,0.239707,15.777858,36.356211,35.006640,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
42.594125,48.345563,103.763927,113.675316,65.881213,68.628781,34.750325,14.377357,102.314407,9.382753,54.815707,42.169071,115.341175,103.384085,115.452181,103.133163,81.763464,102.440749,-0.063936,-1.807916,32.025740,-235.670461,106.583020,2.414400,13.288094,4.044392,19.233890,1559.330808,8.700264,272318.672831,0.887135,0.988525,16.933397,2.435925,0.074584,0.051728,99.763542,84.583713,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.330064,71.121508,87.382871,120.300000,7.153369,15.000000,55.330320,84.321614,8.000000,25.882123,27.208633,0.240882,15.793869,36.242248,35.006433,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
42.608062,48.231965,104.073953,113.827829,66.022331,68.679833,34.693300,14.360803,102.426968,9.376116,49.298993,42.494124,115.365546,103.506252,115.403247,103.255956,81.779342,102.647835,-0.063823,-1.813193,32.025740,-235.690118,106.478198,2.339281,13.299255,4.009647,-3.872172,-314.440906,8.729266,272582.631222,0.891709,1.149182,16.867522,2.440308,0.074405,0.051941,99.855676,84.580371,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.393462,71.113573,87.440936,120.600000,7.144039,15.000000,55.330320,84.158753,8.000000,25.793227,27.208633,0.238140,15.686354,36.416340,35.008725,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
42.651961,48.309530,104.158712,113.956732,66.168779,68.727133,34.722264,14.371506,102.725321,9.378431,48.251577,42.561842,115.393743,103.541819,115.388491,103.271874,81.765267,102.779009,-0.063883,-1.816672,32.025740,-235.677292,106.365879,2.348091,13.341482,4.039866,23.301630,1890.637478,8.713795,272688.688646,0.889935,0.918719,16.883412,2.436109,0.076120,0.053500,99.862331,84.561035,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.356782,71.108005,87.442401,120.900000,7.194113,15.000000,55.330320,84.027367,8.000000,25.691881,27.208633,0.240823,15.748739,36.174518,35.005007,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
42.632274,48.425605,104.314111,113.867000,66.160181,68.794565,34.642691,14.378498,102.927948,9.372536,49.336896,42.438072,115.411795,103.861587,115.378959,103.470203,81.789453,102.952018,-0.063988,-1.821301,32.025740,-235.672096,106.045249,2.348085,13.346909,4.072015,-2.372755,-192.961794,8.742677,272765.484905,0.891464,0.787962,16.998509,2.442588,0.075035,0.053447,99.906072,84.568831,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.368735,71.099642,87.455862,121.300000,7.213310,15.000000,55.111538,84.026318,8.000000,25.581036,27.208633,0.238718,15.825585,36.712411,35.006168,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
42.326944,48.859942,104.156614,113.790604,66.095734,68.841099,34.653760,14.376358,102.822842,9.379187,49.340907,42.469719,115.391321,103.750171,115.384097,103.524127,81.743008,102.930451,-0.064020,-1.823073,32.025740,-235.673910,106.301062,2.347997,13.306629,4.022701,22.985765,1868.695677,8.747209,273024.570036,0.890506,0.811507,17.095445,2.442062,0.074532,0.052275,99.870590,84.541700,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.391146,71.074377,87.502818,121.600000,7.196225,15.000000,54.951642,83.975878,8.000000,25.504626,27.208633,0.237679,15.796736,36.322131,34.996363,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
42.841831,48.859942,104.419160,113.790604,66.121338,68.878446,34.839718,14.371791,103.019304,9.394400,47.745053,42.659103,115.383684,103.906082,115.355959,103.605939,81.745256,103.038521,-0.064009,-1.825982,32.025740,-235.679293,106.255706,2.237970,13.306611,4.029769,3.103482,250.960082,8.778635,273375.330535,0.894164,0.951802,17.180424,2.446834,0.074006,0.052030,99.869585,84.518647,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.381449,71.053084,87.518061,121.900000,7.181993,15.000000,54.495028,84.136408,8.000000,25.462908,27.208633,0.238834,15.776055,36.774107,35.010053,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
42.804657,48.973551,104.485886,113.828941,66.296459,68.918339,34.753265,14.372362,103.214692,9.369228,48.221996,42.801319,115.394093,104.124057,115.377410,103.815774,81.742794,103.244612,-0.063994,-1.827741,32.025740,-235.677742,106.452067,1.960354,13.372747,4.050540,4.750266,385.081159,8.861234,274134.836366,0.902675,1.762888,17.213267,2.460764,0.075254,0.052315,99.922495,84.519865,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.405262,71.079779,87.585133,122.200000,7.211446,15.000000,53.339950,84.136408,8.000000,25.389319,27.208633,0.238834,15.807104,37.282372,35.003847,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
42.656951,48.584042,104.646073,113.740043,66.517893,68.961065,34.682113,14.377357,103.236684,9.349557,48.499411,42.748649,115.384020,104.186470,115.383100,103.948218,81.742312,103.323391,-0.063839,-1.829450,32.025740,-235.671931,106.739163,1.477824,13.455524,4.067182,27.038399,2196.369598,8.756088,274071.894020,0.886413,1.128757,17.279150,2.437318,0.074577,0.052437,99.896367,84.472468,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.400881,71.059239,87.589938,122.500000,7.234674,15.000000,52.652829,84.232324,8.000000,25.389319,27.208633,0.238486,15.861483,36.661841,35.007869,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
42.610481,48.415153,104.807228,113.573643,66.664049,69.027795,34.675081,14.376500,103.475591,9.369632,49.401985,42.155220,115.389422,104.362286,115.385350,104.153367,81.753063,103.623061,-0.063931,-1.831811,32.025740,-235.668050,106.583143,1.069687,13.418977,4.060421,21.005757,1706.675090,8.780063,274353.106412,0.890260,1.287953,17.411390,2.440993,0.074991,0.053490,99.913313,84.428516,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.411128,71.041298,87.625822,122.800000,7.275175,15.000000,52.077216,84.232324,8.000000,25.389319,27.208633,0.239415,15.825188,36.762226,35.006856,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
42.434385,48.199784,104.975671,113.545863,66.704669,69.068638,34.672167,14.375359,103.755561,9.399096,48.044086,42.708803,115.366325,104.622880,115.406392,104.350570,81.736056,103.765082,-0.064022,-1.833569,32.025740,-235.674746,106.860350,1.117326,13.405165,4.069021,-0.039222,-3.187008,8.828648,274233.264394,0.895119,1.079881,17.461428,2.453201,0.076340,0.053562,99.914290,84.443383,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.398844,71.040213,87.630065,122.800000,7.298363,15.000000,52.077216,84.270094,0.000000,25.389319,27.208633,0.239241,15.810782,37.019540,35.009522,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
42.818915,48.199784,105.075648,113.545863,66.906614,69.106499,34.699425,14.373218,103.796078,9.413237,48.062136,42.668814,115.337747,104.680939,115.386869,104.453551,81.742462,103.786774,-0.063925,-1.833010,32.025740,-235.676069,106.751993,0.960790,13.508083,4.060006,29.716804,2412.736103,8.860030,274354.252058,0.896839,0.968172,17.638928,2.459658,0.075089,0.052327,99.871659,84.439163,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.401113,71.010983,87.648624,122.800000,7.331806,15.000000,51.570958,84.388168,0.000000,25.389319,28.208633,0.240646,15.892478,37.006921,35.011616,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
42.749344,48.111494,105.326371,113.556420,66.972967,69.147786,34.730190,14.385776,104.119167,9.436475,48.205522,41.985652,115.370293,104.996620,115.404449,104.700798,81.749777,104.189151,-0.063939,-1.831241,32.025740,-235.660244,106.860652,0.947896,13.491315,4.064712,9.791461,794.273959,8.921315,274417.487024,0.901041,0.969921,17.745008,2.473835,0.075141,0.052750,99.845952,84.439928,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.427075,71.028223,87.685157,122.800000,7.372526,15.000000,50.704437,84.388168,0.000000,25.389319,28.208633,0.240293,15.957153,37.290126,34.999854,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
42.522306,48.073262,105.398226,113.495305,66.853781,69.172568,34.668078,14.372790,104.176949,9.458402,48.802132,42.302902,115.357491,105.028457,115.425540,104.804504,81.732860,104.181878,-0.064020,-1.830078,32.025740,-235.676171,107.399632,1.034126,13.487799,4.107282,36.581349,2972.760624,8.834716,274402.381455,0.891880,0.496699,17.752199,2.453954,0.075343,0.052669,99.792092,84.428772,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.441802,71.018488,87.726476,122.800000,7.407339,15.000000,50.282386,84.437317,0.000000,25.389319,30.208633,0.240705,15.918892,36.712457,35.014763,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
42.396901,47.907412,105.625943,113.524751,66.928038,69.182115,34.703231,14.360375,104.526058,9.516850,47.958251,42.440578,115.348593,105.193040,115.443047,105.020096,81.723442,104.505249,-0.064154,-1.830091,32.025740,-235.691527,107.134157,1.245332,13.579231,4.076053,30.265991,2457.055636,8.879137,274508.981375,0.893015,0.493785,17.996712,2.463813,0.074746,0.052048,99.753195,84.403878,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.449025,70.992550,87.824014,122.800000,7.452575,15.000000,49.897956,84.485461,0.000000,25.389319,30.208633,0.241178,15.974732,36.951242,35.004889,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
42.390747,47.866432,105.853055,113.555864,66.955349,69.188251,34.771663,14.373646,104.659619,9.507326,47.674409,42.338032,115.330388,105.417500,115.418530,105.183470,81.681882,104.713757,-0.063975,-1.830063,32.025740,-235.678092,108.242714,1.122262,13.525771,4.069905,7.435791,602.464834,8.947514,274688.035205,0.900132,0.734911,18.009084,2.478657,0.075962,0.052869,99.708864,84.406504,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.421155,70.967599,87.862393,122.800000,7.504655,15.000000,49.897956,84.548639,0.000000,26.389319,30.208633,0.238486,15.983116,37.172087,35.004368,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
42.627099,47.866432,105.898866,113.555864,67.060837,69.192376,34.691541,14.376643,104.515195,9.501333,47.778752,42.503142,115.351644,105.587190,115.466595,105.334778,81.724635,104.855998,-0.064062,-1.828312,32.025740,-235.671664,107.584591,1.122249,13.584387,4.131912,33.988326,2760.172177,8.998538,274642.734440,0.901883,0.723854,18.220366,2.491360,0.074535,0.052808,99.765991,84.416491,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.435233,70.995345,87.945080,122.800000,7.551197,15.000000,49.126621,84.657503,0.000000,27.389319,30.208633,0.239766,15.985695,37.310833,35.006129,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
42.615864,47.703338,106.167006,113.570309,67.196015,69.194874,34.685982,14.381638,104.907210,9.511291,47.862678,42.366166,115.331656,105.832655,115.470250,105.588477,81.705105,105.067002,-0.063860,-1.826539,32.025740,-235.665036,107.913130,1.100338,13.649008,4.124681,10.893567,884.802053,9.020788,274687.842380,0.900233,0.690479,18.391837,2.497079,0.074846,0.052509,99.797373,84.390490,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.446958,70.977636,87.971198,122.800000,7.602020,15.000000,49.126621,84.618273,0.000000,27.389319,30.208633,0.240117,16.037370,37.825205,35.003680,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
42.584539,47.682161,106.443249,113.583088,67.245398,69.203430,34.614868,14.368509,105.200853,9.531982,48.599972,42.284326,115.344780,105.896738,115.465247,105.728222,81.686572,105.185446,-0.063933,-1.824761,32.025740,-235.681269,107.637641,0.556677,13.632114,4.065091,2.694243,219.282514,8.963290,274553.304973,0.896832,0.398998,18.437596,2.484309,0.075407,0.053358,99.799663,84.398533,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.462431,70.961600,88.028779,122.800000,7.643005,15.000000,49.126621,84.500260,0.000000,27.389319,30.208633,0.238024,16.079237,37.383512,34.998182,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
42.461692,47.639257,106.635800,113.611423,67.244316,69.210011,34.668030,14.372790,105.187810,9.515295,49.843547,42.247998,115.345002,106.102393,115.486753,105.902979,81.689431,105.397042,-0.063944,-1.823008,32.025740,-235.675517,108.074783,0.339920,13.676739,4.119254,18.880786,1534.337498,8.986819,274447.553396,0.896873,0.249730,18.588261,2.491255,0.075868,0.052943,99.793643,84.354868,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.470959,70.970123,88.091342,122.800000,7.740055,15.000000,49.126621,84.388442,0.000000,27.389319,30.208633,0.238718,16.124493,37.426795,34.992625,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
42.513170,47.585902,106.747134,113.741155,67.245498,69.210027,34.681972,14.376072,105.449650,9.501986,51.061526,42.149919,115.346241,106.314246,115.456855,106.013827,81.667653,105.478027,-0.063907,-1.822408,32.025740,-235.672889,107.986533,0.145235,13.683104,4.108959,21.428518,1740.677617,9.021009,274499.848316,0.899507,0.267121,18.680317,2.499575,0.075493,0.052825,99.766693,84.339681,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.500877,70.964380,88.117662,122.800000,7.807590,15.000000,49.126621,84.319855,0.000000,27.291495,30.208633,0.241771,16.081094,37.899545,35.004417,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
42.698292,47.525397,106.881579,113.947843,67.232546,69.204670,34.674590,14.379355,105.733881,9.448897,52.147074,41.910357,115.364302,106.344847,115.478469,106.151729,81.694885,105.574846,-0.063991,-1.822374,32.025740,-235.665359,108.303896,0.324588,13.696555,4.085105,6.476096,526.177114,9.070851,274536.218546,0.900985,0.375680,18.808653,2.511341,0.074882,0.052371,99.770521,84.331744,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.521959,70.962240,88.185728,122.800000,7.854137,15.000000,49.126621,84.174767,0.000000,27.192153,30.208633,0.239241,16.082320,37.998214,35.002981,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
42.622670,47.490470,106.876178,114.203434,67.187163,69.188708,34.690162,14.381067,105.522144,9.402195,51.942908,41.684819,115.390693,106.442747,115.433528,106.122150,81.681442,105.583088,-0.064072,-1.822932,32.025740,-235.670181,109.144897,0.352162,13.614390,4.109410,18.864211,1532.012539,9.065887,274495.511573,0.899287,0.258816,18.880590,2.510919,0.075096,0.052245,99.737703,84.255089,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.509095,70.940679,88.263783,122.800000,7.918411,15.000000,48.497575,84.164981,0.000000,27.060400,30.208633,0.238428,16.123177,37.497862,34.995930,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
42.504779,47.312811,106.856433,114.460148,67.202670,69.176030,34.641789,14.374074,105.777469,9.384197,47.357487,42.098377,115.438860,106.582818,115.432051,106.333386,81.691525,105.769046,-0.064253,-1.825256,32.025740,-235.675540,108.430285,0.221351,13.650848,4.080669,20.980229,1706.239161,0.190506,-44193.852582,0.011592,-0.029594,18.913287,2.503182,0.075507,0.051694,99.701072,84.244332,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.533252,70.940784,88.322129,122.800000,7.919668,15.000000,48.497575,84.038949,0.000000,26.930924,30.208633,0.239241,16.063208,0.796294,35.002470,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
42.223148,47.312811,107.112974,114.460148,67.256653,69.162526,34.736217,14.377927,105.854542,9.355647,47.517188,42.209602,115.468029,106.651614,115.407233,106.363315,81.685432,105.858764,-0.064411,-1.825844,32.025740,-235.669237,108.585712,0.018797,13.730019,4.102414,6.740226,546.665816,9.043439,274263.102349,0.896010,0.028484,18.931831,2.507496,0.074995,0.051567,99.674250,84.251722,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.526217,70.927121,88.383098,122.800000,7.974319,15.000000,48.497575,83.969710,0.000000,26.817377,30.208633,0.238892,16.128405,37.929380,35.010053,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
42.114657,47.297960,107.293013,114.530996,67.190779,69.138902,34.690408,14.367795,105.829210,9.358536,47.630704,42.048403,115.516314,106.748303,115.429529,106.504101,81.712478,106.053826,-0.064568,-1.826382,32.025740,-235.681002,109.280100,0.051557,13.742172,4.149365,38.022010,3087.846098,0.190921,-44429.194188,0.011594,-0.003928,19.036728,2.513986,0.076300,0.053449,99.691530,84.226867,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.568748,70.938546,88.437152,122.800000,8.083481,15.000000,48.497575,83.974835,0.000000,26.720194,30.208633,0.238602,16.166107,0.798031,35.011793,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
42.025582,47.299060,107.445179,114.415695,67.171023,69.096989,34.685690,14.379783,106.071317,9.361533,48.245135,42.090928,115.515039,106.941543,115.423128,106.738717,81.688246,106.192814,-0.064741,-1.828123,32.025740,-235.666891,108.761332,-0.027945,13.760779,4.130884,26.756733,2173.265317,9.162332,274160.546578,0.903420,0.344308,19.098242,2.536831,0.074962,0.051777,99.722718,84.203925,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.542110,70.917723,88.459400,122.800000,8.148634,15.000000,48.497575,83.865468,0.000000,26.592688,30.208633,0.238140,16.200798,38.353470,35.005037,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
42.299230,47.299335,107.440269,114.380410,67.185569,69.063260,34.673218,14.374217,106.001521,9.363453,49.164629,42.077403,115.556023,106.994377,115.424719,106.711638,81.656180,106.235405,-0.064783,-1.828099,32.025740,-235.674580,108.840446,-0.115679,13.775095,4.110852,18.731599,1521.986153,9.203965,274065.239416,0.906844,0.464079,19.191567,2.547641,0.074658,0.051737,99.717362,84.141336,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.535076,70.888723,88.516108,122.800000,8.208740,15.000000,48.497575,83.794121,0.000000,26.496979,30.208633,0.239707,16.179305,38.574561,35.000228,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
42.334266,47.282834,107.578666,114.430698,67.165780,69.025760,34.677504,14.391056,106.387238,9.361745,50.078022,42.054770,115.535731,107.081067,115.439496,106.846474,81.671590,106.392631,-0.064904,-1.828091,32.025740,-235.654801,109.057154,-0.117250,13.737898,4.127332,8.417271,683.838402,9.236068,273969.495398,0.908544,0.575910,19.301465,2.556661,0.075241,0.052522,99.706799,84.111401,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.519521,70.886439,88.574037,122.800000,8.274301,15.000000,48.497575,83.562648,0.000000,26.401300,30.208633,0.241178,16.159941,38.784272,35.012501,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
42.133330,47.282834,107.634748,114.430698,67.116908,68.982366,34.676812,14.374788,106.316218,9.361727,50.971774,41.970278,115.511020,107.048277,115.417925,106.898331,81.662794,106.357100,-0.064835,-1.828082,32.025740,-235.677113,108.989001,-0.120605,13.803150,4.163897,25.843083,2099.593176,9.158301,273764.627759,0.901931,0.236582,19.359766,2.540005,0.075836,0.052959,99.697379,84.036506,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.520878,70.854634,88.602261,122.800000,8.315555,15.000000,48.497575,83.434344,0.000000,26.303820,30.208633,0.240705,16.197282,38.206170,34.999166,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
42.108942,47.300985,107.623969,114.534608,67.021697,68.922253,34.679628,14.383350,106.236851,9.334889,52.543574,41.929622,115.562354,107.051441,115.405827,106.869408,81.650668,106.362561,-0.064833,-1.829226,32.025740,-235.667081,109.082080,-0.168481,13.875813,4.110005,25.385484,2062.248521,9.156167,273568.147250,0.900465,0.176723,19.441133,2.541172,0.075280,0.052639,99.751656,83.991755,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.552106,70.902431,88.721779,122.800000,8.382865,15.000000,48.497575,83.321820,0.000000,26.178016,30.208633,0.239649,16.209560,37.964411,35.002244,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
42.008149,47.362588,107.670018,114.685754,66.964937,68.882612,34.678259,14.366654,106.162298,9.353307,53.007829,41.714914,115.573684,107.125698,115.404945,106.862001,81.637774,106.379982,-0.064995,-1.830936,32.025740,-235.683124,109.617839,-0.186982,13.792476,4.117938,25.189520,2046.409737,9.208852,273489.965786,0.904665,0.425764,19.428067,2.554622,0.075539,0.052245,99.764283,83.970729,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.535421,70.863783,88.767449,122.800000,8.423614,15.000000,48.497575,83.269007,0.000000,26.088803,30.208633,0.238834,16.193135,38.257804,35.010436,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
41.991483,47.392014,107.683687,114.856909,66.876999,68.829219,34.713854,14.375930,106.332723,9.388286,53.166561,41.090521,115.593552,107.228871,115.374765,107.016980,81.644910,106.442964,-0.065171,-1.832671,32.025740,-235.673031,108.805447,-0.138483,13.793576,4.156577,12.959576,1051.763178,9.206791,273293.507786,0.904426,0.474203,19.443554,2.555846,0.075436,0.052869,99.739199,83.923145,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.531870,70.861891,88.804163,122.800000,8.501291,15.000000,48.497575,83.160188,0.000000,25.964840,30.208633,0.241118,16.198526,38.417824,35.010623,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
41.789173,47.405490,107.576361,115.019177,66.564459,68.796012,34.614203,14.371934,106.275283,9.400648,50.800012,41.734651,115.637226,107.109057,115.382598,106.824907,81.661436,106.435377,-0.064974,-1.834386,32.025740,-235.676374,108.739614,-0.156047,13.783281,4.134923,22.222183,1808.682670,9.234252,273250.184404,0.906490,0.661127,19.467167,2.563075,0.075800,0.052710,99.732536,83.923301,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.538037,70.863082,88.882664,122.800000,8.541631,15.000000,48.497575,83.059642,0.000000,25.869736,30.208633,0.240941,16.156894,38.663920,35.002136,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
41.892442,47.266334,107.663630,115.126710,66.368860,68.757122,34.564308,14.377214,106.266671,9.390044,47.315965,42.163568,115.672432,107.183534,115.353185,107.042222,81.676779,106.493710,-0.065161,-1.837319,32.025740,-235.673707,109.150670,-0.156053,13.797705,4.106020,14.258645,1162.198734,9.233606,273063.178162,0.905328,0.711299,19.498770,2.564417,0.075072,0.052338,99.679806,83.896967,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.509167,70.863240,88.910871,122.800000,8.573815,15.000000,48.497575,83.044786,0.000000,25.776108,30.208633,0.236365,16.139206,38.294893,35.008990,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
42.041326,47.250658,107.804834,115.075028,66.367870,68.713175,34.579985,14.374503,106.594104,9.381488,47.461462,42.009140,115.681098,107.298440,115.347272,107.010011,81.663908,106.542419,-0.064909,-1.840233,32.025740,-235.674458,109.116959,-0.156078,13.797327,4.159967,15.019563,1223.664840,9.273902,273005.461055,0.912385,0.977091,19.477579,2.574264,0.074909,0.052860,99.631105,83.826152,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.520778,70.856193,88.938694,122.800000,8.654054,15.000000,48.497575,82.863784,0.000000,25.634169,30.208633,0.237106,16.201627,38.490317,34.998546,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
42.093497,47.250658,107.877366,115.075028,66.521271,68.688748,34.570648,14.378356,106.509864,9.365922,47.508344,42.191025,115.706871,107.370835,115.347838,107.117356,81.658470,106.632790,-0.064964,-1.843728,32.025740,-235.671422,109.167475,-0.143018,13.918563,4.163681,18.497879,1507.455159,9.244933,272664.868776,0.910357,0.709023,19.498103,2.570001,0.075219,0.052533,99.630989,83.780713,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.516812,70.877928,88.990529,122.800000,8.707493,15.000000,48.497575,82.688942,0.000000,25.536563,30.208633,0.239707,16.246198,39.113034,35.006188,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
42.222359,47.266334,107.936626,114.904144,66.597677,68.667367,34.646189,14.375787,106.785956,9.357170,48.639853,42.009450,115.720141,107.504697,115.343773,107.196928,81.642913,106.729309,-0.065090,-1.848431,32.025740,-235.671377,109.036011,-0.029791,13.883404,4.111447,-5.493070,-446.672954,9.211713,272432.196653,0.905766,0.507922,19.540913,2.564259,0.075070,0.052490,99.472975,83.690059,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.490143,70.834689,89.039226,122.800000,8.800785,15.000000,48.497575,82.599866,0.000000,25.410215,30.208633,0.239941,16.217566,38.850671,35.013082,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
42.180733,47.270459,108.007447,114.818565,66.478971,68.645996,34.591626,14.373504,106.775828,9.330400,49.635469,42.047289,115.734671,107.575372,115.404040,107.341000,81.654343,106.785629,-0.065174,-1.850204,32.025740,-235.678071,109.088223,-0.041063,13.836326,4.137339,9.152914,745.449818,9.201119,272321.379515,0.904447,0.443065,19.601871,2.562804,0.075335,0.052674,99.509845,83.717389,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.536543,70.866977,89.090738,122.800000,8.855868,15.000000,48.497575,82.356625,0.000000,25.314727,30.208633,0.239241,16.265653,38.384795,35.005401,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
41.992015,47.269084,108.051752,114.819399,66.314117,68.618173,34.585731,14.384207,106.628323,9.311478,50.580463,41.994316,115.720069,107.614866,115.412289,107.341272,81.657953,106.774294,-0.065011,-1.853137,32.025740,-235.663448,109.344643,-0.025996,13.849362,4.169848,19.924123,1622.976563,9.169976,272218.686013,0.899188,0.298808,19.676684,2.556385,0.076108,0.052399,99.483303,83.693632,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.533610,70.830883,89.132869,122.800000,8.904918,15.000000,48.497575,82.265921,0.000000,25.218831,30.208633,0.238371,16.216394,38.217562,35.003591,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
41.939231,47.369188,108.012889,114.879415,66.242130,68.575917,34.617123,14.375930,106.657310,9.303961,51.363928,42.003095,115.705796,107.588759,115.390122,107.250691,81.648585,106.776465,-0.064639,-1.855468,32.025740,-235.676135,109.099459,0.014608,13.864652,4.124501,-6.802579,-553.621072,9.184558,272140.286560,0.901319,0.354556,19.699812,2.560587,0.074663,0.052684,99.439630,83.672851,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.545122,70.837417,89.173493,122.800000,8.965189,15.000000,48.497575,82.160929,0.000000,25.090817,30.208633,0.241652,16.201825,38.390451,35.003090,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
41.886668,47.527873,107.968978,114.988891,66.027210,68.556772,34.587697,14.360375,106.705986,9.273327,52.166076,41.776371,115.719402,107.535252,115.390337,107.306520,81.620050,106.753074,-0.064723,-1.858390,32.025740,-235.690710,109.070689,0.112833,13.815141,4.116009,11.446057,932.318404,9.234809,272101.739656,0.905582,0.587706,19.689249,2.573150,0.075679,0.052329,99.390003,83.666021,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.549910,70.821476,89.204848,122.800000,9.011780,15.000000,48.497575,82.119031,0.000000,25.005883,30.208633,0.238197,16.219874,38.741405,35.010928,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
41.799637,47.690137,107.987959,115.121709,65.715183,68.526364,34.575809,14.377357,106.602024,9.250617,52.769808,41.790104,115.761459,107.482056,115.388280,107.259615,81.613698,106.783442,-0.064864,-1.865406,32.025740,-235.674381,109.813890,0.228331,13.816096,4.160850,-7.179665,-585.008020,9.242445,272057.309707,0.905706,0.753552,19.699947,2.575462,0.075301,0.052806,99.388189,83.637630,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.534061,70.834236,89.252921,122.800000,9.086677,15.000000,48.497575,81.990915,0.000000,24.896270,30.208633,0.239241,16.219044,38.246936,35.007446,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
42.126484,47.690137,108.011443,115.121709,65.627226,68.501598,34.617320,14.375073,106.425026,9.208176,53.285796,41.740389,115.762132,107.488443,115.372398,107.161826,81.627954,106.786382,-0.064885,-1.870668,32.025740,-235.672417,109.339262,0.108389,13.911711,4.152214,0.273301,22.242232,9.254374,272181.081777,0.907869,0.977763,19.714130,2.577645,0.074540,0.052030,99.368469,83.634704,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.534355,70.840333,89.325074,122.800000,9.124822,15.000000,48.497575,81.926035,0.000000,24.819481,30.208633,0.239883,16.213455,38.851728,35.007024,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
41.976078,47.665384,107.902711,115.266201,65.329464,68.480631,34.608156,14.379212,106.544552,9.142691,54.146465,41.751513,115.802095,107.490454,115.343019,107.182588,81.619399,106.803906,-0.065100,-1.877684,32.025740,-235.665502,109.046778,-0.136549,13.871936,4.118064,9.466097,770.588438,9.279828,272249.495325,0.910263,1.248667,19.739116,2.583466,0.074787,0.053027,99.419447,83.519982,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.512572,70.797002,89.376635,122.800000,9.175202,15.000000,48.497575,81.798893,0.000000,24.692605,30.208633,0.237449,16.285486,38.788669,34.991239,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
41.950450,47.436567,107.880905,115.395413,65.190230,68.464599,34.647301,14.377927,106.506984,9.155463,54.439578,41.568948,115.842616,107.426026,115.316170,107.267520,81.607940,106.745488,-0.065255,-1.882962,32.025740,-235.666133,108.971093,-0.112344,13.862885,4.164114,1.778227,144.593204,9.191738,271998.916169,0.901056,0.841568,19.726663,2.563980,0.075364,0.052425,99.491641,83.516715,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.536164,70.789080,89.424505,122.800000,9.230632,15.000000,48.497575,81.605631,0.000000,24.575197,30.208633,0.242726,16.277012,38.317607,35.004939,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
41.963732,47.265509,107.880016,115.521570,64.909957,68.447841,34.605729,14.377071,106.509233,9.148100,54.679350,41.573127,115.864798,107.408484,115.311174,107.158609,81.603096,106.738592,-0.065407,-1.889960,32.025740,-235.673523,109.632988,0.029381,13.892689,4.159606,20.426490,1662.936798,9.218270,271966.474182,0.904527,1.003850,19.745968,2.570576,0.074904,0.052526,99.519781,83.506163,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.519298,70.785899,89.444449,122.800000,9.286053,15.000000,48.497575,81.489454,0.000000,24.430774,30.208633,0.239474,16.305356,38.822059,35.007840,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
41.849376,47.250108,107.818329,115.640506,64.571063,68.429961,34.606915,14.384064,106.569179,9.122966,54.982940,41.460891,115.914909,107.351679,115.316793,107.111655,81.641329,106.637682,-0.065454,-1.897577,32.025740,-235.663754,109.306321,0.031711,13.927849,4.149870,-7.703762,-627.147904,9.214566,271722.868547,0.903346,0.806951,19.721586,2.571627,0.075250,0.052269,99.570482,83.516138,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.529770,70.800928,89.476261,122.800000,9.337398,15.000000,48.497575,81.342523,0.000000,24.301250,30.208633,0.237564,16.317544,37.962843,34.999608,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
41.712517,47.380464,107.637014,115.751941,64.404880,68.414756,34.653167,14.363514,106.562359,9.097917,55.200177,41.363183,115.920636,107.346015,115.313854,107.117671,81.603605,106.604726,-0.065368,-1.904595,32.025740,-235.685610,109.048049,0.026768,13.916309,4.130235,14.288153,1161.617494,9.203891,271504.174859,0.903476,0.619348,19.722198,2.570792,0.074503,0.051835,99.581638,83.491967,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.526264,70.768819,89.436029,122.800000,9.374318,15.000000,48.497575,81.295827,0.000000,24.205222,30.208633,0.237679,16.326524,38.433809,34.990560,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
41.892866,47.639532,107.752017,115.872270,64.303485,68.397962,34.597694,14.378498,106.597446,9.121803,55.580844,41.266573,115.989165,107.242400,115.287061,107.040573,81.602668,106.629668,-0.065176,-1.912801,32.025740,-235.667849,109.100560,0.002713,13.898730,4.156523,3.617268,294.553065,9.225932,271416.793593,0.905899,0.746529,19.622016,2.576343,0.075293,0.051960,99.757554,83.420369,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.503885,70.771321,89.452949,122.800000,9.427604,15.000000,48.497575,81.229011,0.000000,24.091753,30.208633,0.239182,16.307267,38.835556,35.008263,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
41.759141,48.249019,107.732799,115.996493,64.258310,68.387255,34.621517,14.374360,106.454058,9.145421,55.770913,41.203957,116.016642,107.216668,115.298802,107.069845,81.636383,106.548970,-0.065145,-1.919869,32.025740,-235.677051,108.893125,-0.050002,13.929616,4.131100,-4.982016,-405.404931,9.247700,271577.004296,0.908087,1.047913,19.639499,2.580449,0.075127,0.052590,99.830275,83.397650,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.522456,70.761695,89.487990,122.800000,9.487379,15.000000,48.497575,81.178414,0.000000,23.993801,30.208633,0.241711,16.357301,38.908375,34.999470,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
41.696837,48.856916,107.679970,116.113492,64.201976,68.379631,34.676288,14.392341,106.355345,9.141459,55.914878,41.119277,116.052900,107.171342,115.290165,106.906920,81.622255,106.496594,-0.065035,-1.925721,32.025740,-235.659561,108.811906,-0.063902,13.953758,4.163952,11.296521,917.787410,9.214926,271668.959484,0.905628,1.081693,19.655754,2.572085,0.074738,0.052193,99.858129,83.397437,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.526640,70.734371,89.519823,122.800000,9.522008,15.000000,48.497575,81.039648,0.000000,23.937262,30.208633,0.238892,16.359141,38.526761,34.992173,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
41.634860,49.450293,107.644035,116.227437,64.040528,68.381102,34.686470,14.374503,106.225062,9.167416,56.190153,41.044423,116.118685,107.120950,115.344601,106.940257,81.607903,106.370853,-0.064914,-1.931574,32.025740,-235.680829,109.261354,0.074884,13.983184,4.183857,34.838529,2829.630330,9.264270,272180.557153,0.909552,1.858155,19.572463,2.579861,0.074937,0.052044,99.908212,83.393732,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.561510,70.725287,89.589558,122.800000,9.548545,15.000000,48.497575,80.996555,0.000000,23.885836,30.208633,0.239008,16.360457,38.327827,34.993294,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
41.645513,49.924597,107.591794,116.340550,63.777912,68.376511,34.692446,14.375073,106.379591,9.151532,56.284132,41.101523,116.134318,107.149821,115.328324,106.874006,81.574069,106.358528,-0.064741,-1.936849,32.025740,-235.673397,108.591179,0.151000,13.988900,4.119362,17.943927,1457.177918,9.291794,272735.582472,0.910993,2.543989,19.554400,2.582449,0.075861,0.052434,99.944021,83.352608,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.549778,70.694486,89.620921,122.800000,9.617739,15.000000,48.497575,80.782182,0.000000,23.865298,30.208633,0.241415,16.367308,38.895397,34.981984,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
41.372839,50.422050,107.493978,116.452831,63.490733,68.358226,34.676397,14.374360,106.215113,9.153379,56.362700,40.992301,116.193211,107.037216,115.362855,106.743725,81.557109,106.300680,-0.064544,-1.943285,32.025740,-235.675581,108.928694,0.157141,13.943048,4.153999,33.131085,2691.731194,9.321380,273313.258803,0.913686,3.214982,19.491422,2.585430,0.076759,0.052637,99.957875,83.320974,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.547953,70.695149,89.679549,122.800000,9.653953,15.000000,48.497575,80.661546,0.000000,23.808340,30.208633,0.239474,16.377351,39.000282,35.004319,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
41.253329,50.772052,107.473438,116.558445,63.293476,68.334610,34.707024,14.399191,106.290119,9.146952,56.432132,40.865740,116.229821,106.936904,115.369556,106.758451,81.572975,106.273437,-0.064413,-1.951488,32.025740,-235.650097,109.196305,0.204928,13.931383,4.173724,6.426660,521.672506,9.325945,273756.250116,0.914364,3.675939,19.517671,2.583515,0.076178,0.053098,99.835914,83.288604,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.539660,70.707587,89.719603,122.800000,9.697571,15.000000,48.497575,80.659177,0.000000,23.758035,30.208633,0.242966,16.342318,38.630419,35.003109,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
41.246300,51.106114,107.403398,116.661280,63.176122,68.306399,34.659297,14.371506,105.953701,9.132994,56.597361,40.836430,116.311538,106.909710,115.385954,106.648788,81.563780,106.225511,-0.064235,-1.961213,32.025740,-235.674841,108.287563,0.230716,13.972131,4.139340,12.862339,1045.514850,9.401110,274258.543727,0.922398,4.515856,19.499028,2.598177,0.074964,0.053085,99.662116,83.309657,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.488072,70.680887,89.766047,122.800000,9.749019,15.000000,48.497575,80.621704,0.000000,23.695890,30.208633,0.241237,16.341164,39.257363,34.987157,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
