OSU 80 Ton Compressor Load Stand
41.124994,51.576969,107.310143,116.761894,63.172205,68.286894,34.692909,14.378926,106.046109,9.134514,56.599638,40.670043,116.328234,106.862002,115.397944,106.597699,81.538584,106.173838,-0.064104,-1.970571,32.025740,-235.672812,108.709244,0.246211,13.965172,4.168207,22.185032,1801.562483,9.437795,274503.920284,0.925058,5.016502,19.466390,2.605206,0.075102,0.051553,99.586101,83.295129,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.461704,70.686035,89.780823,122.800000,9.790751,15.000000,48.497575,80.507025,0.000000,23.635036,30.208633,0.239824,16.363306,38.844116,34.996727,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
41.029580,52.056392,107.248613,116.865011,63.170800,68.268206,34.588343,14.384207,106.053350,9.139958,56.536162,40.678734,116.351807,106.786798,115.387258,106.505681,81.530162,106.102232,-0.063920,-1.978203,32.025740,-235.666225,108.526075,0.251862,14.040250,4.201527,10.796894,879.425585,9.438409,274701.909407,0.926940,5.359437,19.446071,2.603952,0.075444,0.053092,99.510074,83.269972,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.420186,70.686819,89.820732,122.800000,9.832038,15.000000,48.497575,80.458888,0.000000,23.635036,30.146397,0.238950,16.349621,39.125077,34.998221,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
40.940048,52.056392,107.273034,116.865011,63.138636,68.252203,34.634480,14.381352,105.912718,9.150251,56.501448,40.841891,116.391824,106.845943,115.409991,106.605504,81.528160,106.099868,-0.063818,-1.983476,32.025740,-235.666465,108.813807,0.248460,13.936251,4.153999,21.158013,1721.060775,9.472747,275123.529196,0.929932,5.983562,19.439436,2.609366,0.075835,0.053809,99.452765,83.264705,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.418806,70.653514,89.846321,122.800000,9.852699,15.000000,48.497575,80.427592,0.000000,23.635036,30.086919,0.240529,16.351983,39.498686,34.997533,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
40.846667,52.485484,107.220591,116.938667,63.064653,68.235424,34.617703,14.373789,105.941111,9.125790,56.585433,40.675139,116.452983,106.639297,115.440498,106.425020,81.479677,105.977709,-0.063870,-1.989346,32.025740,-235.676479,109.282504,0.213335,13.983995,4.149852,14.966310,1217.997752,9.503363,275524.022779,0.936047,6.583785,19.403727,2.613934,0.074414,0.052341,99.529187,83.222439,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.395745,70.644143,89.920335,122.800000,9.903436,15.000000,48.497575,80.334037,0.000000,23.635036,30.003669,0.238197,16.364009,39.771356,34.990590,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
40.736576,52.847992,107.085843,117.007599,63.080122,68.223024,34.660355,14.376072,105.814933,9.070363,56.628977,40.617808,116.474736,106.617042,115.476079,106.409050,81.510778,105.939672,-0.063771,-1.994035,32.025740,-235.671745,108.257050,0.213303,14.022653,4.196478,13.320387,1082.714195,9.527787,275498.087798,0.936825,6.697334,19.404271,2.620247,0.076406,0.052295,99.628233,83.220390,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.398762,70.643012,89.979521,122.800000,9.938627,15.000000,48.497575,80.221537,0.000000,23.635036,29.921993,0.238024,16.404739,39.611884,34.997671,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
40.936281,53.168404,107.047524,117.082091,62.895540,68.201814,34.673256,14.364799,105.776855,9.063982,56.710041,40.486493,116.510411,106.502873,115.507079,106.321176,81.502020,105.892485,-0.064054,-1.998710,32.025740,-235.685306,108.907059,0.213287,14.105214,4.158344,15.124456,1228.895998,9.557783,275910.070188,0.940455,7.245058,19.377417,2.624953,0.074347,0.053047,99.631683,83.254547,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.393226,70.663185,90.057194,122.800000,9.965324,15.000000,48.497575,80.199102,0.000000,23.635036,29.842239,0.237909,16.404703,40.125499,34.994366,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
40.900711,53.447265,106.961827,117.167424,62.619201,68.163666,34.688626,14.376072,105.562258,9.052960,56.709456,40.479411,116.594593,106.521672,115.513750,106.219343,81.495718,105.725827,-0.063912,-2.003407,32.025740,-235.671745,108.292945,0.206292,13.961836,4.137122,18.788231,1525.909521,9.583657,276187.396150,0.942802,7.747696,19.322843,2.628739,0.075792,0.052714,99.621899,83.241719,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.381998,70.644082,90.128780,122.800000,9.997160,15.000000,48.497575,80.147646,0.000000,23.635036,29.764004,0.238024,16.349458,40.263369,34.994435,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
40.867456,53.674657,106.876590,117.251368,62.359556,68.122538,34.664643,14.375644,105.774953,9.066859,56.681563,40.389967,116.595688,106.491144,115.531006,106.205224,81.483595,105.690139,-0.063729,-2.008051,32.025740,-235.675277,108.138658,0.113531,13.964432,4.177691,30.436162,2473.620970,9.531147,276316.949539,0.937904,7.814128,19.302474,2.614979,0.074224,0.052069,99.596388,83.200201,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.361584,70.619113,90.183249,122.800000,10.037341,15.000000,48.497575,80.115754,0.000000,23.635036,29.686446,0.240352,16.398609,40.062155,34.978749,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
40.875169,53.853879,106.864584,117.317802,62.187369,68.075234,34.642192,14.386062,105.613271,9.082095,56.751106,40.323876,116.667443,106.377564,115.574106,106.242859,81.517606,105.663174,-0.063723,-2.015039,32.025740,-235.661592,108.255455,0.075920,13.952983,4.147418,1.731509,140.815145,9.535119,276431.074043,0.938539,8.138155,19.205826,2.615158,0.074669,0.052286,99.614471,83.199014,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.387035,70.661141,90.272856,122.800000,10.055295,15.000000,48.497575,80.006208,0.000000,23.635036,29.609181,0.238371,16.363684,40.059449,34.999962,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
40.792730,54.025948,106.749152,117.383959,62.140061,68.039408,34.657300,14.394481,105.465771,9.081921,56.786153,40.268783,116.671993,106.318096,115.560929,106.076729,81.474511,105.568752,-0.063831,-2.020880,32.025740,-235.654643,108.488871,0.226313,13.959384,4.142189,29.332154,2384.400665,9.536622,276494.501255,0.940015,8.407802,19.195887,2.615200,0.075504,0.051920,99.553401,83.144145,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.327127,70.605400,90.297055,122.800000,10.069049,15.000000,48.497575,79.856903,0.000000,23.635036,29.553745,0.237621,16.407462,39.677717,34.989439,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
40.600616,54.181778,106.619071,117.460123,62.137201,67.995157,34.656091,14.368224,105.458472,9.086992,56.854477,40.222058,116.739407,106.108950,115.594957,105.954640,81.494651,105.518498,-0.063904,-2.030233,32.025740,-235.680574,108.082290,0.129864,14.013385,4.199453,7.564801,614.961489,9.531722,276415.286375,0.940215,8.577223,19.145203,2.614413,0.075957,0.053420,99.616844,83.166701,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.318974,70.606786,90.396016,122.800000,10.105967,15.000000,48.497575,79.815972,0.000000,23.635036,29.478678,0.235572,16.348178,39.986999,35.015865,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
40.541871,54.329627,106.637036,117.537678,62.186350,67.940994,34.694215,14.375501,105.434860,9.105550,56.919308,40.063162,116.778856,106.162359,115.640777,105.865761,81.494600,105.551894,-0.063776,-2.037236,32.025740,-235.674276,108.742366,-0.021944,13.995318,4.172985,15.788541,1282.079437,9.543093,276509.674902,0.941811,8.854140,19.129890,2.616867,0.075791,0.052513,99.689774,83.165833,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.333190,70.611045,90.477409,122.800000,10.143540,15.000000,48.497575,79.878586,0.000000,23.635036,29.385352,0.237507,16.367975,40.160905,34.986056,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
40.490373,54.462062,106.533166,117.605783,62.233143,67.893871,34.676419,14.372077,105.227956,9.079409,57.030083,40.070621,116.814212,106.011217,115.649396,105.757866,81.498143,105.486764,-0.063860,-2.041910,32.025740,-235.677864,107.820684,-0.004547,13.952027,4.142153,5.857602,475.899874,9.581829,276518.916294,0.946492,9.254939,19.078648,2.626046,0.075076,0.052652,99.571341,83.161607,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.284606,70.588187,90.558302,122.800000,10.159684,15.000000,48.497575,79.882281,0.000000,23.635036,29.312792,0.237392,16.361683,40.674818,35.009433,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
40.346009,54.603034,106.389709,117.680560,62.305447,67.848124,34.712166,14.364799,105.105127,9.135758,57.090974,40.038490,116.858686,105.828412,115.694340,105.708377,81.524540,105.272824,-0.063634,-2.048851,32.025740,-235.684489,108.196829,0.097733,13.933276,4.196154,30.139506,2446.157390,9.596156,276453.674529,0.946559,9.477874,19.099370,2.630294,0.074972,0.052179,99.514591,83.148733,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.333989,70.581575,90.588481,122.800000,10.172619,15.000000,48.497575,79.841105,0.000000,23.635036,29.241940,0.238313,16.387556,40.403737,34.986154,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
40.239676,54.737953,106.306116,117.761732,62.393930,67.803922,34.662346,14.377357,104.954738,9.185813,57.159972,39.830945,116.913750,105.778480,115.717581,105.552252,81.517121,105.378592,-0.063661,-2.054655,32.025740,-235.670297,108.146734,0.226796,13.900010,4.151168,20.200676,1641.866856,9.597629,276394.412108,0.948030,9.676199,19.055510,2.631074,0.075581,0.052743,99.484462,83.129069,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.329003,70.588201,90.632183,122.800000,10.197218,15.000000,48.497575,79.787413,0.000000,23.635036,29.172269,0.238660,16.320177,40.429467,35.006561,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
40.147668,54.859933,106.223583,117.844017,62.458920,67.760511,34.642835,14.377927,104.758857,9.206935,57.288007,39.986481,116.950696,105.791647,115.764441,105.511427,81.513432,105.238776,-0.063577,-2.061695,32.025740,-235.667440,107.737287,0.103709,13.943427,4.160977,6.284337,511.064880,9.621396,276355.881816,0.950467,10.002226,18.896551,2.636933,0.076120,0.052447,99.441140,83.096373,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.366717,70.563706,90.667015,122.800000,10.214812,15.000000,48.497575,79.729774,0.000000,23.635036,29.103428,0.238197,16.342372,40.372985,34.999657,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
40.201143,54.981089,106.158264,117.926025,62.578815,67.711692,34.633571,14.367225,104.589130,9.214347,57.305442,39.829585,116.976742,105.699315,115.764527,105.373601,81.515753,105.068750,-0.063613,-2.067527,32.025740,-235.685167,107.744042,0.755908,13.930247,4.203979,20.801978,1692.144096,9.640513,276347.965847,0.954293,10.273774,18.969531,2.641823,0.074304,0.052037,99.363996,83.118713,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.353535,70.549283,90.699694,122.800000,10.228349,15.000000,48.497575,79.756948,0.000000,23.635036,29.035795,0.238660,16.306293,40.394362,35.002952,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
40.045801,55.095088,106.049909,118.005532,62.711432,67.658261,34.599122,14.374788,104.897091,9.220038,57.323145,39.640436,117.016267,105.601366,115.787179,105.346450,81.501147,105.175890,-0.063933,-2.072186,32.025740,-235.675480,107.739695,0.873756,13.958482,4.170803,-7.107770,-578.759693,9.655603,276319.043223,0.956910,10.514201,18.886543,2.645822,0.074523,0.052292,99.297534,83.088603,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.340880,70.556536,90.720074,122.800000,10.230058,15.000000,48.497575,79.636852,0.000000,23.635036,28.969096,0.237679,16.361863,40.536167,34.998802,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
40.103314,55.284541,105.953165,118.130633,62.866841,67.591987,34.648428,14.371934,104.823796,9.218179,57.398765,39.671531,117.067231,105.450631,115.846507,105.192840,81.481398,104.981555,-0.063975,-2.077986,32.025740,-235.679151,107.443807,0.759948,13.957220,4.180936,5.563363,452.359663,9.630937,276201.130822,0.955384,10.566489,18.778699,2.640678,0.074484,0.052441,99.390496,83.085232,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.375961,70.515723,90.758859,122.800000,10.244082,15.000000,48.497575,79.531824,0.000000,23.635036,28.885199,0.236535,16.362548,40.354236,34.994533,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
40.084156,55.372660,105.839973,118.191238,62.983673,67.542413,34.667011,14.375644,104.549009,9.241240,57.436954,39.627323,117.100531,105.329199,115.885776,105.168681,81.500754,104.944618,-0.063920,-2.084339,32.025740,-235.673480,108.007968,0.749130,13.967660,4.162726,32.301399,2625.033930,9.659565,276164.862343,0.959913,10.880736,18.859813,2.648215,0.075873,0.053925,99.404249,83.116815,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.399052,70.521393,90.801504,122.800000,10.253885,15.000000,48.497575,79.466335,0.000000,23.635036,28.820218,0.236365,16.341994,40.641237,34.999411,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
40.109631,55.458853,105.785824,118.248230,63.098095,67.481442,34.644425,14.374931,104.624784,9.236271,57.508593,39.473268,117.161915,105.253073,115.937813,105.047038,81.489808,104.872895,-0.063907,-2.090736,32.025740,-235.674357,107.441909,0.793119,13.988413,4.112944,-1.029130,-83.688717,9.630046,276061.730148,0.956574,10.995980,18.758888,2.642005,0.074978,0.052559,99.409567,83.106296,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.408628,70.487011,90.856286,122.800000,10.271853,15.000000,48.497575,79.489765,0.000000,23.635036,28.738871,0.237392,16.325568,40.712963,34.985299,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
40.010326,55.531278,105.693358,118.301608,63.181301,67.429632,34.635945,14.387631,104.324012,9.242800,57.519668,39.527553,117.186225,105.132125,115.940105,104.970752,81.485501,104.882331,-0.064049,-2.093063,32.025740,-235.661656,107.457547,0.923226,13.896836,4.157280,15.454754,1257.086127,9.620056,275919.634883,0.956075,11.108810,18.716577,2.640444,0.075571,0.052468,99.463103,83.097093,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.392792,70.474494,90.864984,122.800000,10.273851,15.000000,48.497575,79.533771,0.000000,23.635036,28.675430,0.238950,16.313596,40.700087,35.003158,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.655414,55.599574,105.506443,118.350260,63.286398,67.362505,34.710831,14.368366,104.135262,9.236750,57.557702,39.300693,117.262395,104.977411,116.008927,104.823386,81.511668,104.726433,-0.064193,-2.099745,32.025740,-235.678961,106.942769,0.918787,13.976405,4.135319,26.029564,2112.671071,9.601541,275749.399643,0.955383,11.162148,18.682931,2.637417,0.075339,0.052516,99.417352,83.115452,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.437048,70.454467,90.920844,122.800000,10.268311,15.000000,48.497575,79.467562,0.000000,23.635036,28.598444,0.237736,16.325460,40.445945,34.982614,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.636194,55.666768,105.451534,118.398913,63.370795,67.310633,34.656838,14.376072,104.250019,9.242277,57.588836,39.380196,117.262524,104.884676,115.999996,104.731186,81.472145,104.752422,-0.064261,-2.104241,32.025740,-235.675012,107.308282,0.891170,13.884846,4.143289,24.996994,2032.024053,9.615052,275646.215263,0.957649,11.362740,18.693106,2.641652,0.076271,0.052314,99.394263,83.076812,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.404005,70.410641,90.916971,122.800000,10.269656,15.000000,48.497575,79.434941,0.000000,23.635036,28.535906,0.238082,16.257575,40.238774,35.002273,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.365213,55.725977,105.335586,118.448956,63.460533,67.243542,34.583304,14.376929,104.118655,9.263783,57.609118,39.315590,117.321867,104.896329,116.042903,104.650227,81.502226,104.649621,-0.064311,-2.109875,32.025740,-235.675626,107.405565,0.875649,13.892184,4.177528,19.548139,1592.461475,9.689099,275539.201584,0.964128,11.891103,18.569942,2.660581,0.075767,0.053290,99.369592,83.122371,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.422638,70.348397,90.936204,122.800000,10.271734,15.000000,48.497575,79.329243,0.000000,23.635036,28.457762,0.233668,16.316174,40.755639,35.004398,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.612211,55.855412,105.264682,118.543206,63.525194,67.173218,34.656995,14.377785,104.034197,9.249497,57.688916,39.288182,117.371049,104.773024,116.125653,104.570246,81.514016,104.547635,-0.064390,-2.115693,32.025740,-235.672320,106.950066,0.871418,13.913352,4.133660,26.913352,2187.796312,9.683756,275443.106982,0.965563,11.983301,18.625643,2.660486,0.074899,0.052997,99.516712,83.147216,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.429311,70.304053,90.933696,122.800000,10.255566,15.000000,48.497575,79.309194,0.000000,23.635036,28.380437,0.235065,16.280762,40.674059,34.999156,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.578771,55.928669,105.166918,118.602703,63.579618,67.118314,34.658725,14.381352,104.026160,9.211995,57.724720,39.083505,117.417962,104.666662,116.146262,104.467226,81.488073,104.582055,-0.064324,-2.118594,32.025740,-235.667118,106.748380,0.861070,13.860866,4.166476,21.265781,1728.616892,9.741103,275290.358739,0.974055,12.396043,18.531553,2.675855,0.074311,0.052583,99.549444,83.122543,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.438985,70.286767,90.930706,122.800000,10.257332,15.000000,48.497575,79.317590,0.000000,23.635036,28.320334,0.235741,16.322304,41.687845,34.995074,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.584675,55.998345,105.094471,118.653860,63.644599,67.042847,34.608469,14.376929,103.925145,9.260774,57.731170,39.155426,117.459755,104.616271,116.209792,104.308462,81.505028,104.612565,-0.064306,-2.122677,32.025740,-235.670889,106.928652,0.884811,13.850102,4.144082,19.112534,1555.843370,9.658143,275001.689445,0.964688,12.203161,18.456216,2.657380,0.075022,0.052956,99.583300,83.079402,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.463996,70.240021,90.965704,122.800000,10.253625,15.000000,48.497575,79.393195,0.000000,23.635036,28.245555,0.240059,16.311234,41.087194,34.995920,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.490690,56.047643,105.003553,118.705852,63.704976,66.984901,34.631729,14.379212,103.642557,9.270451,57.779831,39.066745,117.470841,104.477544,116.198843,104.405761,81.471206,104.447526,-0.064437,-2.126170,32.025740,-235.670076,107.664334,0.922912,13.836957,4.131821,-6.065946,-493.462756,9.652407,274886.690432,0.964920,12.319963,18.503611,2.657155,0.074715,0.052309,99.595478,83.076283,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.436292,70.218117,90.961398,122.800000,10.256049,15.000000,48.497575,79.394141,0.000000,23.635036,28.186999,0.235572,16.236750,40.944964,35.006601,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.518184,56.104377,104.895143,118.742274,63.750058,66.910250,34.662599,14.360232,103.545290,9.322561,57.817646,39.020800,117.529563,104.317226,116.234831,104.173443,81.445189,104.256981,-0.064707,-2.129056,32.025740,-235.690853,106.760870,1.098084,13.846477,4.157334,4.662784,378.978142,9.634995,274615.349483,0.965249,12.381950,18.505666,2.654928,0.075941,0.053605,99.561166,83.056030,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.443916,70.146506,90.980203,122.800000,10.221519,15.000000,48.497575,79.306543,0.000000,23.635036,28.115276,0.238892,16.288606,40.136010,34.991209,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.496012,56.163590,104.856729,118.785369,63.791515,66.830902,34.593732,14.364370,103.619217,9.323191,57.841617,39.002197,117.564741,104.253150,116.278343,104.078001,81.476431,104.214106,-0.064872,-2.131984,32.025740,-235.685081,106.649003,1.299462,13.817683,4.105767,0.895829,72.955402,9.645769,274498.883048,0.966389,12.553775,18.436602,2.658945,0.074500,0.052241,99.558089,83.047991,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.436654,70.124721,90.975072,122.800000,10.223301,15.000000,48.497575,79.286383,0.000000,23.635036,28.042704,0.239357,16.222506,40.946242,35.002254,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.433596,56.223905,104.750983,118.839308,63.880249,66.765353,34.610765,14.376215,103.542968,9.345809,57.878565,38.950529,117.584780,104.228842,116.313777,104.032314,81.430738,104.059608,-0.064893,-2.134303,32.025740,-235.668009,106.603905,1.338572,13.844332,4.151889,-4.846582,-394.506685,9.618715,274262.369882,0.963860,12.574641,18.343679,2.654351,0.074922,0.052339,99.603553,83.053863,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.444111,70.094842,90.976031,122.800000,10.216645,15.000000,48.497575,79.214372,0.000000,23.635036,27.985793,0.236535,16.243367,40.263888,35.005971,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.043222,56.323606,104.604397,118.929949,63.929808,66.686853,34.755605,14.375216,103.461068,9.376166,57.886084,38.893814,117.624757,104.196926,116.359733,103.874367,81.430732,104.061547,-0.065132,-2.134327,32.025740,-235.672928,106.838834,1.856516,13.815627,4.136545,3.445552,279.295521,9.611469,273958.460256,0.965370,12.662778,18.285652,2.654869,0.075557,0.051987,99.646855,83.044866,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.450211,70.063603,90.987363,122.800000,10.197406,15.000000,48.497575,79.268772,0.000000,23.635036,27.914219,0.240411,16.245279,40.155336,35.000533,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.156487,56.370978,104.595052,118.965538,63.914984,66.611395,34.596990,14.377214,103.277891,9.411110,57.949162,38.834410,117.666848,104.023233,116.418043,103.884677,81.461380,103.965601,-0.065239,-2.137820,32.025740,-235.675994,106.820437,2.113625,13.834668,4.142477,9.427354,767.682239,9.611174,273822.232017,0.965759,12.804579,18.234756,2.656389,0.075458,0.053125,99.785538,83.069743,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.464763,70.046629,91.010394,122.800000,10.177278,15.000000,48.497575,79.121601,0.000000,23.635036,27.843862,0.237967,16.246000,40.633178,35.005470,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.995586,56.420003,104.452247,119.011972,63.898240,66.550304,34.620290,14.373932,103.027001,9.420382,57.939547,38.778174,117.709138,103.904623,116.442297,103.814085,81.434774,103.943383,-0.065250,-2.142488,32.025740,-235.676499,105.931529,2.288514,13.829619,4.182613,-3.908665,-318.073655,9.698724,273741.586059,0.971314,13.416189,18.235975,2.679195,0.074754,0.051997,99.843671,83.080776,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.440958,70.035675,91.013634,122.800000,10.158786,15.000000,48.497575,79.139695,0.000000,23.635036,27.788279,0.238082,16.214411,40.342287,34.999490,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.184146,56.459940,104.382862,119.057293,63.871756,66.451965,34.668686,14.370079,103.185115,9.433685,58.006354,38.764574,117.756727,103.893082,116.467531,103.700058,81.463348,103.801591,-0.065292,-2.147207,32.025740,-235.678229,106.020676,2.681049,13.778322,4.108202,15.490820,1258.829846,9.656125,273389.165360,0.971711,13.314631,18.145289,2.671206,0.075753,0.052429,100.009151,83.086009,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.460073,70.004592,91.073887,122.800000,10.133753,15.000000,48.497575,79.308352,0.000000,23.635036,27.706517,0.237967,16.186013,40.577649,34.997917,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.903964,56.555237,104.253255,119.149328,63.836966,66.369995,34.650847,14.371078,103.058469,9.415405,58.015058,38.697512,117.810823,103.679784,116.495742,103.518032,81.466549,103.699096,-0.065195,-2.151330,32.025740,-235.679517,106.281587,2.558458,13.789411,4.149563,11.107723,903.111106,9.680689,273277.241456,0.974646,13.575322,18.157987,2.678566,0.075861,0.053893,100.145351,83.139465,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.451220,69.989925,91.102967,122.800000,10.097888,15.000000,48.497575,79.310574,0.000000,23.635036,27.638327,0.238313,16.180441,40.661177,35.002667,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.857483,56.601510,104.236006,119.186865,63.781618,66.287962,34.653184,14.384349,102.950960,9.449476,58.033102,38.798987,117.805028,103.547302,116.494267,103.527229,81.397029,103.586019,-0.065066,-2.154231,32.025740,-235.665755,106.332059,2.109676,13.773941,4.103604,4.044883,328.846211,9.607757,272797.048894,0.966856,13.367274,18.040600,2.663905,0.075281,0.052210,100.308515,83.101940,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.435981,69.960569,91.113561,122.800000,10.080398,15.000000,48.497575,79.212715,0.000000,23.635036,27.570475,0.235515,16.203863,40.374392,34.999972,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.997764,56.645854,104.080320,119.217729,63.706838,66.211032,34.633670,14.388773,102.734417,9.464496,58.063748,38.734537,117.844145,103.536512,116.530701,103.337709,81.413531,103.560733,-0.065022,-2.156628,32.025740,-235.662311,106.119318,1.887514,13.726305,4.148932,0.736092,59.877507,9.665180,272648.858338,0.973970,13.831385,17.973140,2.679759,0.075075,0.051879,100.369544,83.139252,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.448648,69.954571,91.133122,122.800000,10.044075,15.000000,48.497575,79.229679,0.000000,23.635036,27.505203,0.238486,16.205684,40.556710,35.000444,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.998666,56.687996,104.048422,119.253876,63.611980,66.134008,34.689680,14.376643,102.764127,9.502398,58.080485,38.674163,117.883340,103.460584,116.546348,103.248816,81.365653,103.397442,-0.064877,-2.156636,32.025740,-235.672154,106.359921,1.899898,13.728793,4.109716,16.484276,1338.750315,9.666029,272454.569605,0.974081,13.939039,17.971713,2.682521,0.076651,0.053497,100.477734,83.123332,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.407898,69.962764,91.141235,122.800000,10.012206,15.000000,48.497575,79.228508,0.000000,23.635036,27.438807,0.237507,16.162771,41.042078,35.003345,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.044284,56.768423,103.921090,119.337294,63.537544,66.054738,34.576155,14.375787,102.854469,9.532126,58.132841,38.610444,117.910688,103.470033,116.604847,103.261650,81.357981,103.396096,-0.064820,-2.154955,32.025740,-235.672357,105.922126,2.103686,13.754576,4.130649,14.630907,1192.132582,9.601804,272100.760025,0.969798,13.798304,17.939338,2.668879,0.075518,0.052672,100.442582,83.127524,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.399852,69.945584,91.183041,122.800000,9.985086,15.000000,48.497575,79.129628,0.000000,23.635036,27.373252,0.237048,16.170218,40.261471,35.004801,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.040047,56.812494,103.906389,119.358704,63.476681,65.977023,34.646524,14.386918,102.685982,9.549730,58.173550,38.546041,117.944601,103.355858,116.640397,103.151362,81.385981,103.235824,-0.064752,-2.153245,32.025740,-235.664330,106.308359,1.920969,13.716063,4.101548,24.465963,1989.448240,9.588462,271877.732923,0.967185,13.839255,17.884644,2.667999,0.075041,0.053123,100.490816,83.123601,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.371777,69.978079,91.175510,123.300000,9.950369,15.000000,48.497575,79.259342,0.000000,23.635036,27.307811,0.236820,16.158102,40.371341,35.002008,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.734081,56.857942,103.802944,119.396799,63.423625,65.900004,34.647820,14.381067,102.541863,9.590538,58.238180,38.364920,117.998621,103.281956,116.700422,103.076082,81.391156,103.243033,-0.064744,-2.155175,32.025740,-235.665444,105.487693,1.658370,13.724700,4.134634,28.453829,2313.634722,9.554210,271612.131582,0.968163,13.859608,17.891470,2.661621,0.074755,0.052326,100.595227,83.160638,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.376543,69.974547,91.250664,123.800000,9.916543,15.000000,48.497575,79.246071,0.000000,23.635036,27.245187,0.237335,16.150907,40.304880,34.994632,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.584179,56.895402,103.722769,119.427108,63.355151,65.826045,34.584090,14.366654,102.419254,9.622479,58.263219,38.364802,118.031902,103.139783,116.754625,102.967956,81.362057,103.189115,-0.064767,-2.154761,32.025740,-235.682797,105.923761,1.732191,13.707391,4.127873,10.893675,887.417632,9.544058,271296.484892,0.965281,13.909256,17.762674,2.661533,0.075476,0.052631,100.672099,83.263972,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.388035,69.980236,91.316208,124.300000,9.881918,15.000000,48.497575,79.124748,0.000000,23.635036,27.181295,0.236024,16.142253,40.300889,35.003424,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.840997,56.995114,103.610536,119.497459,63.256821,65.747569,34.624231,14.374503,102.420892,9.648016,58.311718,38.369402,118.075939,103.074509,116.795199,102.962115,81.396465,103.058046,-0.064867,-2.153867,32.025740,-235.678869,105.935363,1.900785,13.704037,4.095130,28.136219,2289.367962,9.610526,271132.716841,0.972516,14.358705,17.762035,2.679887,0.074709,0.053174,100.704563,83.305666,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.388487,69.984008,91.352660,124.800000,9.839240,15.000000,48.497575,79.305094,0.000000,23.635036,27.118662,0.236251,16.132985,40.493571,34.997769,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.574082,57.040563,103.521691,119.528880,63.162989,65.672112,34.629128,14.373646,102.175043,9.620637,58.328518,38.367896,118.103567,102.880295,116.824452,102.808548,81.350700,102.994179,-0.064888,-2.152135,32.025740,-235.674171,105.402119,2.274852,13.736997,4.132452,13.919234,1132.410196,9.635473,270954.487990,0.977417,14.594992,17.757200,2.688220,0.074834,0.052324,100.665794,83.274700,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.388208,69.987463,91.370958,125.300000,9.798409,15.000000,48.497575,79.302096,0.000000,23.635036,27.058465,0.236194,16.147446,40.824124,34.990845,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.389759,57.092348,103.457626,119.563083,63.077569,65.610456,34.597174,14.374360,102.505737,9.627415,58.381465,38.299736,118.147836,102.857943,116.850305,102.723372,81.407483,102.898417,-0.065048,-2.148081,32.025740,-235.675908,105.639576,2.631031,13.760184,4.106399,22.147010,1803.451513,9.543582,270572.979309,0.968357,14.354426,17.640245,2.667556,0.075100,0.052367,100.727359,83.279893,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.406743,69.974471,91.422649,125.700000,9.767646,15.000000,48.497575,79.294218,0.000000,23.635036,27.009996,0.234336,16.123790,40.395960,34.979516,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.530387,57.182697,103.394414,119.636216,63.009994,65.533429,34.657206,14.375073,102.079879,9.643865,58.367132,38.357465,118.161556,102.857184,116.865624,102.775098,81.375429,102.797595,-0.065237,-2.147525,32.025740,-235.674214,105.743243,2.623011,13.701621,4.101602,11.944549,970.970849,9.600819,270461.134784,0.974497,14.753568,17.645759,2.683711,0.075191,0.052498,100.722030,83.244634,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.385560,69.964481,91.421312,126.200000,9.714377,15.000000,48.497575,79.350642,0.000000,23.635036,26.951325,0.239591,16.115297,40.647997,35.002155,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.454021,57.243298,103.313196,119.697949,62.945743,65.463341,34.621908,14.374074,102.194594,9.618356,58.379547,38.198901,118.206922,102.782899,116.926815,102.635893,81.384317,102.780435,-0.065226,-2.146970,32.025740,-235.669496,105.550696,2.610086,13.670320,4.135572,-7.628527,-620.754266,9.639290,270254.014559,0.979692,15.050699,17.528588,2.694928,0.075154,0.053349,100.796006,83.247785,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.404012,69.976304,91.398934,126.700000,9.674960,15.000000,48.497575,79.319598,0.000000,23.635036,26.891370,0.237621,16.117605,41.134460,34.996648,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.667720,57.277731,103.317571,119.726035,62.872141,65.418355,34.602017,14.375073,102.075956,9.596556,58.418680,38.135738,118.238160,102.727952,116.977785,102.605111,81.375990,102.764457,-0.065132,-2.148141,32.025740,-235.677481,105.661664,2.670707,13.713269,4.092281,19.458773,1584.324119,9.584564,269996.737158,0.973197,14.953782,17.497017,2.683451,0.075292,0.053062,100.745808,83.272566,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.414599,69.978597,91.359534,127.000000,9.615993,15.000000,48.497575,79.367568,0.000000,23.635036,26.855991,0.237449,16.151124,40.003933,35.005961,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.495745,57.350178,103.163202,119.781929,62.772819,65.332827,34.663125,14.373504,102.086318,9.585431,58.471456,38.167468,118.283101,102.646062,117.007461,102.464684,81.382668,102.664453,-0.064982,-2.148173,32.025740,-235.673497,105.699741,2.550740,13.711880,4.169289,20.574792,1672.236634,9.589901,269778.666175,0.975395,15.116009,17.477295,2.686668,0.074619,0.052809,100.723105,83.237967,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.408966,69.955532,91.318778,127.600000,9.582513,15.000000,48.497575,79.327034,0.000000,23.635036,26.786344,0.238428,16.162771,40.357890,35.001300,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.729159,57.381856,103.132487,119.815855,62.681928,65.253471,34.604272,14.373932,101.982309,9.619012,58.504638,38.137520,118.331360,102.607884,117.054627,102.436917,81.407811,102.603013,-0.064896,-2.147736,32.025740,-235.676989,104.663622,2.445518,13.704218,4.089901,-5.657767,-460.622709,9.524367,269548.948829,0.969515,14.866443,17.475533,2.671933,0.075566,0.052342,100.713261,83.232829,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.429649,69.954234,91.253371,128.200000,9.530452,15.000000,48.497575,79.279746,0.000000,23.635036,26.718099,0.236251,16.122582,40.111164,34.993491,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.492851,57.457610,103.020770,119.884820,62.559138,65.135349,34.670324,14.370364,101.966484,9.680947,58.575926,38.152145,118.389714,102.448584,117.119775,102.340777,81.357314,102.507541,-0.064552,-2.141435,32.025740,-235.676146,105.345811,1.786455,13.736871,4.114025,6.705981,544.922096,9.547738,269316.297772,0.971410,15.167346,17.405686,2.679860,0.075500,0.052950,100.551696,83.215114,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.399614,69.939536,91.268205,129.100000,9.444245,15.000000,48.497575,79.439401,0.000000,23.635036,26.615786,0.239415,16.158318,40.044478,34.996884,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.184742,57.528131,103.041792,119.939047,62.511122,65.072088,34.595417,14.398763,101.828993,9.672961,58.621270,38.064888,118.444301,102.376050,117.165413,102.394763,81.402567,102.449748,-0.064510,-2.136797,32.025740,-235.651995,105.421688,1.843706,13.724826,4.135121,14.910282,1214.219694,9.468396,268894.221178,0.965595,14.889140,17.341707,2.662916,0.075541,0.051795,100.420914,83.129534,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.407909,69.925427,91.301215,129.600000,9.393909,15.000000,48.497575,79.462281,0.000000,23.635036,26.559673,0.239124,16.073413,40.077713,34.991072,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.269343,57.559535,102.956462,119.965465,62.434057,64.996625,34.643093,14.380211,101.955574,9.631671,58.614277,37.925483,118.459887,102.372221,117.181028,102.300752,81.397761,102.493718,-0.064392,-2.132724,32.025740,-235.666953,105.017266,1.279985,13.659502,4.082148,5.003230,406.877651,9.509044,268623.446759,0.968613,15.278628,17.331828,2.676361,0.075989,0.052999,100.316444,83.114929,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.410684,69.879234,91.290391,130.200000,9.337232,15.000000,48.497575,79.448547,0.000000,23.635036,26.493690,0.236137,16.116578,39.717747,35.012846,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.422123,57.588735,102.958934,119.989659,62.366749,64.937914,34.685817,14.380782,101.625020,9.639891,58.630676,37.960815,118.493151,102.320935,117.233235,102.275573,81.379446,102.451193,-0.064295,-2.129781,32.025740,-235.668343,105.382497,1.536657,13.689162,4.122319,24.878352,2020.689877,9.590693,268487.607033,0.978438,15.760438,17.250005,2.698507,0.075417,0.052284,100.267261,83.097056,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.425078,69.846743,91.324498,130.700000,9.288314,15.000000,48.497575,79.589148,0.000000,23.635036,26.438383,0.235121,16.057402,40.107564,35.010997,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.178366,57.654024,102.913965,120.031373,62.275474,64.870883,34.614284,14.387346,101.817904,9.641705,58.664322,37.969491,118.521131,102.411582,117.269920,102.216783,81.385401,102.373362,-0.064474,-2.126262,32.025740,-235.657368,104.503272,1.578005,13.663487,4.087899,-4.875640,-396.831644,9.548395,268175.883534,0.973694,15.678656,17.282636,2.690312,0.075655,0.052527,100.202562,83.140593,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.461679,69.799950,91.336053,131.300000,9.223483,15.000000,48.497575,79.514279,0.000000,23.635036,26.372494,0.236251,16.094364,40.435759,34.998261,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.262377,57.683775,102.905535,120.062519,62.235737,64.819019,34.702786,14.384064,101.491179,9.625931,58.698034,37.934696,118.531619,102.284793,117.267051,102.178297,81.373821,102.361754,-0.064321,-2.120978,32.025740,-235.665714,104.677507,1.645959,13.674594,4.133336,37.106615,3012.430238,9.497702,267920.848173,0.967494,15.503942,17.274041,2.679678,0.075556,0.053276,100.192027,83.153959,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.470267,69.785302,91.349294,131.800000,9.171636,15.000000,48.497575,79.573933,0.000000,23.635036,26.319569,0.235233,16.113224,40.394990,35.008410,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
