OSU 80 Ton Compressor Load Stand
38.268131,57.757605,102.690482,120.112020,62.178157,64.754989,34.678370,14.376786,101.580819,9.573614,58.749745,37.957632,118.571313,102.268355,117.299343,102.087574,81.314792,102.306810,-0.064474,-2.119834,32.025740,-235.672502,104.989694,1.694755,13.676234,4.089396,-6.388917,-519.037306,9.554012,267786.155726,0.975366,15.894870,17.218813,2.695609,0.076481,0.052203,100.104983,83.171041,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.466158,69.735117,91.363383,132.400000,9.119323,15.000000,48.497575,79.590167,0.000000,23.635036,26.255308,0.237048,16.076947,40.440108,35.004014,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.022119,57.797825,102.857303,120.149563,62.120436,64.689421,34.693271,14.379497,101.484487,9.549410,58.758418,37.844200,118.608892,102.249964,117.327156,102.088982,81.343762,102.339231,-0.064849,-2.118060,32.025740,-235.674201,105.449576,1.481482,13.716334,4.158200,21.725384,1764.217828,9.522675,267578.005899,0.969857,15.812210,17.223042,2.689471,0.076224,0.053345,99.978232,83.061027,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.433274,69.691413,91.388383,133.000000,9.049454,15.000000,48.497575,79.711815,0.000000,23.635036,26.193322,0.236877,16.096257,40.481829,35.001909,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.059094,57.820415,102.773510,120.187941,62.070726,64.637576,34.703521,14.381923,101.645938,9.536348,58.811126,37.885286,118.610391,102.211820,117.389625,102.032573,81.306182,102.313090,-0.064841,-2.115695,32.025740,-235.670305,105.102516,1.523421,13.666516,4.107390,21.832040,1772.355185,9.493328,267443.865348,0.969602,15.878346,17.247266,2.683446,0.075170,0.052238,99.777068,83.097479,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.422830,69.610805,91.350013,133.500000,9.010586,15.000000,48.497575,79.605515,0.000000,23.635036,26.140771,0.234001,16.070528,40.048047,35.010780,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.294776,57.895348,102.774575,120.257188,61.997922,64.574484,34.600360,14.375644,101.504333,9.492624,58.860467,37.749382,118.686572,102.178877,117.404585,102.083825,81.346773,102.160384,-0.065009,-2.113377,32.025740,-235.672990,104.670066,1.644438,13.682473,4.140296,11.832157,963.414732,9.569977,267267.952498,0.975100,16.248244,17.238835,2.705196,0.075450,0.053198,99.666463,83.080786,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.463902,69.617877,91.294214,134.100000,8.940021,15.000000,48.497575,79.783662,0.000000,23.635036,26.078824,0.238140,16.121265,40.400600,35.004811,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.901795,57.933090,102.741605,120.285277,61.960825,64.516581,34.653395,14.375359,101.529380,9.454302,58.914141,37.872549,118.716838,102.167959,117.435299,101.968966,81.371553,102.113575,-0.064938,-2.106843,32.025740,-235.673112,104.759844,1.541624,13.660854,4.085159,5.446195,442.769207,9.544640,267103.391599,0.973060,16.221181,17.259855,2.700367,0.075259,0.052508,99.670286,83.064658,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.452742,69.590930,91.269736,134.700000,8.884828,15.000000,48.497575,79.688440,0.000000,23.635036,26.018971,0.238718,16.124060,40.788810,34.992989,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.090070,58.008300,102.680589,120.354803,61.915363,64.477708,34.565547,14.371220,101.377985,9.515847,58.924300,37.767700,118.742719,102.052746,117.490724,102.007528,81.399114,102.172611,-0.064940,-2.102670,32.025740,-235.679211,104.571499,1.283666,13.665308,4.135464,3.221686,262.584877,9.470783,266764.826943,0.968682,15.980482,17.122465,2.683775,0.076157,0.052661,99.585004,83.007581,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.453541,69.544818,91.252867,135.200000,8.828080,15.000000,48.497575,79.789132,0.000000,23.635036,25.968752,0.235798,16.085493,39.769888,34.991917,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.828560,58.039706,102.678877,120.394016,61.854380,64.428910,34.648148,14.379212,101.450044,9.503435,58.989060,37.673680,118.780463,102.107196,117.504939,102.014378,81.351258,102.119387,-0.065289,-2.103856,32.025740,-235.667789,104.806282,0.937282,13.722464,4.080795,-1.597534,-129.897279,9.571241,266679.261677,0.977296,16.545350,17.067992,2.710732,0.075632,0.053180,99.486386,83.037860,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.427888,69.524950,91.192990,135.800000,8.760278,15.000000,48.497575,79.968511,0.000000,23.635036,25.910390,0.237048,16.112394,40.094370,34.999913,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.978242,58.109958,102.638855,120.449360,61.790309,64.381187,34.692152,14.380496,101.466691,9.504820,59.042588,37.731330,118.824050,102.053188,117.555684,102.011099,81.389003,102.229063,-0.065229,-2.103835,32.025740,-235.669772,104.761555,1.144455,13.708112,4.147273,28.941153,2350.252828,9.508341,266476.321909,0.974126,16.367494,17.077877,2.695731,0.075055,0.052685,99.492884,83.109864,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.403848,69.485937,91.174855,136.400000,8.711946,15.000000,48.497575,79.894523,0.000000,23.635036,25.851236,0.232562,16.115369,40.324172,35.005293,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.154387,58.146324,102.667295,120.488574,61.757008,64.336249,34.675225,14.372219,101.452367,9.522063,59.032196,37.790303,118.814472,102.111654,117.528392,102.026780,81.359164,102.177854,-0.065111,-2.101500,32.025740,-235.680172,104.401997,1.765797,13.698881,4.101332,14.778349,1200.705869,9.575893,266458.603663,0.978425,16.750664,17.091973,2.714322,0.074702,0.052244,99.568726,83.032267,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.337735,69.420583,91.119028,137.000000,8.635720,15.000000,48.497575,79.927575,0.000000,23.635036,25.794613,0.234001,16.143118,40.396349,34.989842,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.952197,58.208863,102.664765,120.550038,61.730105,64.295245,34.591824,14.380639,101.391653,9.530509,59.047981,37.667635,118.887525,102.037627,117.599613,101.969519,81.365635,102.177132,-0.065119,-2.101498,32.025740,-235.669302,103.968257,1.723130,13.656112,4.117163,6.093097,496.243266,9.524441,266218.221599,0.972460,16.619347,17.123784,2.702570,0.074279,0.052600,99.632810,82.991321,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.333633,69.416891,91.076436,137.600000,8.583780,15.000000,48.497575,80.019557,0.000000,23.635036,25.736953,0.238892,16.113711,40.954400,35.005047,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.238953,58.232281,102.640563,120.580909,61.673370,64.252674,34.674639,14.376500,101.309881,9.522814,59.102066,37.641568,118.911718,102.102358,117.641151,101.908012,81.336384,102.139856,-0.065266,-2.101974,32.025740,-235.676218,104.156156,1.680000,13.687233,4.114206,8.591844,698.078776,9.471586,266029.971664,0.967477,16.419290,17.121154,2.690839,0.075667,0.052712,99.621401,83.041811,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.357124,69.394317,91.045885,138.200000,8.527249,15.000000,48.497575,79.929414,0.000000,23.635036,25.681169,0.236763,16.109383,40.476617,35.001860,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.896814,58.298954,102.584644,120.641261,61.630185,64.211519,34.736312,14.375787,101.464597,9.464427,59.154289,37.681788,118.954685,101.991715,117.681837,101.957170,81.324141,102.237250,-0.065536,-2.102437,32.025740,-235.675298,103.969279,1.629545,13.724267,4.114188,17.339545,1406.319438,9.523964,265982.818324,0.974944,16.753282,17.114224,2.705107,0.076267,0.052561,99.543641,82.966654,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.329115,69.357555,90.966556,138.800000,8.458411,15.000000,48.497575,80.137713,0.000000,23.635036,25.624798,0.236478,16.163312,39.867260,35.003542,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.055372,58.337250,102.573242,120.677695,61.599480,64.171089,34.571768,14.384349,101.371011,9.457780,59.183338,37.650716,118.976685,101.998151,117.696013,101.835187,81.317422,102.069023,-0.065646,-2.101840,32.025740,-235.667225,104.335974,1.481215,13.687990,4.130956,-4.341840,-353.819901,9.435264,265750.495432,0.964126,16.392040,17.119832,2.684189,0.075112,0.053147,99.519413,82.976294,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.341581,69.338476,90.872031,139.400000,8.395542,15.000000,48.497575,80.134081,0.000000,23.635036,25.571139,0.235628,16.126693,39.851092,34.990314,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.813892,58.403648,102.608570,120.745279,61.571439,64.136761,34.635441,14.374503,101.317036,9.527002,59.234681,37.679205,119.028027,101.992393,117.762389,101.854350,81.294087,102.099496,-0.065648,-2.100067,32.025740,-235.673152,104.601377,1.544943,13.678957,4.086709,26.719758,2173.410627,9.522096,265782.792939,0.971378,16.917923,17.193835,2.706946,0.074351,0.052342,99.564730,83.004902,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.379249,69.332171,90.796699,140.000000,8.330151,15.000000,48.497575,80.282840,0.000000,23.635036,25.516751,0.239241,16.110032,40.266268,35.008391,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.004147,58.425414,102.566220,120.775873,61.562206,64.097098,34.668027,14.375787,101.577859,9.490125,59.234251,37.526336,119.043646,101.959652,117.804770,101.909907,81.313726,102.069765,-0.065963,-2.100127,32.025740,-235.672684,104.088548,1.346197,13.679588,4.132020,22.396211,1820.016846,9.471284,265592.827286,0.971076,16.743010,17.093850,2.695368,0.075831,0.052917,99.514187,83.036765,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.409442,69.298865,90.680031,140.700000,8.256514,15.000000,48.497575,80.316079,0.000000,23.635036,25.454634,0.238140,16.112340,40.195920,35.007338,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.902531,58.479415,102.607752,120.828717,61.579119,64.060481,34.718059,14.379783,101.562079,9.496878,59.266020,37.680586,119.090304,102.007979,117.818488,101.922866,81.286750,102.100696,-0.065827,-2.096659,32.025740,-235.667381,104.241507,1.256361,13.715450,4.083752,18.566010,1506.583299,9.539387,265627.120492,0.975640,17.134391,17.136524,2.713515,0.076797,0.051952,99.416770,83.060920,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.370825,69.259367,90.603917,141.300000,8.201060,15.000000,48.497575,80.287185,0.000000,23.635036,25.400983,0.238197,16.119138,39.873596,34.995546,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.999903,58.511650,102.651260,120.854027,61.541098,64.022364,34.602906,14.376215,101.608850,9.483786,59.321640,37.696511,119.133177,102.063630,117.849252,101.926959,81.305279,102.123246,-0.066084,-2.096620,32.025740,-235.672419,104.468320,1.228400,13.721923,4.149834,12.352390,1005.699926,9.476297,265384.368516,0.968889,16.899981,17.098018,2.698817,0.075113,0.053072,99.454175,83.095760,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.329038,69.237876,90.588222,141.900000,8.132566,15.000000,48.497575,80.309263,0.000000,23.635036,25.349792,0.235177,16.101594,39.793044,35.000965,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.081867,58.561243,102.689722,120.902144,61.526580,63.993419,34.656132,14.380353,101.373226,9.490520,59.326459,37.718030,119.133912,102.092142,117.883010,101.920829,81.313691,102.167216,-0.066005,-2.095471,32.025740,-235.667954,104.949698,1.421662,13.727621,4.093597,6.404724,520.655336,9.504808,265348.955144,0.969881,17.090683,17.144622,2.707148,0.075463,0.053474,99.533805,83.136437,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.336866,69.221210,90.540233,142.500000,8.073325,15.000000,48.497575,80.375671,0.000000,23.635036,25.297679,0.233946,16.091317,39.903098,35.001831,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.847382,58.587418,102.665896,120.933851,61.488925,63.966016,34.660987,14.365084,101.550322,9.521079,59.404246,37.681644,119.182063,102.099284,117.952867,102.006769,81.308117,102.062327,-0.065753,-2.096534,32.025740,-235.687961,103.975870,1.495259,13.678524,4.124537,22.801056,1853.292823,9.476554,265158.949911,0.969907,16.991920,17.140400,2.701356,0.074852,0.052497,99.485030,83.173368,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.335915,69.238117,90.544439,143.100000,8.026840,15.000000,48.497575,80.325274,0.000000,23.635036,25.247147,0.236649,16.102748,40.295405,35.002096,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.988008,58.656850,102.706858,120.995041,61.460002,63.941583,34.640607,14.378213,101.486145,9.516584,59.438688,37.575706,119.228028,102.107996,117.977294,102.014031,81.271898,102.276079,-0.065523,-2.095358,32.025740,-235.668461,104.223295,1.489742,13.695671,4.098898,5.872993,477.643593,9.454156,265039.311258,0.965841,16.931443,17.159879,2.696552,0.076167,0.052809,99.471607,83.163779,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.293252,69.221565,90.503735,143.700000,7.960867,15.000000,48.497575,80.483652,0.000000,23.635036,25.196516,0.237220,16.113314,40.411747,35.005765,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.086454,58.727109,102.698897,121.050669,61.453533,63.917780,34.614197,14.377071,101.493992,9.574644,59.504546,37.625245,119.245421,102.078718,117.972706,101.970026,81.318906,102.144018,-0.065216,-2.093001,32.025740,-235.670256,104.169780,1.357391,13.701657,4.087647,-5.011313,-407.875200,9.514432,265042.978972,0.971839,17.272996,17.098905,2.712629,0.076205,0.052408,99.579818,83.189856,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.318690,69.223362,90.520274,144.400000,7.897468,15.000000,48.497575,80.461023,0.000000,23.635036,25.139698,0.237449,16.157308,40.204826,35.009649,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.758906,58.754937,102.718839,121.070139,61.455747,63.896445,34.627526,14.384064,101.646608,9.550302,59.486991,37.649781,119.279562,102.111720,118.018308,102.047262,81.290629,102.195249,-0.064982,-2.092986,32.025740,-235.659833,104.270589,1.355194,13.676595,4.126520,16.713715,1359.820257,9.476810,264990.084671,0.968308,17.153109,17.270688,2.703665,0.075913,0.053730,99.649165,83.248662,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.314964,69.218385,90.540098,145.000000,7.846549,15.000000,48.497575,80.641182,0.000000,23.635036,25.092139,0.235459,16.140720,39.949445,35.010220,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.092463,58.807839,102.654814,121.114085,61.455392,63.872827,34.690445,14.384064,101.493630,9.554635,59.521316,37.587892,119.316528,102.104686,118.038047,102.034876,81.262895,102.226428,-0.064442,-2.093049,32.025740,-235.665387,104.008392,1.505053,13.750357,4.101440,7.767330,630.800273,9.446715,264855.793252,0.966142,17.091156,17.139951,2.696468,0.075506,0.052121,99.759133,83.242639,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.314640,69.198124,90.583553,145.600000,7.788439,15.000000,48.497575,80.589271,0.000000,23.635036,25.043605,0.239008,16.144236,39.784138,34.998143,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.684327,58.838423,102.745712,121.140509,61.482372,63.854316,34.691949,14.370221,101.614133,9.598583,59.613338,37.587532,119.359498,102.079556,118.093671,102.020382,81.282771,102.196425,-0.064479,-2.089575,32.025740,-235.677269,104.003361,1.369384,13.801474,4.125727,18.791820,1526.054831,9.538292,264949.842315,0.974593,17.559904,17.200719,2.720387,0.074641,0.052594,99.685576,83.241637,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.309466,69.216617,90.612133,146.300000,7.720855,15.000000,48.497575,80.574625,0.000000,23.635036,24.989006,0.236308,16.155740,40.509408,35.000739,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.936486,58.906480,102.722308,121.193356,61.465696,63.839027,34.694156,14.375501,101.635757,9.612244,59.665088,37.671919,119.407715,102.155832,118.158089,101.987525,81.284016,102.266348,-0.064762,-2.086108,32.025740,-235.673786,104.246200,0.600131,13.749276,4.126088,4.128402,335.239849,9.436230,264801.263338,0.963370,17.163824,17.248221,2.694885,0.074609,0.052937,99.718873,83.290679,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.319797,69.222809,90.652660,146.900000,7.665786,15.000000,48.497575,80.686048,0.000000,23.635036,24.942210,0.236308,16.158480,39.480809,34.992694,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.006586,58.966823,102.758216,121.247039,61.472656,63.824546,34.709198,14.375644,101.414279,9.575546,59.721167,37.618620,119.417808,102.156466,118.179989,102.027923,81.291558,102.316116,-0.064749,-2.077986,32.025740,-235.675440,104.557976,0.546003,13.800860,4.099475,5.279522,428.528832,9.557784,264882.234935,0.974427,17.744191,17.209323,2.726484,0.075578,0.052394,99.671728,83.317407,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.308070,69.206913,90.690909,147.600000,7.604128,15.000000,48.497575,80.776182,0.000000,23.635036,24.889766,0.236421,16.149086,40.446350,35.003640,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.286283,59.002367,102.737669,121.271238,61.512071,63.811653,34.695412,14.377357,101.674549,9.595097,59.750613,37.640312,119.445082,102.101578,118.188842,102.090590,81.323322,102.381329,-0.064510,-2.069807,32.025740,-235.673238,104.678957,0.465236,13.733625,4.140764,15.751506,1279.027928,9.483852,264777.852675,0.967285,17.472037,17.252403,2.707744,0.075312,0.051704,99.601388,83.339298,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.297504,69.217930,90.721932,148.300000,7.533799,15.000000,48.497575,80.837520,0.000000,23.635036,24.838219,0.237335,16.114937,40.133488,35.004034,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.843195,59.061884,102.801152,121.311291,61.521836,63.808568,34.607543,14.378356,101.782436,9.610505,59.777099,37.685007,119.480622,102.146908,118.217372,102.077572,81.271940,102.339559,-0.064384,-2.066281,32.025740,-235.673709,104.114774,0.604251,13.724700,4.093777,16.223907,1320.731882,9.466802,264732.434373,0.964860,17.438112,17.276396,2.703695,0.075676,0.052852,99.541031,83.326427,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.323055,69.207381,90.725778,148.900000,7.483565,15.000000,48.497575,80.745756,0.000000,23.635036,24.794031,0.239415,16.138214,40.042078,35.008164,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.754743,59.121677,102.809106,121.357743,61.513968,63.808628,34.634699,14.380639,101.532536,9.568068,59.814263,37.743494,119.520075,102.177983,118.282045,102.088005,81.294086,102.348045,-0.064154,-2.063371,32.025740,-235.668649,104.524139,0.589794,13.767775,4.124375,2.367090,192.545485,9.385702,264565.342424,0.957493,17.098848,17.285937,2.683407,0.075341,0.052436,99.569943,83.349342,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.310437,69.205961,90.789813,149.600000,7.415212,15.000000,48.497575,80.878919,0.000000,23.635036,24.743924,0.238197,16.159075,39.546284,34.999824,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.036052,59.147027,102.714328,121.379439,61.527365,63.808681,34.599678,14.379783,101.608985,9.519506,59.879993,37.501093,119.540136,102.118563,118.288782,102.069058,81.292689,102.297727,-0.064122,-2.056958,32.025740,-235.669668,104.691662,0.994054,13.727729,4.134544,-7.598645,-618.719927,9.516832,264830.802435,0.972207,17.753107,17.310865,2.716503,0.075789,0.052880,99.483152,83.369599,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.348657,69.195637,90.813138,150.300000,7.355264,15.000000,48.497575,80.977768,0.000000,23.635036,24.694718,0.240235,16.151647,39.750279,34.990540,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.973430,59.204893,102.790538,121.414487,61.522275,63.811775,34.673566,14.367938,101.536015,9.511296,59.900630,37.674427,119.580265,102.094450,118.308157,102.112137,81.251535,102.369462,-0.064007,-2.051091,32.025740,-235.681350,104.600849,1.017312,13.726323,4.111393,29.567683,2402.419097,9.544101,264888.411489,0.974056,17.932265,17.294093,2.723078,0.074858,0.052417,99.485750,83.389402,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.374086,69.201996,90.869627,150.900000,7.290115,15.000000,48.497575,80.983607,0.000000,23.635036,24.652442,0.237220,16.163258,40.068061,34.999441,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.062246,59.265789,102.824574,121.446197,61.517504,63.814824,34.681475,14.374503,101.507604,9.546709,59.974951,37.737520,119.608212,102.192785,118.320830,102.134184,81.317123,102.314811,-0.063792,-2.046995,32.025740,-235.673805,104.115490,0.972061,13.795578,4.146156,29.016320,2357.082395,9.456678,264803.634331,0.967295,17.578731,17.263614,2.700447,0.075732,0.053217,99.523932,83.366610,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.373361,69.219545,90.900084,151.600000,7.243850,15.000000,48.497575,80.968535,0.000000,23.635036,24.605069,0.236081,16.165079,39.364345,34.998939,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.024062,59.290038,102.899519,121.466224,61.532461,63.822922,34.650444,14.380211,101.628862,9.547762,59.965307,37.741766,119.632108,102.272925,118.381310,102.152768,81.285549,102.389733,-0.063860,-2.042939,32.025740,-235.672507,104.543942,0.801807,13.741649,4.104938,29.385330,2389.195893,9.483367,264937.388654,0.967144,17.720752,17.350210,2.706907,0.074899,0.052110,99.509846,83.374729,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.382456,69.214946,90.981836,152.300000,7.175112,15.000000,48.497575,80.974235,0.000000,23.635036,24.558414,0.238197,16.143190,39.977084,35.009738,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.934655,59.336882,102.896888,121.490980,61.566791,63.825223,34.661793,14.380924,101.611761,9.561459,60.038258,37.798683,119.672211,102.336128,118.405377,102.207427,81.283473,102.423748,-0.063931,-2.034898,32.025740,-235.667873,103.822189,0.595527,13.807460,4.111573,29.697091,2413.753273,9.463500,264889.372942,0.964672,17.662323,17.250003,2.701485,0.074629,0.052060,99.570776,83.418817,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.396248,69.215882,91.040928,153.000000,7.122338,15.000000,48.497575,81.121744,0.000000,23.635036,24.512227,0.238140,16.146472,40.085871,35.000316,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.227855,59.401362,102.917780,121.535764,61.581601,63.832172,34.710313,14.370935,101.861801,9.557047,60.066145,37.664591,119.700790,102.234858,118.402576,102.156856,81.258858,102.425512,-0.063828,-2.029051,32.025740,-235.675576,103.935221,0.586843,13.770750,4.145344,25.740939,2089.276170,9.482957,264995.233200,0.966767,17.737846,17.329031,2.706168,0.074834,0.051930,99.499341,83.410189,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.415273,69.231611,91.065172,153.700000,7.070630,15.000000,48.497575,81.156295,0.000000,23.635036,24.466122,0.238140,16.154676,39.811364,35.002263,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.097563,59.450412,102.871804,121.584999,61.586477,63.842851,34.655761,14.384492,101.671388,9.523677,60.117096,37.663854,119.737489,102.317611,118.428735,102.185407,81.299467,102.498978,-0.064057,-2.024987,32.025740,-235.662835,103.866383,0.955000,13.768153,4.090243,15.427846,1254.179928,9.509443,265080.520140,0.969066,17.904904,17.352642,2.712477,0.074487,0.051546,99.484978,83.366966,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.333806,69.221885,91.052292,154.400000,6.992775,15.000000,48.497575,81.096514,0.000000,23.635036,24.422504,0.237794,16.158985,39.932233,34.998821,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.638782,59.481550,102.885670,121.591953,61.630641,63.851974,34.642188,14.352954,101.809171,9.507542,60.179609,37.757880,119.765780,102.366885,118.476722,102.174242,81.279787,102.396267,-0.064269,-2.020898,32.025740,-235.696660,104.176826,1.022575,13.807189,4.133588,14.192500,1154.206687,9.431809,265080.251099,0.959931,17.575967,17.378373,2.692220,0.074983,0.052119,99.448854,83.404111,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.277040,69.229421,91.019871,155.100000,6.936769,15.000000,48.497575,81.147809,0.000000,23.635036,24.378984,0.238718,16.192107,39.606228,34.999824,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.842122,59.544930,102.938412,121.628393,61.662546,63.862696,34.669525,14.375930,101.721990,9.477309,60.197046,37.665362,119.775883,102.294163,118.484093,102.271210,81.276848,102.425773,-0.064311,-2.014336,32.025740,-235.670091,104.128012,0.848520,13.735338,4.117036,26.520740,2155.101575,9.466766,265167.663784,0.965285,17.799555,17.384258,2.700220,0.075144,0.053537,99.469638,83.408123,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.220111,69.229322,90.999147,155.800000,6.885557,15.000000,48.497575,81.328190,0.000000,23.635036,24.336925,0.236365,16.176637,39.810801,35.002460,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.089093,59.585714,102.940669,121.664555,61.696878,63.870356,34.673621,14.381923,101.932934,9.465189,60.273751,37.738443,119.818504,102.314061,118.525221,102.258461,81.292809,102.449886,-0.064127,-2.010249,32.025740,-235.668508,104.403380,0.890958,13.854753,4.107534,29.753723,2417.531332,9.599775,265429.015478,0.978631,18.448954,17.338929,2.733502,0.074094,0.052972,99.453991,83.415469,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.204219,69.237915,90.981324,156.500000,6.829895,15.000000,48.497575,81.210638,0.000000,23.635036,24.294126,0.239182,16.173752,40.213902,35.004663,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.988491,59.660944,102.972207,121.709896,61.730926,63.880253,34.662283,14.379925,101.854121,9.410898,60.311703,37.727024,119.850443,102.392384,118.561147,102.277487,81.297329,102.506165,-0.063899,-2.006148,32.025740,-235.667729,104.379846,0.813199,13.755640,4.148896,26.813765,2179.368335,9.550240,265452.134312,0.972489,18.237600,17.360549,2.720207,0.075246,0.053368,99.399458,83.398329,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.174539,69.213185,90.969191,157.200000,6.773437,15.000000,48.497575,81.296349,0.000000,23.635036,24.253627,0.238602,16.206369,40.404710,34.989360,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.323238,59.694288,102.992280,121.737713,61.756994,63.891683,34.662837,14.379640,101.837492,9.359602,60.353012,37.767835,119.881348,102.423343,118.589751,102.397317,81.297777,102.525142,-0.063718,-2.004399,32.025740,-235.673732,104.482187,0.926101,13.761915,4.094535,16.094286,1308.089917,9.483144,265404.949727,0.965761,17.946220,17.359850,2.702629,0.074282,0.053951,99.293599,83.407763,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.126338,69.181543,90.935619,157.900000,6.719427,15.000000,48.497575,81.436779,0.000000,23.635036,24.214549,0.239707,16.191151,39.648153,35.006109,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.100444,59.753260,103.024091,121.792792,61.745195,63.902364,34.604392,14.382209,101.776156,9.318489,60.446945,37.733530,119.925682,102.353116,118.660876,102.375765,81.344592,102.516121,-0.063750,-2.004428,32.025740,-235.667569,104.109001,1.186577,13.749618,4.105659,20.573842,1674.997523,9.517634,265542.337903,0.969179,18.156555,17.390943,2.710616,0.075773,0.051951,99.330646,83.475713,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.115166,69.177835,90.866915,158.700000,6.690238,15.000000,48.497575,81.463286,0.000000,23.635036,24.170274,0.240059,16.188771,39.889171,34.996913,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.113494,59.812234,103.077150,121.829789,61.757079,63.907648,34.656468,14.378784,101.881744,9.363550,60.437290,37.740664,119.933452,102.482850,118.674159,102.424656,81.311365,102.623373,-0.064038,-2.003298,32.025740,-235.668544,104.214403,1.151586,13.776447,4.167936,20.883656,1697.665874,9.428266,265489.907687,0.960247,17.741406,17.402499,2.687463,0.075742,0.052715,99.390748,83.502195,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.096006,69.161145,90.825538,159.400000,6.619999,15.000000,48.497575,81.407711,0.000000,23.635036,24.132828,0.235515,16.170110,39.332398,35.005283,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.077878,59.865971,103.001445,121.858719,61.728693,63.912971,34.666334,14.379069,101.909160,9.411272,60.537311,37.766127,119.999089,102.448946,118.740700,102.392346,81.299077,102.600478,-0.064112,-2.003275,32.025740,-235.668912,104.333142,0.500528,13.783966,4.113160,22.439817,1823.649595,9.496660,265612.450969,0.968268,18.098541,17.349978,2.704013,0.073634,0.052264,99.607314,83.534455,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.141816,69.141381,90.767208,160.100000,6.547121,15.000000,48.497575,81.499949,0.000000,23.635036,24.094716,0.239008,16.203105,39.559757,34.994386,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.131066,59.941481,103.101581,121.899333,61.724338,63.927415,34.632910,14.380496,101.932488,9.466252,60.600021,37.879636,120.008099,102.493723,118.726160,102.322714,81.302139,102.621821,-0.064064,-2.003282,32.025740,-235.669608,104.812461,0.474257,13.824318,4.120318,22.932636,1865.498858,9.500154,265718.888074,0.966676,18.140013,17.451026,2.704479,0.075561,0.051660,99.635175,83.546903,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.179146,69.130989,90.720011,160.800000,6.511277,15.000000,48.497575,81.581008,0.000000,23.635036,24.059666,0.238197,16.196488,40.337771,34.999726,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.270928,60.005692,103.161569,121.939113,61.748805,63.941183,34.581447,14.374788,102.043637,9.484731,60.677561,37.892608,120.037138,102.650782,118.756823,102.532626,81.302581,102.723851,-0.064106,-2.003296,32.025740,-235.676787,104.395103,0.542429,13.774825,4.149095,6.355249,517.749137,9.505333,265813.502408,0.967590,18.241524,17.448840,2.705021,0.076201,0.052069,99.416637,83.558779,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.218171,69.132265,90.613100,161.600000,6.462697,15.000000,48.497575,81.514001,0.000000,23.635036,24.020667,0.239357,16.189727,39.769931,35.004693,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.061792,60.041518,103.279191,121.956639,61.778059,63.944586,34.586415,14.379212,102.022238,9.536056,60.724782,37.720300,120.070110,102.749104,118.783179,102.492394,81.303125,102.677344,-0.064033,-2.003242,32.025740,-235.666319,104.576554,0.588087,13.783371,4.118803,18.748926,1527.217311,9.503713,265912.524061,0.967461,18.245700,17.459271,2.703874,0.075425,0.052254,99.257921,83.563815,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.226098,69.097834,90.548818,162.300000,6.424697,15.000000,48.497575,81.506682,0.000000,23.635036,23.987563,0.235459,16.215258,39.898504,35.013259,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.943244,60.103525,103.355408,122.002261,61.775330,63.947595,34.697238,14.376358,102.023306,9.500634,60.811271,37.860228,120.113309,102.810538,118.848841,102.676965,81.281667,102.805572,-0.063928,-2.003263,32.025740,-235.673093,104.378399,0.660378,13.787698,4.130433,3.695681,300.074843,9.473826,265970.612671,0.965427,18.122695,17.523297,2.695560,0.074511,0.051184,99.122551,83.607345,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.258122,69.116194,90.586328,163.100000,6.381036,15.000000,48.497575,81.540177,0.000000,23.635036,23.950599,0.242009,16.240555,39.580286,35.005184,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.930321,60.169943,103.406430,122.046492,61.783033,63.954430,34.667891,14.378926,102.336570,9.536416,60.822399,37.922736,120.167111,102.919765,118.907844,102.717182,81.301201,102.855317,-0.064146,-2.003265,32.025740,-235.672321,104.591932,0.912944,13.835317,4.176861,10.195889,828.567105,9.544801,266093.114137,0.971173,18.438662,17.493374,2.713461,0.075458,0.051821,98.895713,83.629688,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.284360,69.124607,90.619836,163.800000,6.337952,15.000000,48.497575,81.742828,0.000000,23.635036,23.919692,0.238024,16.235488,40.537052,34.987492,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.072811,60.208802,103.465185,122.090446,61.769848,63.956735,34.675530,14.376215,102.332714,9.578969,60.875249,37.911416,120.184542,102.906747,118.926878,102.781618,81.247511,102.919371,-0.063910,-2.006196,32.025740,-235.672746,104.753685,0.387787,13.809822,4.128774,6.016628,488.832458,9.587395,266228.538859,0.971542,18.659989,17.595813,2.723948,0.074211,0.052033,98.943815,83.634123,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.236023,69.078280,90.598309,164.600000,6.313787,15.000000,48.497575,81.771724,0.000000,23.635036,23.884155,0.237564,16.217368,39.615886,35.000159,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.018356,60.259511,103.575041,122.129114,61.742458,63.968170,34.641391,14.362087,102.371377,9.659651,60.875152,37.851643,120.216783,102.963615,118.944255,102.839526,81.264202,103.011840,-0.063640,-2.007957,32.025740,-235.684750,104.823257,0.376488,13.808884,4.111339,16.441676,1337.151906,9.598369,266294.725533,0.972987,18.743798,17.607678,2.726221,0.075229,0.053107,99.001107,83.633211,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.246084,69.051384,90.585656,165.400000,6.269375,15.000000,48.497575,81.797926,0.000000,23.635036,23.849938,0.241830,16.233397,40.325179,34.997513,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.189271,60.318490,103.599361,122.169451,61.791419,63.984165,34.623276,14.382637,102.400425,9.637493,60.941728,37.904030,120.282928,103.095730,119.025047,102.844267,81.258806,103.055243,-0.063682,-2.007969,32.025740,-235.671715,104.688643,0.306411,13.821632,4.178809,17.018821,1384.813567,9.564956,266346.263350,0.968959,18.591155,17.701777,2.717561,0.076069,0.052448,99.149498,83.624154,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.302814,69.010990,90.535752,166.100000,6.250628,15.000000,48.497575,81.759492,0.000000,23.635036,23.820240,0.237967,16.211129,40.262641,35.004703,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.201926,60.370578,103.621348,122.203113,61.810050,64.003969,34.642586,14.368366,102.563974,9.648380,60.989162,37.968217,120.273493,103.120393,119.036012,102.913441,81.282092,103.095332,-0.063582,-2.011459,32.025740,-235.681248,104.431429,0.555401,13.844963,4.142676,-5.940985,-483.145750,9.593555,266437.994369,0.971715,18.714984,17.743388,2.724343,0.075337,0.052694,99.240520,83.686175,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.317302,68.988111,90.472091,166.900000,6.214929,15.000000,48.497575,81.700339,0.000000,23.635036,23.788347,0.239415,16.210083,39.670616,35.005293,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.183196,60.423218,103.707468,122.231489,61.827530,64.029908,34.665378,14.380496,102.457776,9.677798,61.044038,38.068551,120.289547,103.090481,119.044242,103.019610,81.287722,103.083302,-0.063891,-2.016656,32.025740,-235.667321,104.723213,0.469761,13.879924,4.148734,34.145066,2774.993791,9.551627,266495.723613,0.967895,18.544733,17.776137,2.712787,0.075332,0.052172,99.237211,83.686074,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.287836,68.929932,90.404728,167.600000,6.180801,15.000000,48.497575,81.654235,0.000000,23.635036,23.761491,0.236365,16.283593,40.138522,34.998398,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.201913,60.477788,103.745754,122.259586,61.845856,64.058793,34.624410,14.386918,102.885212,9.618098,61.091694,38.059541,120.347001,103.210431,119.087272,103.131316,81.358719,103.037813,-0.063923,-2.017810,32.025740,-235.656979,102.630108,0.342152,13.844656,4.176519,3.062873,249.216362,9.554362,266589.249996,0.967433,18.579880,17.778109,2.712464,0.075067,0.052607,99.174795,83.694822,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.295966,68.882816,90.389907,168.400000,6.163861,15.000000,48.497575,81.812692,0.000000,23.635036,23.731670,0.237277,16.266951,39.907032,35.002686,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.101219,60.531532,103.821457,122.306602,61.850650,64.093126,34.623951,14.378926,102.848619,9.510454,61.142845,38.054798,120.381366,103.188535,119.115810,103.168632,81.359056,102.844380,-0.063676,-2.017776,32.025740,-235.667748,102.293025,0.252119,13.879130,4.147219,17.699557,1440.176655,9.572831,266741.864571,0.967829,18.657596,17.764901,2.716050,0.075555,0.052301,99.201604,83.713532,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.303303,68.867314,90.427924,169.200000,6.145410,15.000000,48.497575,81.800362,0.000000,23.635036,23.702882,0.238255,16.271477,40.500289,35.001477,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.257329,60.585000,103.846535,122.372257,61.886157,64.126604,34.591078,14.381352,102.700356,9.466826,61.207825,38.203905,120.403632,103.255904,119.146753,103.208869,81.288658,102.912756,-0.063794,-2.021859,32.025740,-235.669079,102.361204,0.183782,13.919212,4.131641,18.128788,1476.504141,9.576719,266815.981651,0.969028,18.687108,17.665242,2.715721,0.075121,0.052227,99.252971,83.731924,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.313183,68.816962,90.456709,169.900000,6.114282,15.000000,48.497575,81.942769,0.000000,23.635036,23.678942,0.239591,16.281321,40.360869,34.993481,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.239195,60.637918,103.831893,122.455439,61.938513,64.155653,34.662145,14.369365,102.894300,9.304267,61.261974,38.139938,120.438173,103.367587,119.160157,103.251643,81.339848,102.750750,-0.063899,-2.024753,32.025740,-235.674532,102.273185,0.337200,13.850859,4.158092,5.072131,412.254118,9.618725,267040.293220,0.972465,18.875772,17.542920,2.724885,0.074354,0.052714,99.203241,83.724182,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.303703,68.791259,90.506967,170.700000,6.081926,15.000000,48.497575,81.923560,0.000000,23.635036,23.652184,0.240882,16.282331,40.371560,34.991544,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
