OSU 80 Ton Compressor Load Stand
38.602562,60.690836,103.942396,122.521652,61.976987,64.189145,34.691833,14.382209,102.921853,9.163019,61.281447,38.161716,120.504217,103.414456,119.188636,103.222112,81.343846,102.901858,-0.063923,-2.024940,32.025740,-235.666916,102.081753,0.402486,13.894907,4.145813,23.435091,1903.134133,9.583345,267248.905194,0.969723,18.720183,17.656456,2.714422,0.074665,0.052060,99.087195,83.764102,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.308077,68.741619,90.542121,171.500000,6.065508,15.000000,48.497575,81.800972,0.000000,23.635036,23.626794,0.237909,16.317184,39.998844,34.992478,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.455341,60.735486,103.990706,122.574790,61.999077,64.225694,34.602961,14.384492,102.893246,9.112266,61.324321,38.195187,120.539032,103.412487,119.231759,103.242812,81.352431,102.839662,-0.063710,-2.026891,32.025740,-235.666266,102.519507,0.433646,13.911928,4.122175,4.542322,369.823615,9.592797,267359.343348,0.968798,18.797352,17.503019,2.715326,0.074473,0.052542,99.083171,83.831868,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.297231,68.684209,90.563581,172.200000,6.039529,15.000000,48.497575,81.825132,0.000000,23.635036,23.605038,0.237220,16.303607,39.823611,34.997494,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.471353,60.786476,103.947739,122.635441,62.048503,64.265300,34.572937,14.374931,103.084059,9.092620,61.375525,38.360246,120.573019,103.386730,119.243042,103.298768,81.322131,102.950899,-0.063965,-2.029778,32.025740,-235.676317,102.781116,0.565669,13.874839,4.172768,31.504027,2567.200573,9.507560,267401.779554,0.958726,18.366013,17.594395,2.692629,0.075456,0.053002,99.148967,83.744894,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.240297,68.621762,90.548990,172.900000,6.030474,15.000000,48.497575,81.891077,0.000000,23.635036,23.584454,0.237736,16.306906,39.963009,35.004211,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.254288,60.838018,104.060245,122.725861,62.092137,64.303409,34.609535,14.378926,103.194616,9.146138,61.431306,38.060646,120.628760,103.657370,119.297318,103.444066,81.361835,102.966811,-0.063983,-2.032666,32.025740,-235.672321,102.462873,0.646235,13.905022,4.179728,14.821756,1206.518267,9.559699,267636.527990,0.965834,18.606440,17.546567,2.704194,0.075579,0.052842,99.189483,83.808992,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.303875,68.609823,90.605703,173.600000,6.012936,15.000000,48.497575,82.103691,0.000000,23.635036,23.565015,0.239883,16.319997,40.298859,35.005784,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.408241,60.895347,104.131527,122.785678,62.176616,64.339224,34.675918,14.374645,103.304578,9.136185,61.508404,38.209381,120.660223,103.585528,119.306074,103.418598,81.358644,103.120873,-0.063931,-2.032642,32.025740,-235.673989,102.123137,0.869417,13.921304,4.142874,27.146246,2205.524125,9.558459,267875.153913,0.966955,18.636109,17.647040,2.701952,0.075457,0.051705,99.148642,83.792335,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.306492,68.578363,90.620370,174.300000,6.012114,15.000000,48.497575,82.115504,0.000000,23.635036,23.547744,0.238834,16.319834,40.206123,34.997572,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.411741,60.963428,104.202575,122.844382,62.232633,64.378987,34.684786,14.371506,103.236063,9.031433,61.592427,38.176678,120.721173,103.637189,119.367531,103.505585,81.407710,103.026809,-0.063883,-2.032577,32.025740,-235.677128,101.659890,1.267856,13.979470,4.136473,27.366077,2222.816008,9.637039,268112.507002,0.972572,18.977267,17.617369,2.720224,0.075157,0.052750,99.055098,83.818410,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.349456,68.563225,90.669331,175.000000,6.005855,15.000000,48.497575,82.009589,0.000000,23.635036,23.531084,0.238776,16.317562,40.173935,35.004506,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.445005,61.022964,104.229123,122.892515,62.250291,64.405775,34.666591,14.370221,103.262890,8.969152,61.643199,38.326460,120.757155,103.683181,119.416141,103.614148,81.407295,103.150730,-0.064177,-2.033730,32.025740,-235.678413,101.504095,1.438238,13.924910,4.175257,10.404708,845.568368,9.607023,268256.465730,0.967172,18.829056,17.717643,2.711177,0.075246,0.052468,98.921463,83.781657,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.354787,68.485434,90.746693,175.600000,5.985085,15.000000,48.497575,81.966739,0.000000,23.635036,23.517766,0.239241,16.330635,40.224716,35.005784,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.507919,61.081122,104.242038,122.943709,62.237235,64.432382,34.568081,14.377071,103.417161,8.990638,61.737801,38.323239,120.807657,103.733872,119.454572,103.605678,81.431984,103.191860,-0.064151,-2.036071,32.025740,-235.672870,101.840525,1.438224,13.948277,4.154215,28.029971,2284.427424,9.620293,268418.842387,0.967590,18.892473,17.609316,2.712779,0.075724,0.053227,98.696822,83.825881,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.366370,68.417644,90.818106,176.100000,5.991902,15.000000,48.497575,82.037006,0.000000,23.635036,23.506862,0.239182,16.332420,40.290068,34.995586,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.347358,61.143967,104.318184,122.999355,62.254125,64.468982,34.615392,14.375359,103.525932,9.012891,61.761492,38.301060,120.833068,103.767494,119.531831,103.643406,81.440552,103.264422,-0.064143,-2.033219,32.025740,-235.675072,102.087140,1.312102,14.007237,4.121670,-0.569421,-46.344062,9.619005,268569.258927,0.967736,18.907684,17.687795,2.711123,0.076071,0.052671,98.716062,83.849941,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.352215,68.413018,90.880044,176.800000,5.980475,15.000000,48.497575,82.144570,0.000000,23.635036,23.494256,0.236991,16.365199,40.206393,34.993894,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.065676,61.226659,104.390411,123.061957,62.310686,64.505531,34.645994,14.377071,103.369437,9.011612,61.837146,38.440844,120.866439,103.880935,119.555454,103.757737,81.438835,103.306292,-0.064001,-2.031498,32.025740,-235.671236,101.963057,1.749182,13.998546,4.155658,18.271935,1485.803977,9.607853,268675.994110,0.969316,18.882092,17.689001,2.707029,0.075497,0.052078,98.637706,83.820466,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.334877,68.400214,90.854451,177.700000,5.979374,15.000000,48.497575,82.200455,0.000000,23.635036,23.477095,0.238197,16.350594,40.169550,35.008489,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.371315,61.273518,104.471228,123.099518,62.372141,64.539032,34.647047,14.378784,103.459732,9.098071,61.872741,38.298962,120.909181,103.848295,119.557073,103.782103,81.451339,103.321717,-0.064127,-2.033838,32.025740,-235.671811,101.768979,2.067384,13.932555,4.166674,12.257351,996.690709,9.667258,268933.210109,0.973086,19.158885,17.726097,2.720349,0.075083,0.052069,98.796082,83.856210,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.362719,68.447658,90.848193,178.500000,5.977640,15.000000,48.497575,82.219271,0.000000,23.635036,23.463550,0.240705,16.339505,40.791612,35.005676,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.371060,61.314314,104.511231,123.133741,62.448174,64.561866,34.645253,14.380496,103.411106,9.184258,61.904140,38.421203,120.961021,103.930327,119.578013,103.850637,81.422057,103.379094,-0.064416,-2.035125,32.025740,-235.667975,102.368016,2.361804,13.947105,4.124393,-3.078771,-250.359221,9.761601,269264.982453,0.980773,19.618588,17.754151,2.742376,0.077021,0.052526,98.857275,83.872322,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.360381,68.432428,90.917229,179.300000,5.981363,15.000000,48.497575,82.136946,0.000000,23.635036,23.450179,0.241355,16.348124,40.981169,34.999785,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.574817,61.364757,104.539686,123.161843,62.495406,64.596932,34.646688,14.378070,103.619841,9.242312,61.963242,38.428198,121.017387,103.983520,119.640765,103.829469,81.481841,103.544153,-0.064135,-2.029871,32.025740,-235.672361,102.615876,3.467973,14.000583,4.155333,25.257725,2053.820544,9.688547,269312.755004,0.972907,19.256470,17.751347,2.722639,0.075338,0.052543,98.771806,83.890716,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.384822,68.444869,90.962202,180.200000,5.980969,15.000000,48.497575,82.215387,0.000000,23.635036,23.436288,0.241118,16.334727,40.250679,34.999490,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.495918,61.417406,104.604162,123.184937,62.536504,64.630384,34.729154,14.383636,103.467199,9.378939,62.011306,38.551693,121.019209,103.985160,119.640629,103.919131,81.456682,103.411127,-0.064193,-2.031041,32.025740,-235.668102,102.645915,3.225278,13.935223,4.167594,34.756012,2819.458634,9.696831,269477.718042,0.973407,19.297605,17.816707,2.723699,0.075839,0.053086,98.796906,83.941555,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.393803,68.442646,90.997648,181.000000,5.981607,15.000000,48.497575,82.274919,0.000000,23.635036,23.425877,0.237909,16.363233,40.176588,34.987069,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.380128,61.472260,104.571108,123.207753,62.562408,64.662203,34.629497,14.362515,103.711665,9.426334,62.033970,38.375445,121.058512,104.062027,119.676084,103.945926,81.444189,103.521906,-0.064135,-2.034165,32.025740,-235.686772,102.679779,3.607483,13.951234,4.151781,11.081232,901.512696,9.648608,269518.955257,0.968445,19.076785,17.860619,2.710050,0.074852,0.052021,98.919107,83.967877,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.381926,68.427832,91.014039,181.800000,5.976971,15.000000,48.497575,82.270914,0.000000,23.635036,23.416202,0.240176,16.343274,40.016046,35.005253,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.390769,61.519121,104.657732,123.219717,62.604821,64.696413,34.559360,14.377214,103.793373,9.479602,62.092111,38.499139,121.089135,104.130054,119.702057,104.069332,81.449414,103.513261,-0.064251,-2.041190,32.025740,-235.671420,102.899405,3.839712,13.956319,4.144515,8.486632,691.830449,9.683038,269762.160542,0.968919,19.234341,17.802215,2.717279,0.074699,0.052043,98.923428,84.001663,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.354634,68.437060,90.994507,182.700000,5.976047,15.000000,48.497575,82.322644,0.000000,23.635036,23.407136,0.239299,16.349530,40.700595,35.003208,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.537123,61.566534,104.721876,123.240307,62.626010,64.726921,34.678524,14.372219,103.850321,9.404564,62.170947,38.587384,121.139028,104.145180,119.764994,103.956119,81.495476,103.625636,-0.064497,-2.044163,32.025740,-235.676905,102.387802,3.459624,13.980642,4.196478,5.677303,461.223569,9.718923,270001.111292,0.975495,19.443456,17.884302,2.724616,0.075151,0.052124,98.941701,84.048414,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.378449,68.451368,91.020234,183.400000,5.996061,15.000000,48.497575,82.296719,0.000000,23.635036,23.399408,0.240882,16.352127,40.465854,35.000031,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.731358,61.616428,104.753490,123.258393,62.611633,64.761993,34.627275,14.384492,103.847721,9.399135,62.212716,38.532895,121.156356,104.243172,119.794909,104.094374,81.557452,103.619136,-0.064940,-2.045933,32.025740,-235.669696,102.814335,3.585931,13.971897,4.165466,8.144322,662.623150,9.730359,270172.915820,0.977812,19.476126,17.873647,2.726117,0.074952,0.051863,98.883278,84.020014,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.364867,68.464360,90.994490,183.700000,5.994027,15.000000,48.497575,82.299851,0.000000,23.635036,23.391832,0.238428,16.376378,40.661943,35.003355,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.316812,61.679830,104.828718,123.284547,62.655819,64.805152,34.677133,14.390057,103.786113,9.440966,62.247224,38.427840,121.177272,104.201788,119.849994,104.090161,81.583634,103.803940,-0.064982,-2.044787,32.025740,-235.659720,103.043918,2.978303,14.012033,4.170767,25.453412,2067.915609,9.700774,270230.616618,0.971016,19.328661,17.898129,2.717428,0.073582,0.051600,98.967543,83.977141,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.379557,68.435850,90.925636,183.700000,6.011438,15.000000,48.497575,82.294318,0.000000,23.635036,23.385538,0.239241,16.391758,40.271870,34.990216,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.412647,61.716769,104.827686,123.305137,62.701679,64.842002,34.611776,14.374503,103.779221,9.441617,62.294885,38.484083,121.206460,104.324626,119.869429,104.208248,81.651816,103.720803,-0.064799,-2.049991,32.025740,-235.672335,102.648040,3.097845,13.988449,4.194603,0.464275,37.790395,9.655550,270270.815262,0.967814,19.120797,17.832074,2.704617,0.075318,0.051919,99.071715,83.924318,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.385175,68.392842,90.834353,183.900000,6.018934,15.000000,48.497575,82.220136,0.000000,23.635036,23.379299,0.238082,16.398789,40.496656,34.993461,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.692235,61.771626,104.847778,123.336579,62.751852,64.873280,34.629395,14.373646,103.974653,9.460397,62.359797,38.474130,121.256675,104.377099,119.913462,104.120525,81.676408,103.719294,-0.064731,-2.056959,32.025740,-235.676948,102.867448,2.794062,13.980804,4.200193,22.585587,1837.454039,9.787816,270632.761685,0.978557,19.735528,17.921786,2.735841,0.074978,0.052826,98.967422,83.936196,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.388598,68.348463,90.811305,183.900000,6.038987,15.000000,48.497575,82.291393,0.000000,23.635036,23.376079,0.238313,16.394102,40.912003,34.989557,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.401241,61.818765,104.893462,123.356335,62.747458,64.900170,34.653566,14.396907,103.901159,9.462648,62.364320,38.425269,121.236394,104.413120,119.888436,104.250211,81.630933,103.849478,-0.064463,-2.057537,32.025740,-235.650420,102.840782,2.637704,14.011167,4.175689,33.395250,2714.980785,9.766895,270698.775935,0.978402,19.644604,17.801487,2.728989,0.074985,0.052594,98.942893,83.934104,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.367114,68.273707,90.792624,183.900000,6.052037,15.000000,48.497575,82.267446,0.000000,23.635036,23.374068,0.239124,16.432633,41.023265,34.988131,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.568415,61.869488,104.915447,123.378038,62.751898,64.937560,34.583231,14.379783,103.981443,9.540741,62.410516,38.512429,121.269530,104.479260,119.915751,104.337392,81.745552,103.917075,-0.064361,-2.059315,32.025740,-235.669832,103.199086,2.160149,14.066520,4.184308,6.278876,511.500810,9.695840,270739.680461,0.970853,19.327835,17.775948,2.709789,0.075662,0.052170,98.919253,83.959045,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.352446,68.187898,90.812104,183.900000,6.066288,15.000000,48.497575,82.245213,0.000000,23.635036,23.372276,0.240235,16.442387,40.685364,34.989586,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.797333,61.936201,104.992401,123.430070,62.784008,64.970420,34.654401,14.377927,104.147928,9.434789,62.486116,38.604787,121.308218,104.390541,119.948628,104.246225,81.815447,103.889754,-0.064214,-2.063897,32.025740,-235.665316,103.240468,2.525900,14.074616,4.210722,4.289900,348.753673,9.787665,271058.397405,0.978660,19.761805,17.903019,2.731512,0.075102,0.052296,99.028334,84.100613,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.376012,68.140000,90.901537,183.900000,6.081842,15.000000,48.497575,82.125901,0.000000,23.635036,23.371436,0.236308,16.424447,40.931286,35.002785,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.565335,61.984444,104.833646,123.445374,62.827755,64.997930,34.638975,14.361088,103.986610,9.419779,62.537431,38.507867,121.328390,104.390878,119.976291,104.343471,81.864717,103.860999,-0.064468,-2.072641,32.025740,-235.682482,103.125896,1.642727,14.038177,4.183082,-5.470487,-444.929235,9.749286,271056.397699,0.976734,19.590023,17.830738,2.720243,0.075389,0.053241,99.025294,84.122826,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.377889,68.107781,90.929651,183.900000,6.105052,15.000000,48.497575,82.307182,0.000000,23.635036,23.371582,0.237277,16.445272,40.582354,34.989586,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.402438,62.031860,105.107875,123.484329,62.828616,65.027701,34.653537,14.383350,104.106445,9.435410,62.578093,38.658779,121.383324,104.475466,120.041919,104.391972,81.902277,103.916235,-0.064327,-2.069106,32.025740,-235.663977,103.307401,1.527553,14.017009,4.163916,30.303083,2463.594583,9.698514,271078.656285,0.969149,19.353247,17.743734,2.706176,0.076119,0.052947,99.011172,84.189272,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.418256,68.093361,90.936863,183.900000,6.124583,15.000000,48.497575,82.390685,0.000000,23.635036,23.374502,0.240293,16.425222,41.041887,34.999244,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.484714,62.059428,105.099032,123.503807,62.837389,65.060902,34.601865,14.382637,103.990671,9.328198,62.575131,38.453394,121.402100,104.552455,120.052493,104.323623,81.943955,103.985715,-0.064148,-2.067899,32.025740,-235.665344,102.927670,0.952128,14.004604,4.176627,-0.453193,-36.898915,9.754627,271263.597628,0.976430,19.709070,17.676453,2.718339,0.074669,0.052115,99.105819,84.196159,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.417411,68.066729,90.865131,183.900000,6.129870,15.000000,48.497575,82.302308,0.000000,23.635036,23.376486,0.238544,16.434418,41.110655,34.997995,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.432980,62.111807,105.096615,123.529963,62.896572,65.087579,34.692077,14.377499,104.079674,9.373995,62.611982,38.584542,121.425423,104.524580,120.060957,104.386610,82.045667,104.100397,-0.063823,-2.063743,32.025740,-235.668685,103.322598,0.896374,14.031181,4.220567,23.306423,1892.671818,9.832184,271445.633319,0.981067,19.973305,17.673487,2.737010,0.074855,0.051924,99.304667,84.233967,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.437559,68.059069,90.833396,183.900000,6.159374,15.000000,48.497575,82.253450,0.000000,23.635036,23.379642,0.237392,16.425132,40.917425,34.995979,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.604645,62.149576,105.131166,123.561962,62.906183,65.116583,34.649900,14.379497,104.185127,9.407135,62.664929,38.658987,121.454930,104.561912,120.091305,104.392031,82.113716,104.034323,-0.063687,-2.063719,32.025740,-235.670444,103.262432,0.521661,14.052276,4.179386,20.515114,1668.022646,9.813584,271526.487416,0.980826,19.891275,17.675306,2.730929,0.074833,0.052745,99.375414,84.246768,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.432741,68.033026,90.857846,183.900000,6.181333,15.000000,48.497575,82.184094,0.000000,23.635036,23.383679,0.242247,16.417775,41.139504,35.005883,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.738180,62.192582,105.148660,123.586449,62.934575,65.135780,34.588569,14.376929,104.164254,9.345114,62.719370,38.595992,121.471163,104.632957,120.102079,104.436400,82.238853,104.055914,-0.063482,-2.067229,32.025740,-235.671216,103.253501,0.456580,14.019804,4.160472,16.211443,1320.441262,9.833526,271581.015197,0.980230,20.012547,17.645338,2.734542,0.075754,0.053290,99.235402,84.264304,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.388559,67.997453,90.930326,183.900000,6.213256,15.000000,48.497575,82.349797,0.000000,23.635036,23.390161,0.237507,16.413322,41.423169,34.999038,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.477329,62.260401,105.132878,123.614553,62.911706,65.147030,34.631405,14.376358,104.213531,9.414139,62.789009,38.613126,121.509622,104.635003,120.157473,104.500042,82.359301,103.960664,-0.063653,-2.067192,32.025740,-235.671950,103.188971,0.208175,14.031487,4.174517,16.869202,1372.316912,9.793238,271585.359255,0.977225,19.821986,17.535961,2.723278,0.074558,0.053589,99.244047,84.284523,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.382858,67.987992,91.016802,183.900000,6.228097,15.000000,48.497575,82.294450,0.000000,23.635036,23.396284,0.239649,16.436779,40.426595,34.998290,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.647923,62.309474,105.192207,123.660744,62.932082,65.155066,34.604032,14.379497,104.163717,9.410408,62.847023,38.641281,121.542122,104.749381,120.167291,104.494870,82.507549,104.070236,-0.063894,-2.066681,32.025740,-235.669464,103.194722,0.638613,14.010662,4.202735,22.374501,1821.615255,9.761087,271500.435986,0.975694,19.687917,17.424329,2.714342,0.076090,0.053772,99.182500,84.329649,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.370845,67.985928,91.085875,183.900000,6.244657,15.000000,48.497575,82.222992,0.000000,23.635036,23.401347,0.238602,16.410563,41.098163,34.999529,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.657798,62.353585,105.227603,123.674101,62.945761,65.174137,34.620020,14.379783,104.378106,9.465244,62.910509,38.636369,121.574010,104.769950,120.201985,104.519276,82.570819,104.154427,-0.063999,-2.070124,32.025740,-235.671955,103.286702,0.655113,14.064844,4.197344,15.456576,1257.812677,9.837149,271559.559460,0.981978,20.102078,17.244278,2.732333,0.075028,0.052091,99.088119,84.294461,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.388046,67.966991,91.178496,183.900000,6.263947,15.000000,48.497575,82.225097,0.000000,23.635036,23.409695,0.236763,16.431244,41.048161,34.993796,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.946240,62.413410,105.218061,123.707771,62.981932,65.189430,34.657676,14.374503,104.220502,9.510001,62.927513,38.635637,121.627314,104.632494,120.239315,104.584566,82.663985,104.145393,-0.064075,-2.075372,32.025740,-235.672661,103.749035,0.821940,14.049392,4.160796,10.546825,857.338474,9.796527,271391.145673,0.978297,19.924444,17.164592,2.721808,0.074970,0.052432,99.012247,84.309117,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.384396,67.957507,91.225019,183.900000,6.281642,15.000000,48.497575,82.159207,0.000000,23.635036,23.418275,0.242128,16.426484,41.058037,35.003621,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.474800,62.453937,105.275101,123.726414,62.994549,65.205412,34.605544,14.374074,104.243118,9.484265,62.966152,38.627412,121.641218,104.784200,120.274811,104.623415,82.799674,104.185285,-0.064106,-2.075921,32.025740,-235.677664,103.331084,0.760416,14.039042,4.173472,6.359677,517.749137,9.801084,271428.855657,0.977968,19.955454,17.153967,2.722028,0.075027,0.052318,99.214463,84.312376,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.396642,67.965629,91.254970,183.900000,6.305085,15.000000,48.497575,82.241580,0.000000,23.635036,23.426867,0.238255,16.444226,41.396179,34.985495,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.745513,62.519002,105.243776,123.762032,63.051766,65.223795,34.601209,14.377499,104.366997,9.518606,63.031587,38.636035,121.661774,104.698798,120.288349,104.489613,83.000920,104.188873,-0.064125,-2.075904,32.025740,-235.675219,103.613673,0.275099,14.047426,4.216114,20.803956,1693.887816,9.722479,271320.112257,0.969441,19.633777,17.055152,2.701623,0.075630,0.052703,99.569635,84.387242,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.396031,67.940891,91.209419,183.900000,6.319065,15.000000,48.497575,82.153280,0.000000,23.635036,23.437993,0.239299,16.438709,40.154282,34.999765,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.220000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.632153,62.573315,105.267148,123.792920,63.023949,65.237452,34.647774,14.381923,104.242795,9.498641,63.087558,38.808094,121.667509,104.713200,120.318404,104.575852,83.048606,104.245860,-0.064017,-2.073540,32.025740,-235.668835,103.773587,0.229796,14.080404,4.214076,1.860457,151.277461,9.864937,271439.497617,0.984132,20.298982,16.944399,2.736209,0.074905,0.053816,99.597190,84.360603,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.401694,67.923693,91.218613,183.900000,6.344376,15.000000,48.497575,82.214909,0.000000,23.635036,23.450562,0.236991,16.477600,41.404958,34.986911,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.220000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.895818,62.610535,105.298415,123.819633,63.032215,65.257813,34.681140,14.385063,104.366552,9.534868,63.164980,38.681608,121.718852,104.747748,120.363570,104.634893,83.209712,104.330294,-0.063873,-2.070682,32.025740,-235.665858,103.413046,0.184379,14.058821,4.164961,20.866324,1695.050295,9.789490,271224.439766,0.977244,20.004628,16.745396,2.716283,0.074628,0.052291,99.399208,84.428070,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.450716,67.928352,91.261263,183.900000,6.385820,15.000000,48.497575,82.296579,0.000000,23.635036,23.468647,0.240352,16.475419,40.909044,35.008312,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.220000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.476914,62.681116,105.305621,123.871670,63.071440,65.270507,34.562503,14.381352,104.426909,9.582619,63.228692,38.655807,121.766755,104.820596,120.389218,104.644221,83.294009,104.284794,-0.063836,-2.073099,32.025740,-235.666792,103.621768,0.587652,14.045082,4.196695,18.309906,1492.488235,9.827402,271314.019957,0.979368,20.209211,16.733315,2.724858,0.074822,0.052455,99.444279,84.460044,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.525535,67.955563,91.302298,183.900000,6.410151,15.000000,48.497575,82.226406,0.000000,23.635036,23.485030,0.238082,16.469829,41.467349,34.999795,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.220000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.661500,62.736533,105.327578,123.896436,63.107118,65.284218,34.615097,14.377214,104.337293,9.635353,63.280769,38.586043,121.768334,104.733192,120.419028,104.660292,83.454667,104.255680,-0.063721,-2.073694,32.025740,-235.674687,103.666088,0.565597,14.035634,4.201635,13.885028,1130.085237,9.759592,271135.248123,0.971637,19.897436,16.624938,2.707191,0.074255,0.052329,99.604846,84.519351,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.446757,67.916478,91.388665,183.900000,6.441776,15.000000,48.497575,82.204277,0.000000,24.635036,23.509325,0.237163,16.478754,40.605400,34.995271,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.220000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.523436,62.809045,105.181751,123.934003,63.095408,65.302539,34.668719,14.379925,104.365990,9.622315,63.341707,38.680370,121.796671,104.826203,120.436441,104.631711,83.609718,104.104455,-0.063564,-2.077208,32.025740,-235.665442,103.319640,0.576994,14.067512,4.219359,16.971420,1379.146479,9.883048,271307.901753,0.986835,20.523345,16.512231,2.736852,0.074622,0.051839,99.423856,84.511074,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.442368,67.907916,91.437927,183.900000,6.441522,15.000000,48.497575,82.246321,0.000000,24.635036,23.526439,0.241000,16.452286,41.511133,34.996963,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.220000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.823189,62.845164,105.311962,123.950143,63.090672,65.325383,34.658739,14.374645,104.433767,9.575091,63.335420,38.780511,121.832114,104.775937,120.440589,104.699934,83.821546,104.196793,-0.063679,-2.083087,32.025740,-235.676929,103.564808,0.576969,14.040989,4.190438,35.071671,2850.845581,9.835905,271146.681001,0.980584,20.333493,16.333389,2.724353,0.073964,0.052313,99.327533,84.493475,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.424776,67.912734,91.525693,183.900000,6.477044,15.000000,48.497575,82.298450,0.000000,24.635036,23.555995,0.239124,16.438276,41.473210,35.005538,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.220000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.832676,62.873563,105.320096,123.962943,63.145443,65.351242,34.700767,14.382779,104.411992,9.638080,63.361694,38.701742,121.878681,104.806646,120.485287,104.595287,83.926146,104.251614,-0.063579,-2.088410,32.025740,-235.664221,103.851944,0.576910,14.064429,4.156577,24.436255,1983.926462,9.866231,271149.490084,0.983318,20.589373,16.083825,2.730331,0.075959,0.053521,99.279901,84.497661,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.482844,67.889862,91.616849,100.000000,6.515585,15.000000,48.497575,82.276352,0.000000,24.635036,23.585520,0.238544,16.438835,40.938678,35.001241,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.220000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.896179,62.917953,105.294923,123.977970,63.190186,65.385060,34.666584,14.378784,104.325460,9.618688,63.415122,38.688000,121.882046,104.827188,120.501202,104.705865,83.975793,104.237824,-0.063304,-2.094537,32.025740,-235.670177,103.604026,0.495306,14.062842,4.171957,5.675349,461.223569,9.797497,270903.633798,0.975809,20.228017,15.929718,2.712605,0.074475,0.052719,99.156594,84.503227,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.480190,67.857665,91.659192,100.000000,6.537770,15.000000,48.497575,82.141439,0.000000,24.635036,23.618512,0.237679,16.441558,40.972400,34.989419,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.220000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.508683,62.960965,105.227942,123.999119,63.198456,65.408932,34.622490,14.379925,104.377595,9.534594,63.421226,38.775720,121.912485,104.718891,120.536403,104.599930,84.079737,104.168282,-0.062976,-2.093924,32.025740,-235.666749,103.560462,0.108868,14.029125,4.172480,-1.449918,-117.981863,9.800306,270905.912269,0.974824,20.243873,15.859370,2.712151,0.075202,0.052454,99.034094,84.406819,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.449833,67.811404,91.725022,100.000000,6.575004,15.000000,48.497575,82.248878,0.000000,24.635036,23.651758,0.238544,16.432254,41.083844,34.983253,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.220000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.598909,63.012801,105.337451,124.017485,63.233190,65.427855,34.635560,14.383350,104.289004,9.377236,63.498299,38.678597,121.916276,104.776463,120.585279,104.616882,84.148124,104.396653,-0.062774,-2.099785,32.025740,-235.664630,103.566171,-0.066661,14.037636,4.222947,0.037636,3.061319,9.786060,270999.126959,0.974671,20.204378,15.801108,2.707076,0.074956,0.052321,98.960895,84.440515,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.460902,67.817516,91.816290,100.000000,6.596845,15.000000,48.497575,82.117048,0.000000,24.635036,23.688340,0.237679,16.479656,41.173445,34.988977,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.220000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.589782,63.058847,105.253860,124.049766,63.245727,65.441588,34.562780,14.376929,104.271469,9.391305,63.541963,38.723667,121.944459,104.781655,120.592741,104.669133,84.443155,104.345666,-0.062737,-2.108511,32.025740,-235.672522,103.629418,-0.077201,14.113219,4.233315,14.634161,1192.859132,9.894942,271159.295517,0.987013,20.760918,15.653708,2.732577,0.074715,0.052539,98.914002,84.441800,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.444328,67.818363,91.776703,100.000000,6.610554,15.000000,48.497575,82.147368,0.000000,24.635036,23.717418,0.241949,16.425835,41.480566,34.997848,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.220000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.995292,63.105444,105.283360,124.071471,63.246848,65.455982,34.610042,14.383350,104.420081,9.432744,63.604839,38.783206,121.955555,104.828483,120.619928,104.591295,84.513078,104.117838,-0.062653,-2.113771,32.025740,-235.666591,103.306096,0.149099,14.075896,4.212165,0.562433,45.782442,9.883531,271166.317362,0.984555,20.692828,15.727944,2.729027,0.075891,0.053423,98.888086,84.467676,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.437013,67.790225,91.720233,100.000000,6.667005,15.000000,48.497575,82.016189,0.000000,24.635036,23.751767,0.238602,16.410239,41.583541,34.999795,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.220000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.356322,63.174928,105.271040,124.110987,63.278891,65.464354,34.614683,14.389487,104.305927,9.446791,63.685818,38.756205,121.994385,104.789306,120.628651,104.665230,84.787961,104.209839,-0.062415,-2.116479,32.025740,-235.661108,103.258064,0.274574,14.072110,4.181117,18.816025,1531.431299,9.881602,270909.092922,0.987200,20.750995,15.401091,2.727506,0.074955,0.053137,98.714307,84.499515,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.448317,67.785754,91.671695,100.000000,6.679223,15.000000,48.497575,82.292431,0.000000,24.635036,23.787626,0.239824,16.442603,40.841624,34.990944,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.220000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.867993,63.215184,105.324593,124.136867,63.279471,65.471459,34.651307,14.376786,104.383934,9.374718,63.669569,38.660337,121.984335,104.831079,120.650329,104.658071,84.835202,104.201056,-0.062318,-2.119308,32.025740,-235.673645,103.657339,-0.128641,14.035039,4.168784,4.025004,327.247802,9.772425,270763.449009,0.975083,20.261150,15.188833,2.699899,0.075505,0.053422,98.660059,84.502314,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.425220,67.694350,91.633604,100.000000,6.687127,15.000000,48.497575,82.139512,0.000000,25.635036,23.809439,0.239182,16.442387,40.957024,34.981158,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.220000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.145336,63.265368,105.299792,124.149947,63.270154,65.483666,34.646050,14.389915,104.283147,9.400590,63.692858,38.841263,122.031051,104.786953,120.651277,104.645449,84.978749,104.057963,-0.062368,-2.124006,32.025740,-235.661006,103.447267,-0.160441,14.057992,4.183731,23.788364,1934.375771,9.956734,270776.050186,0.992841,21.177882,14.971455,2.744555,0.075280,0.052352,98.751621,84.465227,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.407145,67.639600,91.671678,100.000000,6.706265,15.000000,48.497575,82.096154,0.000000,25.635036,23.835121,0.239415,16.477059,41.516779,34.994592,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.220000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.179764,63.300386,105.290491,124.188350,63.277061,65.493481,34.649914,14.377499,104.359805,9.460657,63.749933,38.712380,122.049493,104.853386,120.730503,104.700181,85.088190,104.318813,-0.062347,-2.126363,32.025740,-235.671298,103.737511,-0.152748,14.171692,4.192043,-2.996975,-243.674964,9.817520,270581.931204,0.977873,20.538830,14.918726,2.709803,0.075159,0.052653,98.725722,84.576387,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.428357,67.647982,91.704241,100.000000,6.738570,15.000000,48.497575,81.919049,0.000000,25.635036,23.878900,0.238544,16.451168,41.046150,34.998939,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.220000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.394796,63.305901,105.287323,124.194194,63.317448,65.503430,34.625840,14.375216,104.119884,9.595705,63.657295,38.752981,122.072622,104.747390,120.716835,104.646722,85.132562,104.223809,-0.061940,-2.123984,32.025740,-235.674888,104.157646,-0.148622,14.106927,4.225561,18.286309,1487.838316,9.739975,270391.640841,0.970818,20.223667,14.685717,2.689970,0.075354,0.052537,98.782263,84.528602,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.392327,67.581040,91.660487,100.000000,6.761769,15.000000,48.497575,82.008449,0.000000,25.635036,23.926609,0.239357,16.442369,40.682307,34.986154,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.220000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.844295,63.322721,105.244758,124.205325,63.302459,65.506424,34.647519,14.386775,104.261213,9.710222,63.685197,38.676174,122.091975,104.883273,120.758171,104.696581,85.336822,104.284340,-0.062097,-2.123350,32.025740,-235.661532,104.274768,0.160305,14.116050,4.221649,7.956081,646.929676,9.731733,270318.569924,0.970015,20.213473,14.739293,2.687369,0.075442,0.052624,98.821680,84.626588,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.378006,67.537958,91.676350,100.000000,6.799016,15.000000,48.497575,82.142111,0.000000,25.635036,23.970044,0.237851,16.459462,40.796380,35.001624,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.220000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.730129,63.345607,105.321750,124.183341,63.262518,65.513210,34.645677,14.376500,104.250938,9.792265,63.752952,38.784153,122.120614,104.756690,120.791958,104.584282,85.524331,104.224440,-0.062305,-2.122538,32.025740,-235.668377,104.552469,0.160229,14.059110,4.198750,22.131598,1799.673454,9.956567,270617.963844,0.992357,21.257536,14.635584,2.742229,0.076485,0.053224,98.938552,84.703763,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.377267,67.455646,91.722154,100.000000,6.828842,15.000000,48.497575,81.947394,0.000000,25.635036,24.014485,0.239182,16.438925,41.597106,34.996894,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.220000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.981607,63.383107,105.341815,124.182506,63.251226,65.515257,34.561692,14.386633,104.048111,9.893642,63.793857,38.703808,122.120273,104.806573,120.802589,104.689105,85.711118,104.184620,-0.062501,-2.122531,32.025740,-235.663472,105.881740,0.244523,14.123929,4.145597,-4.110616,-335.074918,9.824846,270221.291683,0.979408,20.677675,14.469135,2.709401,0.074427,0.052321,99.068380,84.639942,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.381882,67.421153,91.775371,100.000000,6.868710,15.000000,48.497575,82.004188,0.000000,25.635036,24.061218,0.239649,16.452195,41.306650,34.994779,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.220000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.843465,63.430534,105.211784,124.172488,63.183085,65.522722,34.553790,14.380782,103.961685,10.310260,63.829090,38.780800,122.150121,104.619633,120.788210,104.541625,85.816149,104.159834,-0.062863,-2.113196,32.025740,-235.669650,107.263880,0.462448,14.074544,4.164745,19.404919,1582.144469,9.866251,270086.240392,0.982743,20.851605,14.244209,2.719375,0.076081,0.052595,99.158608,84.699035,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.361687,67.337619,91.840456,100.000000,6.872603,15.000000,48.497575,81.962002,0.000000,25.635036,24.114069,0.238024,16.475905,41.249891,35.003572,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.220000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.509163,63.491474,105.121838,124.122119,63.144036,65.530273,34.652922,14.378070,103.777558,10.512700,63.957243,38.571306,122.152233,104.536765,120.811488,104.420592,85.961023,104.077950,-0.062688,-2.106790,32.025740,-235.672524,106.585365,0.899562,14.037203,4.164925,20.593758,1674.270973,9.797827,269801.030480,0.978373,20.556847,14.032539,2.702347,0.075715,0.053148,99.245567,84.724630,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.351484,67.279508,91.912766,100.000000,6.876285,15.000000,48.497575,81.965815,0.000000,25.635036,24.168196,0.240293,16.440782,40.884081,34.984944,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.220000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
