OSU 80 Ton Compressor Load Stand
38.529643,63.568958,104.959757,124.054218,63.047280,65.537142,34.663423,14.372362,103.860433,10.652708,63.982708,38.655913,122.129326,104.500957,120.785403,104.370879,86.152936,104.021311,-0.063212,-2.108195,32.025740,-235.674475,106.599563,0.382736,14.141509,4.146120,16.149982,1312.594525,9.827257,269799.513200,0.982593,20.786587,13.912017,2.708610,0.074449,0.052084,99.286629,84.734564,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.328852,67.175195,91.984911,100.000000,6.882661,15.000000,48.497575,81.991150,0.000000,25.635036,24.225978,0.237621,16.423239,41.286797,34.992163,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.220000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.813580,63.597084,104.930164,124.009415,63.051735,65.536556,34.605856,14.374503,104.003784,10.790574,64.018365,38.623292,122.126773,104.469236,120.776967,104.254208,86.187913,104.003373,-0.063220,-2.107688,32.025740,-235.677562,106.306549,0.877412,14.122902,4.213950,17.263715,1405.447579,9.916981,269839.313369,0.989252,21.290787,13.715944,2.729788,0.073553,0.050606,99.265735,84.767565,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.331537,67.134174,92.046356,100.000000,6.888520,15.000000,48.497575,82.043663,0.000000,25.635036,24.274845,0.240882,16.439232,41.270313,34.994199,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.220000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.437094,63.653889,104.860752,123.995501,63.002022,65.526606,34.568347,14.374360,103.706348,10.872071,64.091715,38.598296,122.114277,104.249725,120.816568,104.168013,86.318072,104.019718,-0.063432,-2.104200,32.025740,-235.674438,106.408707,1.041165,13.991784,4.203691,12.794711,1042.753961,9.898940,269693.077670,0.988676,21.341032,13.488600,2.724130,0.074668,0.051516,99.245176,84.754414,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.334463,67.121706,92.087509,100.000000,6.883411,15.000000,48.497575,81.992015,0.000000,25.635036,24.318925,0.238197,16.392208,41.658442,34.988092,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.220000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.833504,63.726964,104.885866,124.023329,62.962005,65.516745,34.753489,14.377214,103.669651,10.947155,64.158818,38.600988,122.099321,104.195815,120.767098,104.122463,86.420520,103.922179,-0.063477,-2.099534,32.025740,-235.673544,106.106943,1.618309,13.991388,4.201419,20.752112,1682.263020,9.815592,269559.729570,0.982542,20.992642,13.442398,2.703439,0.073950,0.051217,99.047662,84.678026,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.340587,67.111615,92.085775,100.000000,6.876425,15.000000,48.497575,82.018952,0.000000,25.635036,24.371477,0.239474,16.439087,40.748528,34.995566,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.220000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.664804,63.784872,104.721093,124.067575,62.908127,65.502985,34.616447,14.368224,103.596102,10.855996,64.180081,38.460260,122.115607,104.165395,120.754415,103.976733,86.521953,103.869440,-0.064224,-2.096094,32.025740,-235.680084,106.505524,1.740667,14.021553,4.212688,19.661502,1600.162902,9.916778,269559.523857,0.994024,21.549148,13.322467,2.728113,0.074980,0.050805,99.128009,84.715242,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.342510,67.079402,92.093558,100.000000,6.860117,15.000000,48.497575,82.159274,0.000000,27.635036,24.431329,0.237909,16.393380,41.632633,34.999480,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.220000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.719856,63.814654,104.730752,124.091786,62.858078,65.492343,34.592888,14.377785,103.396464,10.790619,64.184753,38.568421,122.110209,104.131443,120.748615,104.030951,86.582283,103.896468,-0.064051,-2.095535,32.025740,-235.671339,106.509864,1.703636,13.980732,4.185426,-1.693119,-137.889326,9.806207,269299.227056,0.977842,21.096182,13.158966,2.700912,0.074476,0.051475,99.050673,84.713309,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.327246,67.071574,92.094068,100.100000,6.858538,15.000000,48.497575,81.992822,0.000000,27.635036,24.474169,0.238371,16.401368,40.948973,34.989459,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.220000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.207812,63.813275,104.704879,124.115161,62.852355,65.470241,34.611243,14.383350,103.531635,10.831143,64.126537,38.699551,122.140249,104.178886,120.801049,103.988111,86.698121,103.866284,-0.064298,-2.092355,32.025740,-235.669041,106.030685,1.919649,14.026601,4.196118,-3.880865,-315.894006,9.838142,269235.700797,0.986283,21.377451,13.024503,2.708435,0.074793,0.050825,99.126387,84.739697,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.344169,67.077737,92.182916,100.700000,6.854327,15.000000,48.497575,82.081356,0.000000,27.635036,24.540893,0.235346,16.363252,41.352543,34.998231,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.220000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.700038,63.756194,104.690192,124.093734,62.875630,65.451884,34.663692,14.378498,103.592975,10.873377,63.872678,38.650354,122.167309,104.172235,120.825417,103.962398,86.771479,103.919545,-0.064442,-2.086530,32.025740,-235.672913,106.194376,2.245590,14.002999,4.158524,21.533436,1750.122763,9.822520,269123.053881,0.985348,21.334260,12.981102,2.704833,0.074538,0.051184,99.124909,84.754508,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.376596,67.071150,92.213776,101.100000,6.839576,15.000000,48.497575,82.152739,0.000000,27.635036,24.597013,0.239532,16.392857,41.206944,34.999126,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.220000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.847208,63.634311,104.729511,124.038078,62.882431,65.438258,34.674876,14.398049,103.509234,10.560059,63.668001,38.630919,122.154523,104.136167,120.847482,104.104672,86.867466,103.853395,-0.064358,-2.085924,32.025740,-235.651892,106.217516,2.021608,13.998167,4.153296,10.852522,881.750544,9.963883,269094.949375,0.998766,22.014698,12.846359,2.740405,0.073800,0.051086,98.986458,84.766318,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.382945,67.027973,92.231551,101.700000,6.848637,15.000000,48.497575,82.033746,0.000000,27.635036,24.653240,0.236478,16.384491,42.337179,34.994396,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.220000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.605087,63.532008,104.738512,123.986875,62.891519,65.427652,34.656426,14.385348,103.521048,10.478778,63.558163,38.761976,122.147859,104.138352,120.861967,103.990761,87.015301,103.923457,-0.064051,-2.080095,32.025740,-235.663286,106.461790,1.689752,14.009580,4.163681,25.908328,2106.132124,9.816802,268686.441832,0.983131,21.302060,12.806358,2.705170,0.073377,0.050872,99.014734,84.778335,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.342283,67.038368,92.285114,102.000000,6.854520,15.000000,48.497575,81.932433,0.000000,27.635036,24.706326,0.239415,16.382490,40.983229,34.991288,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.220000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.837680,63.453421,104.755198,123.953760,62.968526,65.422259,34.658647,14.378070,103.471930,10.443578,63.486410,38.739428,122.159629,104.229716,120.889823,103.996196,87.012131,103.972334,-0.064057,-2.067146,32.025740,-235.671708,106.160989,1.822037,13.972600,4.144911,-0.618398,-50.267430,9.773483,268351.165933,0.978288,20.985417,12.668939,2.695934,0.074015,0.051186,99.050529,84.833474,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.349372,67.002178,92.332100,102.000000,6.868424,15.000000,48.497575,82.106114,0.000000,27.635036,24.758570,0.240470,16.391577,41.329315,34.995438,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.220000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.687881,63.383934,104.799709,123.925098,63.005223,65.424465,34.662933,14.371506,103.617853,10.296677,63.397229,38.707849,122.138450,104.312142,120.882321,104.016686,87.085034,103.860969,-0.064083,-2.055386,32.025740,-235.675822,106.599848,1.546317,14.016162,4.147346,7.852350,638.211080,9.838962,268138.798985,0.985047,21.203831,12.564985,2.713075,0.075299,0.052133,99.068690,84.840921,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.352630,66.987959,92.348782,102.200000,6.875495,15.000000,48.497575,81.984491,0.000000,27.635036,24.807430,0.239066,16.368733,41.095763,35.000277,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.220000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.708020,63.343952,104.794252,123.906175,63.065618,65.439744,34.654558,14.380211,103.581613,10.277548,63.335959,38.762036,122.107706,104.341949,120.860143,104.088463,87.068148,103.959619,-0.063954,-2.039512,32.025740,-235.668423,105.613938,1.413174,13.969751,4.162671,24.276808,1973.609456,9.771538,267961.131931,0.978331,20.817118,12.598755,2.697257,0.074772,0.051027,98.919604,84.776273,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.300118,66.951063,92.362722,102.200000,6.893551,15.000000,48.497575,81.896788,0.000000,27.635036,24.859523,0.240293,16.390910,40.635222,34.986607,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.220000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.878316,63.333199,104.817024,123.897827,63.089668,65.454172,34.687023,14.377642,103.532138,10.307669,63.285877,38.882108,122.110280,104.261187,120.884273,104.136255,87.138267,103.829560,-0.063377,-2.029532,32.025740,-235.671482,105.529137,1.058656,13.989441,4.174499,29.663246,2409.248665,9.816896,267881.086287,0.982175,20.945914,12.456116,2.708851,0.073923,0.050471,98.678949,84.802547,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.294553,66.924236,92.417473,102.200000,6.893737,15.000000,48.497575,81.997392,0.000000,27.635036,24.907017,0.239707,16.398014,41.063512,34.993383,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.220000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.823688,63.305625,104.880501,123.910628,63.153165,65.480095,34.637099,14.377357,103.497367,10.256807,63.251223,38.695994,122.104263,104.295581,120.852776,104.016995,87.229178,103.926239,-0.063314,-2.018891,32.025740,-235.668174,105.893838,0.840428,14.028386,4.202446,22.324421,1815.802858,9.811749,267923.094739,0.981992,20.879240,12.534778,2.707301,0.073880,0.050776,98.773511,84.812977,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.282365,66.897839,92.376063,102.200000,6.894652,15.000000,48.497575,81.965971,0.000000,27.635036,24.957991,0.236535,16.396301,40.832384,34.993048,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.220000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.781137,63.271158,104.893660,123.896714,63.186770,65.510657,34.664924,14.375501,103.680850,10.236230,63.261204,38.835784,122.107272,104.326934,120.916525,104.155627,87.338965,103.989191,-0.063141,-2.007483,32.025740,-235.673949,105.839608,0.649530,13.974169,4.191232,1.383995,112.479706,9.767468,267818.932551,0.976611,20.643209,12.383206,2.696028,0.073730,0.052050,99.049231,84.888431,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.262326,66.824825,92.289550,102.200000,6.910191,15.000000,48.497575,81.977350,0.000000,27.635036,25.007359,0.242486,16.393993,40.747462,34.998172,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.220000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.811386,63.273364,104.846318,123.897271,63.181798,65.535606,34.687756,14.374645,103.724122,10.247520,63.296505,38.913060,122.119433,104.261462,120.902847,104.045576,87.455226,103.868189,-0.063123,-2.005706,32.025740,-235.672682,106.446845,0.323606,14.035977,4.225345,21.398098,1737.916728,9.792013,267814.403354,0.979830,20.687819,12.352850,2.701456,0.073753,0.052113,99.244619,84.897804,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.259875,66.786126,92.258005,102.200000,6.937934,15.000000,48.497575,81.935602,0.000000,27.635036,25.049211,0.240411,16.388115,41.397710,34.979417,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.220000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.830674,63.261783,104.899206,123.902558,63.237892,65.553134,34.656863,14.381638,103.635667,10.271822,63.243785,38.932561,122.141672,104.324073,120.901222,104.251402,87.548342,103.881058,-0.063063,-2.005655,32.025740,-235.666670,105.534601,0.470352,13.988539,4.200066,2.556296,207.803029,9.809102,267794.523656,0.980581,20.709629,12.282470,2.704760,0.075012,0.050908,99.400694,84.948401,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.286362,66.746078,92.259251,102.200000,6.929266,15.000000,48.497575,81.954232,0.000000,27.635036,25.098889,0.238313,16.401764,40.452168,35.009610,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.220000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.725527,63.245791,104.783318,123.899219,63.253642,65.563771,34.650533,14.378784,103.739864,10.228682,63.218042,38.876102,122.142269,104.331852,120.902996,104.191994,87.575991,103.924728,-0.063674,-2.007966,32.025740,-235.673118,106.351783,0.549041,14.035364,4.207729,2.151920,174.962982,9.799853,267744.422028,0.979487,20.671823,12.090448,2.701432,0.074350,0.052080,99.678626,84.995302,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.313957,66.704225,92.244301,102.200000,6.948908,15.000000,48.497575,81.758661,0.000000,27.635036,25.131194,0.239182,16.403171,40.762939,34.989773,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.220000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.589668,63.238346,104.903046,123.896158,63.271642,65.574576,34.617895,14.375216,103.751660,10.203053,63.229821,38.887966,122.129212,104.282971,120.904022,104.210918,87.640351,103.832031,-0.063828,-2.011509,32.025740,-235.673581,105.746812,0.661134,13.975593,4.179908,23.629762,1923.041596,9.801597,267685.705193,0.980067,20.634742,12.005392,2.701452,0.075207,0.052756,99.804667,85.051305,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.350300,66.678239,92.268302,102.200000,6.950740,15.000000,48.497575,81.819525,0.000000,27.635036,25.167619,0.240941,16.388188,41.129138,35.000346,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.220000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.916076,63.221526,104.875721,123.905062,63.273604,65.582232,34.540413,14.378641,103.722560,10.269606,63.183004,38.820893,122.154921,104.321240,120.913319,104.127801,87.730693,103.826478,-0.064072,-2.015004,32.025740,-235.669503,105.699658,0.940163,13.958771,4.169541,-3.233355,-263.727736,9.821859,267724.610163,0.983248,20.757884,12.005091,2.705794,0.073965,0.051108,99.856906,85.071405,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.351431,66.730196,92.233649,102.200000,6.968532,15.000000,48.497575,81.764467,0.000000,27.635036,27.183870,0.238950,16.408418,41.064292,34.992173,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.220000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.021153,63.214081,104.967525,123.901723,63.301526,65.589182,34.652251,14.379212,103.721007,10.326924,63.152643,38.862073,122.123068,104.425851,120.906487,104.290698,87.849311,103.906383,-0.064356,-2.022039,32.025740,-235.672363,105.761903,0.993000,13.980245,4.152015,9.805233,797.180157,9.873361,267738.240045,0.988071,20.930646,11.882671,2.718423,0.074468,0.051941,99.728977,84.988605,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.351250,66.776668,92.149908,102.200000,6.976441,15.000000,48.497575,81.715535,0.000000,27.635036,27.211261,0.239941,16.380128,40.978304,35.003247,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.220000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.824994,63.160314,104.982998,123.867217,63.354759,65.602924,34.629012,14.374360,103.803921,10.235739,63.066842,38.913587,122.151870,104.338225,120.940826,104.253251,87.879572,103.772571,-0.064510,-2.033171,32.025740,-235.671334,106.089568,0.957090,14.041729,4.151781,26.846969,2184.163563,9.778416,267514.561165,0.981372,20.481688,11.788850,2.694920,0.073824,0.050953,99.667420,84.985130,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.339900,66.799009,92.187306,102.200000,7.002673,15.000000,48.497575,81.652565,0.000000,27.635036,27.252314,0.239532,16.429549,40.922448,35.003503,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.220000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.901305,63.099654,105.029297,123.827147,63.399578,65.622021,34.570054,14.374074,103.718157,10.185284,62.961405,39.053973,122.136274,104.454085,120.913448,104.320927,87.863014,103.813259,-0.064767,-2.044108,32.025740,-235.676030,106.354089,1.161459,13.990703,4.172498,16.712720,1361.999906,9.758196,267351.418071,0.975438,20.335722,11.720284,2.690016,0.074181,0.051033,99.494678,84.966882,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.326680,66.788232,92.215308,102.200000,7.012560,15.000000,48.497575,81.650905,0.000000,27.635036,27.290938,0.240646,16.398014,40.669078,34.980745,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.220000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.936325,63.047542,105.051046,123.795146,63.435169,65.641827,34.710410,14.381923,103.924419,10.260221,62.883412,39.016014,122.121589,104.395518,120.914801,104.250547,87.890364,103.847553,-0.065331,-2.051144,32.025740,-235.663934,106.475170,1.570874,14.102780,4.158651,23.329481,1893.543677,9.815948,267402.353262,0.981510,20.540780,11.606186,2.704006,0.073909,0.051782,99.336773,84.978835,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.305715,66.771760,92.255467,102.200000,7.044870,15.000000,48.497575,81.635083,0.000000,27.635036,27.327744,0.241711,16.385339,40.979667,35.004604,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.220000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.636757,62.991846,105.060795,123.762032,63.483414,65.664156,34.670764,14.375216,103.846126,10.244920,62.874235,38.983642,122.124120,104.442958,120.901273,104.325981,87.971992,103.873004,-0.065287,-2.063951,32.025740,-235.670641,106.029403,1.893207,14.015657,4.161139,23.072150,1874.798695,9.799918,267417.833538,0.981234,20.379311,11.648245,2.699891,0.073852,0.051171,99.378857,85.037107,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.337849,66.732802,92.288590,102.200000,7.061907,15.000000,48.497575,81.645228,0.000000,27.635036,27.365814,0.236820,16.374034,40.723333,34.995192,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.220000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.811193,62.956002,105.115598,123.745058,63.515089,65.685224,34.670320,14.380353,104.050984,10.270912,62.793990,39.070973,122.115024,104.567676,120.901565,104.426134,88.065799,103.999430,-0.065271,-2.067447,32.025740,-235.669914,105.898956,1.962514,14.111705,4.149365,8.567527,696.189747,9.793541,267407.211523,0.976484,20.280988,11.642381,2.698022,0.073322,0.052477,99.290575,84.986107,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.300413,66.679792,92.267935,102.200000,7.100166,15.000000,48.497575,81.558341,0.000000,27.635036,27.402820,0.240411,16.417812,40.517510,34.990285,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.220000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.355041,62.927603,105.189245,123.714449,63.552079,65.708932,34.587494,14.374503,103.971423,10.310758,62.788780,38.994624,122.109427,104.596505,120.938667,104.489223,88.046896,104.036837,-0.065250,-2.061028,32.025740,-235.675112,105.847420,2.565692,13.994471,4.162239,18.464077,1503.967720,9.881801,267472.482709,0.986010,20.621632,11.576698,2.719193,0.073904,0.051511,99.219755,85.008315,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.321025,66.751729,92.258823,102.200000,7.128967,15.000000,48.497575,81.518510,0.000000,27.635036,27.438795,0.238892,16.434958,41.727047,34.995920,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.220000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.891957,62.886246,105.164890,123.688014,63.606493,65.737241,34.669506,14.374931,104.044908,10.317145,62.701324,39.016169,122.063967,104.584501,120.859823,104.480525,88.092225,104.091625,-0.064712,-2.053665,32.025740,-235.674684,106.202555,2.342745,14.026854,4.167143,3.381583,274.790912,9.839423,267344.211563,0.981454,20.354717,11.562044,2.708384,0.075093,0.052264,99.375637,84.999992,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.284018,66.738308,92.129659,102.200000,7.159632,15.000000,48.497575,81.422939,0.000000,27.635036,27.476550,0.240882,16.434832,40.927530,34.989842,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.220000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.679481,62.866394,105.148321,123.686623,63.632205,65.766201,34.626909,14.379212,103.991005,10.262106,62.713133,39.156573,122.064237,104.517949,120.877727,104.501104,88.187844,104.050851,-0.064694,-2.049020,32.025740,-235.667952,106.605107,1.837168,14.108676,4.158434,10.833937,881.459924,9.695295,267221.290010,0.969362,19.610976,11.604353,2.672828,0.075085,0.052766,99.428346,85.073956,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.319977,66.814405,92.155302,102.200000,7.173348,15.000000,48.497575,81.454918,0.000000,27.635036,27.510287,0.237621,16.445344,40.584450,34.985603,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.220000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.854335,62.857295,105.176848,123.700257,63.628441,65.784451,34.700054,14.382922,104.008444,10.315700,62.727448,39.089785,122.069508,104.675593,120.886533,104.481019,88.204268,104.019465,-0.064634,-2.042562,32.025740,-235.662445,106.312684,2.013472,14.017135,4.156559,11.001793,893.230030,9.827054,267432.236031,0.979876,20.178244,11.593294,2.704027,0.074640,0.051761,99.428522,85.055380,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.345059,66.906647,92.126767,102.200000,7.217267,15.000000,48.497575,81.397673,0.000000,27.635036,27.541017,0.239649,16.424663,40.796110,35.006709,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.220000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.161880,62.836893,105.293671,123.693579,63.628939,65.808629,34.685738,14.372647,104.091983,10.299531,62.758069,39.019246,122.063014,104.569458,120.888257,104.556145,88.255714,104.035309,-0.064636,-2.035563,32.025740,-235.678110,105.873955,2.282081,14.152219,4.152286,22.608023,1836.291560,9.889907,267502.622160,0.987306,20.439511,11.472173,2.718452,0.074737,0.051773,99.710713,85.137191,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.319509,66.968865,92.184059,102.200000,7.243613,15.000000,48.497575,81.165835,0.000000,27.635036,27.573940,0.239066,16.429477,41.620427,34.989537,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.220000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.340443,62.840753,105.233191,123.694414,63.648890,65.821539,34.768234,14.388060,104.017504,10.354328,62.757437,39.013704,122.049657,104.624621,120.874094,104.529672,88.310327,104.110141,-0.064398,-2.029967,32.025740,-235.658614,106.290737,1.735059,14.003955,4.165160,0.174069,14.104875,9.845203,267477.872967,0.980674,20.198984,11.436112,2.706953,0.074200,0.052178,99.504786,85.072157,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.297465,66.903422,92.212559,102.200000,7.280809,15.000000,48.497575,81.246459,0.000000,27.635036,27.606841,0.240470,16.436581,41.081771,34.988819,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.220000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.970986,62.853435,105.230052,123.687179,63.644801,65.833870,34.647525,14.380068,104.042364,10.331881,62.754487,39.031702,122.036450,104.662433,120.865958,104.556395,88.365516,104.075867,-0.064673,-2.020264,32.025740,-235.671670,106.510516,2.001144,14.021589,4.161842,30.828581,2506.751637,9.771894,267372.404425,0.973042,19.773463,11.394579,2.688678,0.073959,0.052969,99.436566,85.021155,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.300467,66.936837,92.280453,102.200000,7.316426,15.000000,48.497575,81.297990,0.000000,27.635036,27.643459,0.238486,16.435175,40.875271,34.995723,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.220000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.209425,62.847094,105.271541,123.692466,63.657295,65.842504,34.603039,14.379497,104.083796,10.333713,62.756144,39.093183,122.058385,104.707666,120.858541,104.575707,88.443067,104.136838,-0.064655,-2.008001,32.025740,-235.672894,106.520550,1.785644,14.087616,4.153800,14.281762,1162.779974,9.717931,267290.390501,0.966156,19.543227,11.386771,2.674937,0.074699,0.052297,99.286140,84.924106,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.280172,66.980178,92.309155,102.200000,7.349853,15.000000,48.497575,81.032472,0.000000,27.635036,27.679553,0.238197,16.426105,40.412296,34.983174,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.220000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.909870,62.843785,105.196135,123.696084,63.698928,65.850457,34.661569,14.378213,104.028904,10.309221,62.758120,39.062172,122.058975,104.742698,120.868929,104.530256,88.419011,104.083970,-0.064450,-2.012086,32.025740,-235.671238,106.909868,1.305437,14.039367,4.169956,17.951198,1459.066948,9.824214,267433.142221,0.979703,20.041176,11.310148,2.700215,0.074330,0.051101,99.073804,85.014933,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.283702,67.104061,92.301777,102.200000,7.377663,15.000000,48.497575,81.009362,0.000000,27.635036,27.715585,0.239649,16.400683,41.194062,35.000188,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.220000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.915400,62.827518,105.178569,123.702205,63.712567,65.864817,34.655886,14.374645,103.950319,10.321994,62.707559,39.141773,122.036607,104.607935,120.840644,104.519191,88.430524,104.125946,-0.064224,-2.017071,32.025740,-235.676276,106.400345,1.649108,13.995030,4.153097,5.437649,442.042657,9.761722,267272.567644,0.974611,19.721253,11.270722,2.684853,0.073821,0.051476,99.034223,85.010185,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.249612,67.074006,92.223073,102.200000,7.400911,15.000000,48.497575,80.919758,0.000000,27.635036,27.750816,0.237679,16.389486,40.981678,35.000710,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.220000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.072986,62.817041,105.178406,123.685510,63.749125,65.876367,34.585601,14.377071,104.082678,10.277790,62.752785,39.060543,122.043997,104.660254,120.864113,104.517380,88.503531,104.096214,-0.063923,-2.024662,32.025740,-235.675974,106.468361,3.302963,14.010951,4.182956,18.703888,1523.584562,9.840600,267452.068236,0.981196,20.112139,11.261722,2.703585,0.075773,0.052088,99.171369,85.026824,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.256619,67.088118,92.161933,102.200000,7.440034,15.000000,48.497575,80.878907,0.000000,27.635036,27.785362,0.239532,16.437591,41.062560,34.989724,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.220000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.126119,62.820901,105.128948,123.677718,63.762702,65.888037,34.645192,14.377214,104.169279,10.182691,62.687817,39.140605,122.027901,104.624081,120.858962,104.468792,88.572428,104.084440,-0.063939,-2.035733,32.025740,-235.671747,105.642920,3.673922,14.025628,4.173526,10.385776,844.551199,9.839058,267480.419751,0.981380,20.088572,11.276456,2.702749,0.074910,0.051917,99.537875,85.056871,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.235403,67.008942,92.070412,102.200000,7.469348,15.000000,48.497575,80.789257,0.000000,27.635036,27.820545,0.239649,16.380867,41.396429,34.998811,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.220000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.183228,62.801325,105.107865,123.665753,63.769325,65.885421,34.667249,14.381210,103.902622,10.195084,62.686764,39.076377,121.993177,104.472508,120.813991,104.395536,88.609966,104.066725,-0.063556,-2.049160,32.025740,-235.668078,105.667963,3.223981,13.975449,4.166728,13.001184,1056.558406,9.795762,267365.348365,0.979225,19.870456,11.184858,2.691845,0.073984,0.051202,99.862446,85.075000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.197751,66.968647,92.043907,102.200000,7.489246,15.000000,48.497575,80.704062,0.000000,27.635036,27.854232,0.239532,16.383824,40.895393,34.990639,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.220000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.910722,62.801325,105.114489,123.684675,63.745762,65.884582,34.671733,14.371934,103.889097,10.155460,62.688483,39.063365,121.992729,104.495458,120.808840,104.376155,88.663607,104.060387,-0.063196,-2.055579,32.025740,-235.678171,105.945031,3.755727,13.997680,4.184326,4.672954,379.704691,9.777889,267310.579646,0.976284,19.804451,11.108598,2.686925,0.074400,0.052672,100.059319,85.105632,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.187320,66.955261,92.064994,102.200000,7.505087,15.000000,48.497575,80.722005,0.000000,27.635036,27.891243,0.238371,16.368426,40.800885,34.994878,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.220000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.175134,62.789194,105.118499,123.715840,63.734826,65.876889,34.548600,14.381352,103.830852,10.165064,62.680506,39.039647,122.005689,104.493426,120.843374,104.417355,88.712646,104.027690,-0.062585,-2.065277,32.025740,-235.669569,105.576247,3.841482,14.017117,4.184975,19.565944,1595.512984,9.758805,267214.001924,0.974035,19.709864,11.059979,2.682471,0.075547,0.051654,100.351783,85.162220,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.165386,66.920332,92.014360,102.200000,7.538267,15.000000,48.497575,80.625479,0.000000,27.635036,27.924594,0.239941,16.359663,40.741107,34.992960,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.220000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.008594,62.773479,105.001995,123.726136,63.684872,65.874608,34.648903,14.382637,103.724268,10.137146,62.696057,39.048890,122.026807,104.546403,120.810450,104.318081,88.762739,104.004978,-0.062727,-2.079834,32.025740,-235.663874,105.656174,3.649126,14.050528,4.202338,-3.297124,-268.087035,9.836653,267255.658326,0.981291,20.068554,11.002375,2.701427,0.074483,0.051994,100.570289,85.234132,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.150028,66.931985,92.035153,102.200000,7.567982,15.000000,48.497575,80.596438,0.000000,27.635036,27.957241,0.238950,16.399222,41.266231,34.990708,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.220000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.857711,62.768516,105.046381,123.749510,63.638986,65.863579,34.711201,14.379783,103.913616,10.174423,62.648760,39.122057,122.004964,104.411535,120.801894,104.288988,88.792051,104.029875,-0.062764,-2.086907,32.025740,-235.670648,105.684810,3.484591,13.986159,4.190528,35.563391,2886.446517,9.760534,267047.029775,0.977444,19.708360,10.932880,2.683296,0.074318,0.051708,100.403321,85.178375,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.143044,66.854589,92.051420,102.200000,7.566659,15.000000,48.497575,80.440321,0.000000,27.635036,27.987458,0.238255,16.384924,40.678822,35.000533,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.220000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.012636,62.768791,104.957232,123.751180,63.550515,65.838372,34.662079,14.381638,103.782924,10.231107,62.699479,39.183527,122.019296,104.442672,120.818210,104.305348,88.776633,103.998918,-0.063199,-2.099787,32.025740,-235.664709,105.284152,2.773463,13.960952,4.195938,15.039129,1222.357051,9.795996,267030.623937,0.979053,19.911659,10.868577,2.691766,0.074005,0.050956,100.124028,85.188979,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.187283,66.810705,92.118157,102.200000,7.585929,15.000000,48.497575,80.470808,0.000000,27.635036,28.022795,0.239124,16.395526,40.996020,34.986577,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.220000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.311674,62.777339,104.935763,123.775667,63.578971,65.811632,34.619646,14.380068,103.699308,10.304791,62.705497,39.034789,122.004787,104.334445,120.815040,104.426012,88.866929,103.974821,-0.063459,-2.106239,32.025740,-235.663992,105.641369,1.310273,13.975070,4.158434,9.056763,737.021841,9.841382,267007.443720,0.981231,20.105742,10.854842,2.703360,0.073919,0.051458,99.927817,85.186321,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.215870,66.761934,92.125226,102.200000,7.598690,15.000000,48.497575,80.309252,0.000000,27.635036,28.051213,0.237736,16.368895,41.306093,34.994051,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.220000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.738955,62.773203,104.969132,123.763980,63.580560,65.783719,34.626937,14.381638,103.793547,10.338265,62.686593,39.059100,121.998883,104.519557,120.793059,104.301925,88.888244,104.058338,-0.063527,-2.102114,32.025740,-235.670100,105.326737,1.007160,13.974710,4.149888,-3.655804,-297.439643,9.785154,266861.009348,0.978021,19.901648,10.850890,2.690339,0.074610,0.051187,99.627325,85.119678,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.216662,66.700662,92.125841,102.200000,7.611641,15.000000,48.497575,80.405045,0.000000,27.635036,28.086543,0.239415,16.378902,40.920783,35.001054,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.220000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.189960,62.754455,104.958190,123.772606,63.582723,65.763147,34.595736,14.371220,103.789994,10.388986,62.653469,39.099363,122.025144,104.411643,120.839350,104.226805,88.962230,103.952751,-0.063611,-2.102073,32.025740,-235.676434,105.602010,1.141630,13.970274,4.168676,-4.178903,-340.306076,9.694892,266528.959904,0.970774,19.517475,10.745513,2.669328,0.074554,0.052264,99.617026,85.148343,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.234553,66.619480,92.172071,102.200000,7.629923,15.000000,48.497575,80.237780,0.000000,27.635036,28.118495,0.238776,16.355553,40.780007,35.000523,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.220000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.080023,62.743702,104.905626,123.763980,63.570604,65.742605,34.583639,14.375501,103.662381,10.414146,62.673593,39.155949,122.032911,104.306486,120.811471,104.326103,88.970107,104.056772,-0.063910,-2.102025,32.025740,-235.674766,105.334958,0.425552,13.968255,4.168784,17.020743,1386.557286,9.856125,266619.671458,0.985700,20.267512,10.776456,2.709653,0.073982,0.052126,99.784394,85.177862,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.215411,66.638584,92.069515,102.200000,7.645040,15.000000,48.497575,80.130627,0.000000,27.635036,28.150032,0.236649,16.341110,41.167450,34.997061,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.220000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.063040,62.745632,104.887427,123.777893,63.542118,65.723033,34.640383,14.398477,103.855659,10.331451,62.647781,39.046863,122.027705,104.363651,120.837997,104.210547,89.021602,104.015431,-0.064130,-2.096672,32.025740,-235.649014,105.240623,0.469636,13.959222,4.154071,-3.819812,-310.662848,9.723477,266246.147552,0.973943,19.654157,10.636396,2.678191,0.075346,0.051509,99.556999,85.139503,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.265891,66.685114,91.986562,102.200000,7.652900,15.000000,48.497575,80.200270,0.000000,27.635036,28.179626,0.239182,16.350991,40.722203,34.985780,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.220000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.980923,62.723575,104.849998,123.755075,63.576475,65.699932,34.633436,14.376358,103.672880,10.283403,62.621353,38.941088,122.022534,104.242399,120.834777,104.258019,89.050584,103.963765,-0.063695,-2.088483,32.025740,-235.672440,105.921065,0.880788,13.955002,4.179512,4.624921,376.217253,9.746274,266189.776738,0.976924,19.787860,10.693614,2.684380,0.075055,0.051270,99.199778,85.098501,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.230126,66.725014,91.911902,102.200000,7.671430,15.000000,48.497575,80.101602,0.000000,27.635036,28.212523,0.236592,16.341543,41.184510,35.001300,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.220000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.037966,62.723299,104.859672,123.746449,63.605887,65.672570,34.694621,14.377214,103.857931,10.109895,62.622611,39.048016,122.031354,104.304763,120.816573,104.290656,89.029901,104.085746,-0.063818,-2.080854,32.025740,-235.673381,105.667067,1.327142,13.947538,4.192854,19.322954,1569.066575,9.746611,266056.160838,0.975497,19.812133,10.616254,2.685081,0.074703,0.051760,99.090657,85.125419,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.207952,66.674003,91.896137,102.200000,7.671513,15.000000,48.497575,79.932956,0.000000,27.635036,28.243197,0.236763,16.325063,40.749688,35.004073,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.220000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.059462,62.725229,104.849138,123.712779,63.597717,65.652815,34.668355,14.377071,103.808593,9.957855,62.629183,38.938715,122.001211,104.369564,120.836929,104.299966,89.176698,104.051323,-0.063689,-2.073265,32.025740,-235.669929,105.703635,1.604208,13.939280,4.177745,5.507555,447.564435,9.762270,265941.586928,0.977523,19.898217,10.554938,2.689777,0.073644,0.051557,98.929266,85.046249,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.207100,66.666898,91.923566,102.200000,7.695410,15.000000,48.497575,80.100817,0.000000,27.635036,28.274083,0.239649,16.325640,41.262037,34.994976,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.220000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.872753,62.721094,104.899310,123.690797,63.568793,65.634002,34.691373,14.375644,103.648632,9.920001,62.662154,38.924780,122.000066,104.216166,120.855375,104.260076,89.262830,104.068995,-0.063157,-2.066733,32.025740,-235.671683,106.008947,1.853778,13.954047,4.139881,34.981231,2840.819195,9.743005,265833.439483,0.973848,19.822802,10.651942,2.686095,0.074545,0.051317,98.929392,85.028846,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.193441,66.680260,91.894973,102.200000,7.697709,15.000000,48.497575,79.998079,0.000000,27.635036,28.304878,0.236649,16.333537,41.150875,35.003335,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.220000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.783980,62.736809,104.913771,123.686066,63.594037,65.609682,34.641724,14.376500,103.634942,9.864800,62.665024,38.872682,122.003203,104.300778,120.820507,104.228337,89.259546,104.060057,-0.062994,-2.065539,32.025740,-235.670174,105.624259,2.564178,13.946726,4.149924,17.127947,1392.950924,9.733016,265568.276915,0.973716,19.796439,10.483613,2.684347,0.075480,0.051653,99.066594,85.108308,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.172291,66.650690,91.854482,102.200000,7.717119,15.000000,48.497575,79.822834,0.000000,27.635036,28.337130,0.236308,16.357446,40.613640,34.985013,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.220000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.826024,62.737360,104.923315,123.663805,63.567076,65.590643,34.657488,14.377357,103.772269,9.828774,62.662382,38.880198,122.008865,104.377701,120.830097,104.190893,89.347425,104.094704,-0.063010,-2.053805,32.025740,-235.674871,106.110512,2.501774,13.967750,4.172895,30.163532,2451.969788,9.787665,265460.139664,0.977845,20.038452,10.408536,2.698531,0.075104,0.051904,99.381379,85.102455,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.240521,66.675466,91.864856,102.200000,7.739150,15.000000,48.497575,79.935702,0.000000,27.635036,28.371125,0.235967,16.386475,41.359417,34.996215,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.220000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.967655,62.724678,104.874899,123.652396,63.582058,65.577484,34.668200,14.378213,103.769856,9.828533,62.655925,38.857338,121.967447,104.399660,120.809770,104.270631,89.348425,104.043323,-0.063427,-2.046920,32.025740,-235.673852,106.334407,2.468940,13.974638,4.207838,24.186230,1965.472099,9.811203,265415.159878,0.981349,20.171518,10.406229,2.705080,0.074644,0.051455,99.556434,85.142597,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.170466,66.641359,91.855740,102.200000,7.751524,15.000000,48.497575,79.804489,0.000000,27.635036,28.401609,0.240470,16.343598,41.518764,34.988495,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.220000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.203096,62.728813,104.969644,123.637370,63.564610,65.572727,34.647363,14.379069,103.812225,9.791198,62.681316,38.991069,121.973060,104.466932,120.805204,104.243618,89.479869,104.086622,-0.063747,-2.040168,32.025740,-235.674139,106.083509,2.563626,13.963891,4.173995,-2.505317,-203.714730,9.797248,265215.813657,0.979469,20.116466,10.340020,2.702397,0.074241,0.051269,99.621031,85.263291,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.216243,66.710239,91.924947,102.200000,7.759184,15.000000,48.497575,79.711053,0.000000,27.635036,28.433203,0.238776,16.373727,41.519504,34.995684,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.220000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
