OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Thursday, December 3, 2020
7:16:03 PM
21 
21
Test Comments:
21 
Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,Tecon,Pecon,Poil2,Moil2,Power,P_reactive,Shaft Power,Torque,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Encoder Speed,VFD Power,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,kVAR,kW,in-lb,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,RPM,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
39.043788,62.743150,104.834835,123.636814,63.488574,65.548967,34.598011,14.384635,103.841816,9.995666,62.672889,38.904207,121.996633,104.293371,120.781792,104.277542,89.585602,104.142629,-0.064274,-2.036374,32.025740,-235.667920,106.611019,1.813602,13.966235,4.141558,16.802969,1368.248233,9.796077,264834.203716,0.979491,20.165080,10.190056,2.703779,0.073793,0.051291,100.076747,85.268886,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.224232,66.842388,92.041732,102.200000,7.817610,15.000000,48.497575,79.575804,0.000000,27.635036,28.553116,0.238255,16.353749,41.365067,34.988406,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.220000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.824770,62.740118,104.879805,123.630414,63.478934,65.548969,34.647673,14.378070,103.480919,10.009327,62.648682,38.896830,121.956644,104.257198,120.771517,104.247997,89.624030,104.076155,-0.064235,-2.036410,32.025740,-235.668114,105.959652,1.863413,13.967263,4.180089,5.177237,420.972715,9.719217,264709.561873,0.973321,19.785480,10.134741,2.685032,0.074270,0.051083,100.106713,85.271645,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.195932,66.830218,92.031930,102.200000,7.798676,15.000000,48.497575,79.584772,0.000000,27.635036,28.560447,0.241178,16.352668,40.832893,34.991485,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.220000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.596094,62.736258,104.879336,123.618727,63.469594,65.549625,34.645665,14.380782,103.727153,9.997795,62.681749,38.839927,121.969099,104.367876,120.772629,104.200022,89.611682,104.079519,-0.064245,-2.036426,32.025740,-235.668506,106.707509,1.716286,13.977793,4.198624,5.321680,432.742820,9.721103,264675.519164,0.974620,19.834988,10.131808,2.685058,0.074218,0.051728,100.179873,85.277167,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.209139,66.860554,92.061273,102.200000,7.799464,15.000000,48.497575,79.671027,0.000000,27.635036,28.567621,0.237621,16.346375,40.801261,35.008086,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.220000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.701276,62.734879,104.860694,123.611214,63.476390,65.551017,34.747139,14.368794,103.537509,9.997442,62.662856,38.866275,121.959383,104.297161,120.778179,104.179723,89.646370,104.062145,-0.064337,-2.037021,32.025740,-235.677553,106.411136,1.366689,13.953704,4.148752,20.106716,1630.242060,9.787418,264715.430727,0.979165,20.120881,10.051814,2.701363,0.077523,0.052653,100.177688,85.283504,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.191369,66.858957,92.073223,102.200000,7.805847,15.000000,48.497575,79.760685,0.000000,27.635036,28.577156,0.241771,16.349404,40.581781,34.998802,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.220000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.914465,62.734879,104.851473,123.611214,63.475520,65.553296,34.728702,14.381210,103.643410,10.000155,62.680155,38.906468,121.965962,104.353418,120.762041,104.202243,89.634861,104.102475,-0.064408,-2.038771,32.025740,-235.666118,106.178161,1.343852,13.950477,4.152124,5.825235,472.557745,9.852452,264822.838407,0.985506,20.420024,10.066266,2.717356,0.074083,0.051358,100.190358,85.244218,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.180508,66.856799,92.089245,102.200000,7.814883,15.000000,48.497575,79.706619,0.000000,27.635036,28.584352,0.239532,16.351694,41.462801,34.998880,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.220000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.992750,62.740669,104.831385,123.610379,63.459417,65.551776,34.659492,14.375644,103.499577,10.034355,62.706963,38.890506,121.968502,104.229089,120.772814,104.089275,89.700747,104.022961,-0.064293,-2.040512,32.025740,-235.676094,105.990510,1.622119,13.951450,4.209785,6.466126,525.595874,9.820796,264742.312866,0.979754,20.279104,10.020711,2.709489,0.074516,0.052387,100.166511,85.263169,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.185275,66.859086,92.110475,102.200000,7.807460,15.000000,48.497575,79.607546,0.000000,27.635036,28.591861,0.237449,16.354489,40.620274,35.004309,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.220000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.759327,62.749216,104.825457,123.613162,63.453701,65.551553,34.683759,14.376929,103.678681,10.030775,62.721186,38.823404,121.955456,104.257529,120.791881,104.217846,89.681374,104.027347,-0.064484,-2.042275,32.025740,-235.669092,106.044168,1.565351,13.927055,4.171470,2.606581,211.726397,9.759758,264678.647714,0.974493,19.997168,10.057443,2.694409,0.074519,0.050929,100.138144,85.320729,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.192184,66.871437,92.100858,102.200000,7.812890,15.000000,48.497575,79.568392,0.000000,27.635036,28.599168,0.237564,16.345059,40.745082,35.003955,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.220000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.009905,62.755833,104.817813,123.615388,63.444051,65.549992,34.566144,14.370792,103.597364,10.032904,62.752838,38.937796,121.970778,104.167310,120.766473,104.216762,89.683057,104.058593,-0.064550,-2.045217,32.025740,-235.677189,106.599461,1.466211,13.927993,4.134111,12.979312,1057.866195,9.735551,264565.400410,0.974307,19.899724,9.941820,2.688484,0.075117,0.051734,100.077286,85.283700,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.172339,66.827773,92.073013,102.200000,7.811687,15.000000,48.497575,79.662609,0.000000,27.635036,28.606915,0.238313,16.304617,41.000551,34.995556,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.220000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.793388,62.755833,104.739891,123.615388,63.452700,65.545399,34.626913,14.376072,103.584666,10.033600,62.716517,38.861046,121.963473,104.215285,120.776398,104.222205,89.703986,104.026980,-0.064731,-2.046980,32.025740,-235.675666,105.884395,1.494921,13.946528,4.155585,23.048326,1875.234624,9.801516,264690.595564,0.979996,20.216552,9.963938,2.704522,0.074149,0.051565,100.055088,85.278245,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.171230,66.845819,92.095101,102.200000,7.814470,15.000000,48.497575,79.543692,0.000000,27.635036,28.614625,0.238834,16.319600,41.258415,34.999352,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.220000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.876320,62.766862,104.749915,123.619840,63.449920,65.539302,34.655435,14.379212,103.628664,10.061066,62.717087,38.896348,121.959774,104.255886,120.776220,104.126253,89.683457,104.031099,-0.064765,-2.049315,32.025740,-235.670893,106.253989,1.476219,13.939785,4.194657,18.902526,1536.662457,9.729548,264585.890360,0.976482,19.892288,9.981801,2.686954,0.074021,0.051242,100.069264,85.268206,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.159426,66.829802,92.068963,102.200000,7.806150,15.000000,48.497575,79.629846,0.000000,27.635036,28.622578,0.241771,16.356021,40.826808,35.000306,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.220000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.998124,62.769894,104.797224,123.621231,63.441217,65.536240,34.637052,14.382494,103.643060,10.099693,62.738632,38.941701,121.969512,104.312006,120.769124,104.085694,89.748262,104.030464,-0.064814,-2.052808,32.025740,-235.666140,106.301488,1.468264,13.969138,4.192205,8.484272,690.086729,9.783040,264630.155605,0.980595,20.178097,9.941096,2.699942,0.073588,0.051068,100.040340,85.284850,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.178879,66.843918,92.071727,102.200000,7.800090,15.000000,48.497575,79.584902,0.000000,27.635036,28.630142,0.237220,16.344788,40.961705,34.983282,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.220000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.090284,62.777063,104.796067,123.625127,63.436436,65.536068,34.648291,14.380353,103.601205,10.047079,62.712395,38.884819,121.953700,104.267497,120.769352,104.087791,89.723886,104.022283,-0.064668,-2.057486,32.025740,-235.673345,105.938603,1.718674,13.958230,4.139935,28.992131,2357.373015,9.759684,264605.651308,0.977460,20.079507,9.964202,2.694440,0.073993,0.051479,99.996200,85.304772,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.156718,66.818754,92.012627,102.200000,7.803616,15.000000,48.497575,79.532905,0.000000,27.635036,28.640395,0.238776,16.345528,40.367509,34.992478,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.220000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.158668,62.768516,104.781191,123.624292,63.429048,65.536866,34.653415,14.379640,103.423488,10.037765,62.718493,38.870786,121.981889,104.274799,120.775252,104.095878,89.757809,104.050953,-0.064681,-2.060978,32.025740,-235.670138,106.366508,1.794536,13.931094,4.160490,22.222334,1806.648331,9.729272,264467.985465,0.974632,19.921869,9.898999,2.687238,0.073547,0.050890,100.038556,85.328278,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.167527,66.844183,92.015730,102.200000,7.812767,15.000000,48.497575,79.465535,0.000000,27.635036,28.648359,0.236478,16.331031,41.013694,34.991386,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.220000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.713066,62.768516,104.750188,123.624292,63.416295,65.536812,34.673388,14.379355,103.471090,10.073148,62.719387,38.978684,121.960216,104.249322,120.759419,104.102112,89.721381,104.026182,-0.064673,-2.064495,32.025740,-235.668136,105.694171,1.669508,13.972943,4.198678,4.551567,369.823615,9.703439,264465.174332,0.971841,19.807724,9.918258,2.680872,0.075010,0.051871,100.104748,85.302661,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.171510,66.843184,92.025498,102.200000,7.812740,15.000000,48.497575,79.428374,0.000000,27.635036,28.655612,0.240587,16.330472,40.638283,34.997612,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.220000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.814199,62.777614,104.751594,123.616501,63.415624,65.534550,34.664478,14.373646,103.717729,10.089938,62.719547,38.864305,121.959953,104.214986,120.761899,104.060060,89.735322,103.961870,-0.064675,-2.067423,32.025740,-235.673518,105.880664,2.039486,13.958825,4.189320,1.153334,93.734723,9.682647,264392.715180,0.969850,19.709305,9.902270,2.675811,0.074888,0.050917,100.170629,85.297519,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.170401,66.825411,92.004217,102.300000,7.793685,15.000000,48.497575,79.613586,0.000000,27.635036,28.663602,0.238082,16.311108,40.945193,34.992891,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.220000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.042157,62.771824,104.716031,123.611214,63.398715,65.530722,34.638720,14.387061,103.494159,10.105477,62.706701,38.831912,121.977294,104.297270,120.763203,104.079341,89.797796,104.136893,-0.064599,-2.069193,32.025740,-235.658470,106.615240,2.309470,13.926208,4.140458,16.803088,1366.649824,9.805918,264617.949947,0.981383,20.297118,9.923202,2.705810,0.074821,0.051622,100.192308,85.268211,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.162240,66.861782,92.013154,102.400000,7.807170,15.000000,48.497575,79.559045,0.000000,27.635036,28.671273,0.239941,16.361809,40.758243,34.993255,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.220000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.940069,62.767137,104.763450,123.601475,63.373215,65.528431,34.678184,14.383208,103.714542,10.128545,62.676038,38.909765,121.955884,104.154206,120.752337,103.988458,89.723697,104.067906,-0.064584,-2.071518,32.025740,-235.667060,106.375623,2.297914,13.970869,4.169541,12.102024,983.176884,9.777143,264557.845545,0.978854,20.172354,9.869013,2.698796,0.073918,0.051118,100.232074,85.266268,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.131238,66.825661,91.986957,102.400000,7.811281,15.000000,48.497575,79.449772,0.000000,27.635036,28.678645,0.237679,16.348989,41.066307,34.983951,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.220000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.690206,62.767137,104.770080,123.601475,63.358100,65.526162,34.677439,14.377642,103.768632,10.173630,62.700347,38.821519,121.972550,104.197879,120.778045,104.078398,89.746191,103.997045,-0.064615,-2.074474,32.025740,-235.672462,106.145714,2.624574,13.938865,4.186904,-3.852516,-312.987807,9.708469,264370.494647,0.973316,19.865810,9.916028,2.682127,0.074314,0.052089,100.281154,85.274208,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.142274,66.855899,92.028003,102.400000,7.809065,15.000000,48.497575,79.487218,0.000000,27.635036,28.686031,0.240587,16.340677,40.461831,34.987305,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.220000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.819670,62.762450,104.749427,123.591458,63.374739,65.523301,34.580787,14.377642,103.647524,10.172251,62.665424,38.869925,121.952940,104.170397,120.735671,104.108060,89.725914,104.057933,-0.064547,-2.076826,32.025740,-235.670339,105.970971,2.483997,13.943751,4.160940,-2.379217,-193.833654,9.741385,264487.932624,0.974925,19.995646,9.946988,2.690377,0.073259,0.052203,100.389333,85.264013,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.179559,66.838353,92.013032,102.400000,7.817863,15.000000,48.497575,79.493712,0.000000,27.635036,28.695895,0.236365,16.353876,40.985483,34.993815,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.220000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.689824,62.751973,104.740358,123.587562,63.376399,65.522360,34.655754,14.380211,103.505614,10.167910,62.642356,38.882565,121.935356,104.168549,120.747841,103.977801,89.738282,103.962231,-0.064662,-2.077974,32.025740,-235.669404,105.864223,2.568341,13.963188,4.149022,6.915873,562.213980,9.812658,264552.962765,0.981734,20.326036,9.880160,2.707923,0.075053,0.051218,100.445226,85.264627,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.153860,66.832961,92.018900,102.400000,7.809623,15.000000,48.497575,79.524940,0.000000,27.635036,28.702944,0.238082,16.357536,40.786254,34.995428,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.220000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.776509,62.753627,104.708327,123.583388,63.369608,65.520061,34.578507,14.374931,103.587937,10.184907,62.675583,38.943397,121.950087,104.172593,120.743787,103.985559,89.801095,104.050162,-0.064699,-2.077972,32.025740,-235.673050,105.828596,2.489732,13.966884,4.199291,-3.226220,-262.855877,9.773276,264509.483569,0.980868,20.149956,9.938533,2.698360,0.073801,0.052349,100.513304,85.255224,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.159940,66.856974,92.045162,102.500000,7.800397,15.000000,48.497575,79.575484,0.000000,27.635036,28.710436,0.240587,16.355498,41.348325,34.987570,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.220000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.909712,62.755282,104.701026,123.593127,63.386104,65.516309,34.642224,14.377071,103.571445,10.223832,62.665373,38.938228,121.950350,104.209905,120.776969,104.017851,89.837353,104.024062,-0.064723,-2.077992,32.025740,-235.672870,106.165701,2.506579,13.897179,4.183208,-0.417986,-33.992716,9.808939,264533.749438,0.982265,20.311377,9.866278,2.707181,0.073982,0.051821,100.489443,85.254588,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.173909,66.870999,92.089019,102.500000,7.804796,15.000000,48.497575,79.528988,0.000000,27.635036,28.717870,0.238140,16.316427,41.199860,34.989537,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.220000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.808732,62.751146,104.700806,123.593962,63.393473,65.514821,34.635083,14.376786,103.356730,10.204936,62.691071,38.830084,121.947278,104.169214,120.759392,103.914400,89.829579,104.150124,-0.064767,-2.079730,32.025740,-235.674789,106.280116,2.507833,13.913677,4.148986,22.533919,1832.949431,9.781005,264415.535121,0.982046,20.198224,9.858489,2.700303,0.073569,0.051466,100.457322,85.265928,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.149078,66.851484,92.091778,102.600000,7.787520,15.000000,48.497575,79.463687,0.000000,27.635036,28.725389,0.238776,16.325838,40.654691,34.998910,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.220000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.983810,62.751146,104.681530,123.593962,63.394757,65.514862,34.703552,14.376786,103.608424,10.207116,62.684449,38.882064,121.949646,104.073680,120.758237,104.039893,89.840147,104.045977,-0.064696,-2.081476,32.025740,-235.673809,106.001604,2.509109,13.929453,4.143703,33.044263,2682.576668,9.741927,264303.128374,0.976553,20.023844,9.805903,2.690871,0.074255,0.050666,100.370008,85.232939,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.183534,66.857338,92.101512,102.800000,7.800798,15.000000,48.497575,79.500391,0.000000,27.635036,28.732640,0.239357,16.326596,40.908484,34.993442,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.220000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.031081,62.751973,104.702014,123.586449,63.401767,65.514896,34.661839,14.385205,103.573859,10.210107,62.677075,38.847600,121.957862,104.073430,120.750007,104.049780,89.831334,104.093085,-0.064817,-2.083221,32.025740,-235.660162,106.253783,2.749919,13.920402,4.173039,7.755562,630.364343,9.770267,264345.646231,0.979475,20.153115,9.892518,2.697867,0.074081,0.051867,100.324035,85.199212,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.154079,66.834847,92.129927,103.000000,7.808370,15.000000,48.497575,79.415322,0.000000,27.635036,28.737579,0.236877,16.339235,40.918162,35.003335,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.776035,62.751422,104.650508,123.575319,63.397926,65.514956,34.601478,14.379497,103.410597,10.187340,62.708022,38.798683,121.955031,104.117124,120.758145,104.023373,89.878947,103.964293,-0.065053,-2.086154,32.025740,-235.674854,106.026832,2.977755,13.982481,4.201202,1.408232,114.659355,9.718876,264260.718817,0.972789,19.921982,9.816821,2.685257,0.074332,0.052466,100.294564,85.205103,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.176384,66.884728,92.163271,103.100000,7.799971,15.000000,48.497575,79.385450,0.000000,27.635036,28.740299,0.237507,16.346159,40.604070,35.000159,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.675136,62.753627,104.728384,123.565302,63.381864,65.515706,34.577206,14.383350,103.579849,10.177150,62.687735,38.862638,121.935264,104.140117,120.727370,104.000661,89.902130,104.057928,-0.065077,-2.088488,32.025740,-235.667244,105.939642,2.982067,13.966668,4.155694,16.596688,1352.264140,9.707397,264253.153916,0.972684,19.860540,9.855098,2.682529,0.073957,0.050979,100.195663,85.203551,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.178239,66.824117,92.154452,103.400000,7.791814,15.000000,48.497575,79.488514,0.000000,27.635036,28.745735,0.235741,16.351045,40.980729,34.996825,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.071783,62.753627,104.710273,123.565302,63.388006,65.518006,34.604972,14.379925,103.389452,10.166855,62.683863,38.736573,121.943181,104.153377,120.743139,103.924222,89.930377,104.003409,-0.065224,-2.090253,32.025740,-235.669036,106.340198,2.976038,13.929634,4.140855,19.412244,1580.400750,9.774839,264298.539339,0.981325,20.196645,9.726904,2.698845,0.074268,0.052684,100.187120,85.238071,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.180412,66.834211,92.183036,103.500000,7.807052,15.000000,48.497575,79.520768,0.000000,27.635036,28.753996,0.236934,16.310188,41.156066,35.002795,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.926415,62.751146,104.637443,123.558345,63.378096,65.515742,34.587062,14.380496,103.439871,10.131350,62.654873,38.786687,121.957976,104.137099,120.734054,103.962929,89.930888,104.096864,-0.065428,-2.091422,32.025740,-235.669608,106.303242,3.308587,13.959167,4.194008,0.751157,61.185296,9.811045,264317.413005,0.984805,20.332504,9.762312,2.707900,0.075483,0.052492,100.210468,85.216573,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.173699,66.801231,92.192847,103.700000,7.796766,15.000000,48.497575,79.507332,0.000000,27.635036,28.764778,0.240117,16.358510,41.617896,34.987295,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.986174,62.743426,104.607307,123.549997,63.384683,65.514969,34.631715,14.383208,103.545875,10.102108,62.662150,38.747490,121.934460,104.052619,120.737146,104.039470,89.899071,104.047501,-0.065559,-2.091987,32.025740,-235.663793,106.455897,3.446129,13.975215,4.168189,22.047657,1793.570436,9.697232,264129.828123,0.973232,19.808625,9.699955,2.679946,0.074520,0.051658,100.226701,85.209035,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.176972,66.797021,92.182942,104.000000,7.792487,15.000000,48.497575,79.394881,0.000000,27.635036,28.772579,0.236763,16.325712,40.927954,34.997661,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.590300,62.740669,104.649366,123.544432,63.394047,65.511913,34.644545,14.363800,103.508979,10.127777,62.666945,38.764305,121.939561,104.029449,120.746175,103.953567,89.956847,104.048172,-0.065596,-2.092567,32.025740,-235.685978,105.893986,3.301342,13.925288,4.148752,25.735051,2092.763609,9.730973,264178.307428,0.977637,19.997665,9.757907,2.688083,0.074085,0.051517,100.261377,85.254499,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.182795,66.776626,92.214296,104.300000,7.779219,15.000000,48.497575,79.361500,0.000000,27.635036,28.780646,0.238371,16.355553,40.525923,34.991603,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.580372,62.740945,104.702898,123.547215,63.390316,65.507331,34.688953,14.365798,103.337080,10.154985,62.699299,38.763055,121.926387,104.123872,120.735721,104.039825,89.933676,104.131301,-0.065701,-2.092616,32.025740,-235.683817,105.970874,3.248189,13.951270,4.174716,9.876451,802.120695,9.711001,264181.925156,0.974725,19.911147,9.758851,2.683190,0.074608,0.052228,100.241676,85.228344,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.173805,66.779678,92.234448,104.600000,7.792538,15.000000,48.497575,79.529637,0.000000,27.635036,28.788568,0.236137,16.318212,41.015701,34.994396,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.869519,62.740945,104.656068,123.547215,63.370967,65.501250,34.651721,14.378926,103.559082,10.165470,62.758687,38.753767,121.955551,104.067314,120.755530,103.993140,89.977808,104.088928,-0.065924,-2.093793,32.025740,-235.665787,105.966545,3.142652,13.904968,4.190276,9.070516,737.457771,9.826928,264259.397897,0.985142,20.432130,9.701494,2.711805,0.075222,0.052031,100.248038,85.239300,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.190625,66.781572,92.242081,104.700000,7.799554,15.000000,48.497575,79.531714,0.000000,27.635036,28.796618,0.239066,16.285865,41.225434,35.006217,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.913663,62.756384,104.646092,123.547493,63.367408,65.495921,34.636688,14.381638,103.477623,10.172452,62.732364,38.807971,121.932227,104.137913,120.759207,103.869706,90.001588,104.103066,-0.065979,-2.095514,32.025740,-235.665690,105.901708,2.991812,13.892184,4.166602,12.201878,992.476721,9.834146,264273.943184,0.984086,20.445593,9.776652,2.713890,0.073601,0.051935,100.239491,85.254655,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.193273,66.764653,92.251248,105.000000,7.789427,15.000000,48.497575,79.402136,0.000000,27.635036,28.805356,0.235854,16.303282,41.645863,34.997523,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.618690,62.764932,104.671952,123.546658,63.366245,65.489184,34.629980,14.377927,103.326328,10.158805,62.707118,38.758291,121.953851,104.066642,120.750692,103.981385,90.003315,104.003533,-0.065992,-2.097266,32.025740,-235.669237,106.416680,2.963512,13.942399,4.148770,17.797305,1447.878082,9.746434,264077.359247,0.977120,20.062574,9.706025,2.692497,0.074417,0.052130,100.199522,85.236826,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.181770,66.783927,92.273189,105.300000,7.785235,15.000000,48.497575,79.381182,0.000000,27.635036,28.813563,0.236763,16.351135,40.768773,34.993865,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.899404,62.765759,104.656617,123.548328,63.335791,65.480156,34.613957,14.377214,103.424004,10.141344,62.715568,38.793476,121.939718,104.134471,120.749859,103.993873,90.064243,104.067626,-0.066115,-2.099580,32.025740,-235.671420,106.147244,2.914963,13.920600,4.164997,-5.543305,-451.177563,9.732625,264022.779480,0.976300,20.019730,9.691086,2.689186,0.074749,0.052397,100.058180,85.205981,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.180473,66.775127,92.275748,105.700000,7.791802,15.000000,48.497575,79.399347,0.000000,27.635036,28.824986,0.241533,16.348016,41.265444,34.995202,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.969811,62.766310,104.579848,123.540537,63.320893,65.473295,34.580457,14.381352,103.503978,10.161387,62.720163,38.840173,121.931459,104.054036,120.747073,104.042667,90.072776,103.955537,-0.065908,-2.101314,32.025740,-235.666955,106.066213,2.793239,13.911134,4.163266,0.592274,48.252711,9.818137,264120.318006,0.984489,20.418695,9.627095,2.710396,0.074587,0.052339,99.982045,85.187252,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.186650,66.793825,92.264852,106.000000,7.783307,15.000000,48.497575,79.374051,0.000000,27.635036,28.833329,0.240646,16.313145,41.468207,34.984463,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.767887,62.766310,104.662736,123.540537,63.308330,65.468747,34.671768,14.381923,103.521709,10.154433,62.740797,38.794287,121.931210,104.027288,120.747999,104.005590,90.058853,104.040667,-0.065785,-2.103060,32.025740,-235.670141,105.926957,2.428115,13.936810,4.182757,20.184707,1640.123137,9.735652,263896.751356,0.977117,20.047925,9.606267,2.690443,0.073940,0.051947,99.860038,85.183030,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.202980,66.755656,92.259048,106.300000,7.771932,15.000000,48.497575,79.337374,0.000000,27.635036,28.841665,0.237277,16.356364,40.307721,34.989390,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.740569,62.763002,104.615274,123.541093,63.307431,65.462863,34.641781,14.366654,103.251314,10.153715,62.722469,38.735484,121.955964,103.989935,120.757512,104.023894,90.115552,104.136564,-0.065641,-2.104255,32.025740,-235.681980,106.491554,2.493888,13.938595,4.141720,20.292323,1650.294833,9.707508,263829.525279,0.976048,19.955598,9.527593,2.683612,0.075047,0.052780,99.835545,85.183806,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.230888,66.772848,92.269522,106.600000,7.784579,15.000000,48.497575,79.418171,0.000000,27.635036,28.849830,0.239532,16.335268,40.339324,35.002322,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.022962,62.766586,104.668062,123.544989,63.315849,65.456959,34.631201,14.378070,103.609381,10.130528,62.713108,38.807652,121.929709,104.086088,120.751983,104.024554,90.126688,104.084480,-0.065465,-2.104269,32.025740,-235.669747,106.313380,2.723221,13.945807,4.160832,10.349430,841.935620,9.771746,263911.122944,0.978903,20.222317,9.594792,2.699728,0.074312,0.051964,99.789231,85.191339,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.211760,66.732397,92.243029,106.900000,7.778565,15.000000,48.497575,79.421589,0.000000,27.635036,28.858109,0.238082,16.309287,41.182805,34.996658,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.027726,62.760244,104.663566,123.549997,63.304511,65.452580,34.693387,14.384064,103.463215,10.151720,62.702597,38.821930,121.939988,104.038426,120.759536,103.967964,90.106714,104.088841,-0.065158,-2.106014,32.025740,-235.666694,105.843602,2.959483,13.964721,4.184344,11.046204,897.008088,9.774118,263828.441345,0.980403,20.255174,9.598067,2.700406,0.074559,0.051552,99.782300,85.182254,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.190301,66.703352,92.265556,107.200000,7.780400,15.000000,48.497575,79.289889,0.000000,27.635036,28.866577,0.237736,16.350288,40.805033,34.992920,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.661996,62.760244,104.660704,123.549997,63.298187,65.451248,34.675274,14.384349,103.418882,10.112442,62.713359,38.847718,121.927291,104.092367,120.755439,104.007527,90.101807,104.062029,-0.065098,-2.107192,32.025740,-235.664775,105.756435,3.178220,13.905545,4.150825,21.057740,1710.889079,9.698334,263678.201763,0.972938,19.885845,9.554363,2.682217,0.074144,0.051055,99.712491,85.176502,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.203803,66.676502,92.264299,107.500000,7.785073,15.000000,48.497575,79.281869,0.000000,27.635036,28.874585,0.237736,16.313343,40.735292,35.003158,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.738197,62.760244,104.663718,123.556397,63.303651,65.449722,34.615207,14.381495,103.624574,10.092407,62.690588,38.818549,121.919310,104.016718,120.748620,104.022763,90.109595,104.127573,-0.065048,-2.105447,32.025740,-235.669589,106.384516,3.319211,13.938667,4.148914,14.493889,1179.635927,9.695714,263677.692728,0.970985,19.873229,9.577064,2.681775,0.074509,0.051790,99.623560,85.131749,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.184969,66.667170,92.276518,107.800000,7.782242,15.000000,48.497575,79.435136,0.000000,27.635036,28.880084,0.240293,16.343580,40.783465,35.002618,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.673053,62.763277,104.649565,123.559736,63.302284,65.448380,34.661947,14.386062,103.483191,10.152564,62.701783,38.816456,121.928764,104.059727,120.746332,104.024070,90.128615,104.131486,-0.065006,-2.104837,32.025740,-235.664696,106.326266,3.329960,13.954786,4.180161,15.791735,1283.532537,9.798907,263827.461044,0.981430,20.356547,9.565201,2.707069,0.075293,0.051503,99.561776,85.139060,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.192089,66.648075,92.285790,108.200000,7.779594,15.000000,48.497575,79.394562,0.000000,27.635036,29.880084,0.237220,16.340046,41.217530,35.000297,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.913451,62.759417,104.613670,123.560015,63.304938,65.443786,34.643136,14.379212,103.365857,10.154155,62.656958,38.829748,121.936325,104.122891,120.737447,104.001412,90.072755,104.058850,-0.064807,-2.104854,32.025740,-235.667299,105.884435,3.275010,13.919248,4.178322,18.901178,1537.098387,9.777236,263781.156516,0.981017,20.255558,9.598402,2.701822,0.075647,0.051887,99.500884,85.127304,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.176876,66.626965,92.291518,108.500000,7.781953,15.000000,48.497575,79.416178,0.000000,27.635036,29.885606,0.235346,16.327533,40.688756,34.997090,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.858879,62.753903,104.687226,123.561962,63.315364,65.440018,34.557180,14.367795,103.512975,10.164020,62.679149,38.802251,121.931040,104.031155,120.732153,103.938657,90.056293,104.032905,-0.064723,-2.103081,32.025740,-235.681329,106.098014,3.361810,13.931563,4.146101,4.755547,387.696738,9.794460,263781.960830,0.981468,20.344917,9.581828,2.706007,0.074236,0.051397,99.421624,85.119307,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.160070,66.590924,92.302185,108.800000,7.771033,15.000000,48.497575,79.305693,0.000000,27.635036,29.893685,0.236991,16.355823,41.288496,34.985564,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.642946,62.753903,104.647294,123.561962,63.338332,65.436206,34.671167,14.379069,103.594363,10.128356,62.695195,38.810438,121.923173,104.134854,120.741908,104.005832,90.091392,104.127922,-0.064699,-2.103074,32.025740,-235.667605,106.293984,2.890601,13.925793,4.138402,-3.456611,-280.874309,9.722002,263728.663208,0.975355,20.023044,9.592266,2.688368,0.074236,0.051085,99.423872,85.130560,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.167078,66.583796,92.316581,109.100000,7.785239,15.000000,48.497575,79.327844,0.000000,27.635036,29.901656,0.239066,16.345960,41.309411,34.986518,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.769534,62.761072,104.720973,123.561962,63.356393,65.431595,34.642766,14.380496,103.543981,10.111729,62.724012,38.809753,121.949222,104.080335,120.754677,104.042300,90.092336,104.186320,-0.064631,-2.103048,32.025740,-235.664217,105.718155,2.541469,13.907438,4.172318,10.402917,846.004298,9.743678,263750.820814,0.979199,20.089587,9.592496,2.694036,0.074007,0.051950,99.421998,85.164530,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.214612,66.619451,92.364019,109.300000,7.786515,15.000000,48.497575,79.418442,0.000000,27.635036,29.910161,0.237220,16.299352,41.114069,34.990393,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.896866,62.764932,104.671848,123.564745,63.381675,65.426624,34.644045,14.376643,103.434711,10.117843,62.664668,38.815484,121.935600,104.151077,120.760234,103.991672,90.051902,104.084685,-0.064492,-2.102468,32.025740,-235.672318,106.270674,2.390769,13.941642,4.204845,30.323373,2465.919543,9.800669,263782.393344,0.981830,20.375476,9.616823,2.708057,0.073598,0.050864,99.424498,85.161364,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.197264,66.579115,92.356027,109.400000,7.789517,15.000000,48.497575,79.356538,0.000000,27.635036,29.918419,0.239241,16.311522,40.995637,35.003513,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.890942,62.760520,104.724541,123.570588,63.396903,65.420526,34.651524,14.388916,103.432437,10.104146,62.643201,38.911412,121.895537,104.190177,120.742442,103.954725,90.032998,104.127158,-0.064384,-2.100740,32.025740,-235.660862,105.765570,2.057450,13.913623,4.151925,23.053984,1874.362765,9.771052,263717.159549,0.979109,20.214899,9.652383,2.701115,0.073794,0.051166,99.419026,85.142349,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.153538,66.568532,92.345659,109.700000,7.783318,15.000000,48.497575,79.294457,0.000000,27.635036,29.926880,0.239707,16.313794,41.189819,34.990826,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.740301,62.751697,104.694850,123.564745,63.377024,65.415737,34.642977,14.378926,103.569215,10.151208,62.669417,38.821179,121.938239,104.153360,120.738189,104.068110,90.078823,104.151612,-0.064560,-2.098978,32.025740,-235.673302,105.993955,2.106313,13.911062,4.168369,6.371917,518.185067,9.729781,263696.400854,0.975537,20.050450,9.629277,2.691010,0.073805,0.051901,99.458360,85.151753,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.178490,66.569843,92.370754,109.900000,7.792565,15.000000,48.497575,79.298848,0.000000,27.635036,29.937715,0.239299,16.311017,40.669423,34.997877,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.965499,62.751697,104.750653,123.564745,63.362183,65.411315,34.610763,14.383065,103.368730,10.161382,62.669873,38.880221,121.943930,104.112512,120.779160,104.133040,90.145325,104.063683,-0.064463,-2.096058,32.025740,-235.667530,106.451186,2.108403,13.936828,4.179223,-3.589831,-292.208485,9.735295,263693.533531,0.975386,20.053857,9.674740,2.692775,0.073324,0.051721,99.427916,85.164430,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.179547,66.575903,92.369175,110.100000,7.785166,15.000000,48.497575,79.343880,0.000000,27.635036,29.945536,0.239883,16.335899,40.613245,34.998880,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.997588,62.750595,104.736517,123.559458,63.336644,65.406768,34.616326,14.391056,103.628905,10.151819,62.674861,38.885126,121.927349,104.152730,120.736685,104.038844,90.179365,104.252545,-0.064361,-2.094368,32.025740,-235.656434,106.182297,2.117754,13.968255,4.140476,12.260767,997.853189,9.774373,263673.189740,0.979643,20.244224,9.644202,2.702479,0.074175,0.050791,99.393020,85.132225,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.198056,66.583243,92.375644,110.200000,7.784547,15.000000,48.497575,79.238357,0.000000,27.635036,29.953643,0.236934,16.328453,40.845869,35.000690,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.702846,62.742599,104.737304,123.546658,63.317495,65.403697,34.655580,14.362373,103.466693,10.148064,62.587371,38.700827,121.908826,104.150384,120.748307,104.009182,90.188092,104.258142,-0.064311,-2.092614,32.025740,-235.690836,106.529694,2.162515,13.914236,4.139232,22.227297,1806.938951,9.715191,263482.448089,0.974352,19.946670,9.522717,2.688292,0.074304,0.052123,99.343095,85.093713,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.150620,66.589349,92.339472,110.300000,7.791494,15.000000,48.497575,79.216310,0.000000,27.635036,29.961787,0.240117,16.330941,40.499726,34.999795,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.643418,62.729641,104.722289,123.539146,63.313844,65.400612,34.552529,14.378926,103.609911,10.173091,62.599751,38.834499,121.916167,104.140927,120.754485,104.078052,90.222852,104.196014,-0.064327,-2.087927,32.025740,-235.675425,106.116814,2.159999,13.918419,4.179241,-6.592066,-537.491669,9.704082,263410.574851,0.973257,19.903274,9.606732,2.685718,0.073014,0.051071,99.351832,85.121754,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.169191,66.629663,92.348683,110.300000,7.798242,15.000000,48.497575,79.170529,0.000000,27.635036,29.972198,0.234840,16.317382,40.956863,34.991465,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.627938,62.719164,104.792077,123.530798,63.337151,65.396556,34.641062,14.372790,103.526142,10.164269,62.586727,38.874982,121.923970,104.252900,120.753680,104.108097,90.259187,104.160820,-0.064169,-2.084411,32.025740,-235.679438,105.960245,2.251945,13.949179,4.188293,0.298503,24.276571,9.786895,263501.479933,0.980111,20.284745,9.601501,2.706191,0.074524,0.050897,99.355711,85.124066,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.160871,66.617975,92.330760,110.300000,7.801326,15.000000,48.497575,79.354320,0.000000,27.635036,29.979577,0.240117,16.356148,40.758816,34.990944,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.917804,62.719164,104.756415,123.530798,63.341009,65.392529,34.650744,14.381352,103.643880,10.171776,62.601363,38.867950,121.903335,104.187685,120.744766,104.112748,90.264133,104.170036,-0.064185,-2.080894,32.025740,-235.667772,106.120545,2.232255,13.904085,4.149221,11.722494,953.097726,9.801692,263460.025316,0.984593,20.350587,9.527926,2.709964,0.074121,0.051491,99.360206,85.135972,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.169689,66.635579,92.317905,110.300000,7.807590,15.000000,48.497575,79.350618,0.000000,27.635036,29.986982,0.238950,16.330472,41.737756,35.008263,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
