OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Thursday, December 3, 2020
7:53:33 PM
22
22
Test Comments:
22 
Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,Tecon,Pecon,Poil2,Moil2,Power,P_reactive,Shaft Power,Torque,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Encoder Speed,VFD Power,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,kVAR,kW,in-lb,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,RPM,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
38.262243,61.738271,104.493747,123.268131,68.934261,70.890229,39.773200,14.366226,103.178973,10.979233,61.652466,38.711827,121.786459,103.933070,120.688445,103.526545,84.563423,103.744195,-0.065963,-2.131517,32.025740,-235.684369,106.024165,2.434959,15.099573,5.037272,14.550904,1030.693236,10.545335,292049.694294,0.924860,19.287956,14.808037,2.697237,0.073754,0.050491,100.449686,84.732184,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.163587,67.570038,91.303974,100.000000,10.306416,15.000000,58.847575,85.616034,0.000000,30.635036,30.942416,0.213983,15.940763,48.894894,39.913815,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.994164,61.737719,104.458553,123.269244,68.936607,70.891220,39.752174,14.376500,103.226512,10.974953,61.634542,38.714793,121.797501,103.944817,120.673245,103.633303,84.541779,103.733575,-0.065832,-2.133850,32.025740,-235.670827,105.844523,2.632309,15.100113,4.938592,24.729309,1752.593032,10.709389,292253.562841,0.937152,19.971101,14.844251,2.734841,0.073140,0.050681,100.492927,84.746024,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.167411,67.559725,91.321758,100.000000,10.316533,15.000000,58.847575,85.614740,0.000000,30.635036,30.938573,0.219478,15.966222,49.350519,39.903587,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.648059,61.739925,104.462882,123.271470,68.941389,70.888144,39.755774,14.376929,103.266819,11.015197,61.655557,38.683221,121.814868,104.033744,120.681626,103.704626,84.510575,103.753266,-0.066089,-2.135607,32.025740,-235.673176,105.776262,2.827270,15.115872,4.987220,9.053216,641.553209,10.691369,292220.547908,0.934864,19.866883,14.904546,2.730989,0.073167,0.049957,100.521969,84.739700,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.165911,67.586517,91.307386,100.000000,10.304379,15.000000,58.847575,85.733012,0.000000,30.635036,30.935704,0.214825,15.920407,49.963531,39.906134,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.403439,61.739925,104.578848,123.271470,68.937448,70.885136,39.777481,14.379925,103.393047,11.056407,61.678886,38.654704,121.809952,104.021691,120.725692,103.576262,84.576263,103.673663,-0.066152,-2.137388,32.025740,-235.667239,105.160071,3.103633,15.120362,5.031845,13.463045,953.533656,10.771902,292367.355747,0.942513,20.225704,14.919532,2.749332,0.073890,0.050438,100.576470,84.743393,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.164018,67.588364,91.329266,100.000000,10.298964,15.000000,58.847575,85.459845,0.000000,30.635036,30.932965,0.216053,15.938419,49.079744,39.905465,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.271442,61.744887,104.566774,123.273696,68.936714,70.883629,39.835101,14.370507,103.296353,11.046869,61.683624,38.710423,121.806531,103.929662,120.686994,103.742209,84.523806,103.750762,-0.066152,-2.137395,32.025740,-235.678127,105.890414,3.224245,15.112194,4.964628,17.297975,1223.374220,10.568309,292117.764467,0.925144,19.354713,14.963082,2.702927,0.073841,0.051238,100.633905,84.753339,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.158317,67.580149,91.346423,100.000000,10.311781,15.000000,58.847575,85.570378,0.000000,30.635036,30.930368,0.217776,15.960759,49.194929,39.902111,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.582456,61.749573,104.537202,123.288999,68.940181,70.883668,39.835402,14.387061,103.200299,11.017490,61.684873,38.753942,121.793271,104.089517,120.705849,103.716877,84.536450,103.715895,-0.066115,-2.136239,32.025740,-235.663207,105.561887,3.471820,15.170901,4.963456,10.480828,741.235829,10.655456,292123.259677,0.930980,19.680036,14.847475,2.723164,0.074575,0.050312,100.678365,84.685225,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.165830,67.589349,91.331851,100.000000,10.317660,15.000000,58.847575,85.629719,0.000000,30.635036,30.927600,0.213751,15.954304,49.318771,39.901679,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.800374,61.756464,104.534855,123.296790,68.930794,70.884438,39.841811,14.380353,103.331369,11.039181,61.686647,38.821144,121.798528,104.058272,120.691911,103.723045,84.514124,103.725675,-0.066026,-2.136221,32.025740,-235.670731,105.835976,3.284076,15.119081,4.957001,21.922504,1550.176282,10.695210,292247.438727,0.933097,19.861204,14.948280,2.732240,0.074082,0.050725,100.693290,84.676767,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.152321,67.576631,91.305241,100.000000,10.324517,15.000000,58.847575,85.500142,0.000000,30.635036,30.925077,0.220018,15.968422,49.111104,39.894666,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.500103,61.756464,104.579800,123.296790,68.932270,70.885974,39.620092,14.382779,103.388874,11.034211,61.695387,38.801803,121.815204,104.047938,120.705478,103.837763,84.517795,103.757974,-0.065764,-2.136187,32.025740,-235.664058,105.436542,3.127411,15.148273,4.969947,9.631291,684.855572,10.595851,292102.080899,0.924959,19.451452,14.913775,2.709449,0.074489,0.050356,100.646828,84.655965,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.168342,67.585211,91.305241,100.000000,10.307846,15.000000,58.847575,85.295089,0.000000,30.635036,30.923577,0.218017,15.963698,49.571045,39.905701,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.404386,61.760324,104.601381,123.298738,68.960753,70.889022,39.796886,14.375216,103.113600,11.020770,61.662779,38.763052,121.785567,104.072765,120.693038,103.832808,84.475639,103.687073,-0.065512,-2.136185,32.025740,-235.674562,105.747954,2.994764,15.112861,5.008388,6.816982,482.584131,10.528861,292047.830949,0.919210,19.169487,14.942233,2.694171,0.076146,0.051278,100.525314,84.641545,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.152684,67.574915,91.256522,100.000000,10.306518,15.000000,58.847575,85.768952,0.000000,30.635036,30.920242,0.213704,15.937319,47.854563,39.913520,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.239478,61.753983,104.634817,123.305416,68.974705,70.891312,39.766138,14.382066,103.350733,11.005159,61.688495,38.801577,121.809002,104.099899,120.717294,103.826619,84.461686,103.787950,-0.065410,-2.136183,32.025740,-235.665425,106.005253,2.919217,15.095480,4.994396,25.648667,1817.110647,10.626091,292177.576570,0.932187,19.567833,14.958812,2.716351,0.074185,0.050901,100.485570,84.672868,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.135214,67.591930,91.244293,100.000000,10.299137,15.000000,58.847575,85.588360,0.000000,30.635036,30.917355,0.217102,15.948895,48.739667,39.911828,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.774482,61.754259,104.516095,123.302077,68.994709,70.891306,39.806336,14.366511,103.370481,11.014189,61.672465,38.773189,121.821565,104.063569,120.722432,103.775535,84.490843,103.741542,-0.065287,-2.136170,32.025740,-235.681633,106.110109,2.787558,15.178257,4.970956,6.986958,494.499546,10.658538,292289.131078,0.930599,19.699173,14.956510,2.723683,0.073661,0.050372,100.464531,84.674289,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.147290,67.590728,91.239631,100.000000,10.322986,15.000000,58.847575,85.672038,0.000000,30.635036,30.914686,0.215958,15.945036,49.875156,39.909045,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.715907,61.751502,104.685726,123.307642,68.999097,70.893601,39.790305,14.376786,103.333685,11.030214,61.631472,38.859160,121.834520,104.155309,120.716596,103.874633,84.472287,103.875064,-0.065452,-2.136266,32.025740,-235.667764,105.926388,2.869557,15.145694,4.974130,11.086708,784.974122,10.713409,292382.687427,0.935683,19.913040,15.033712,2.736304,0.073403,0.051821,100.407843,84.703862,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.143187,67.582034,91.202591,100.000000,10.327700,15.000000,58.847575,85.441604,0.000000,30.635036,30.912031,0.217776,15.951744,49.347243,39.902210,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.129279,61.751502,104.630665,123.307642,69.001576,70.895109,39.826994,14.377357,103.401266,11.062405,61.633572,38.728644,121.829079,104.054130,120.700956,103.883516,84.490660,103.855719,-0.065399,-2.136358,32.025740,-235.671604,106.031870,2.894830,15.139961,5.047784,17.678590,1250.547180,10.535771,292115.693603,0.920779,19.201536,14.975462,2.695487,0.074741,0.051101,100.471562,84.704288,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.133684,67.585403,91.179533,100.000000,10.327620,15.000000,58.847575,85.466577,0.000000,30.635036,30.909230,0.218308,15.958235,48.786243,39.902200,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.680840,61.746541,104.639239,123.308198,69.031613,70.895079,39.765694,14.373932,103.307787,11.065858,61.636508,38.774113,121.801797,104.163415,120.690481,103.791431,84.458458,103.874005,-0.065231,-2.136333,32.025740,-235.671925,105.473216,3.020179,15.140249,4.959705,2.879797,204.024970,10.571241,292173.020191,0.922684,19.276341,15.077694,2.703946,0.073768,0.050763,100.433524,84.693298,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.117202,67.564709,91.172268,100.000000,10.327280,15.000000,58.847575,85.729930,0.000000,30.635036,30.906309,0.216720,15.958974,48.541853,39.902583,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.235410,61.738546,104.659563,123.302355,69.040872,70.898517,39.747278,14.364228,103.435534,11.087797,61.604227,38.815739,121.817796,104.103981,120.691222,103.846592,84.460269,103.919966,-0.065279,-2.137468,32.025740,-235.681303,105.304269,2.598155,15.136066,4.999697,25.880463,1834.402530,10.748080,292406.193210,0.937220,20.058117,15.047203,2.744103,0.074251,0.050837,100.437306,84.690622,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.107200,67.574651,91.158680,100.000000,10.317642,15.000000,58.847575,85.496589,0.000000,30.635036,30.903559,0.215958,15.936400,49.233606,39.913077,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.403995,61.729449,104.702862,123.299294,69.044368,70.904622,39.840359,14.379497,103.516668,11.082379,61.599740,38.980126,121.842966,104.167999,120.708595,103.841978,84.460767,103.914831,-0.065106,-2.138070,32.025740,-235.666850,105.623340,2.350511,15.145135,4.968558,15.376881,1087.364114,10.577474,292207.809117,0.924170,19.317855,15.090858,2.705196,0.074784,0.050846,100.424573,84.688672,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.134718,67.590185,91.166867,100.000000,10.322112,15.000000,58.847575,85.759897,0.000000,30.635036,30.899443,0.214638,15.964563,48.807190,39.899505,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.265387,61.718423,104.713011,123.296234,69.073452,70.909236,39.776286,14.376500,103.480821,11.081730,61.617102,38.882915,121.848374,104.142755,120.692848,103.834092,84.443926,103.895347,-0.065064,-2.136308,32.025740,-235.674584,105.529790,2.349804,15.145929,4.973318,4.158702,294.553065,10.717966,292402.937305,0.936294,19.903044,15.117831,2.737242,0.076149,0.050427,100.404026,84.675095,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.135058,67.598017,91.148937,100.000000,10.327003,15.000000,58.847575,85.639694,0.000000,30.635036,30.896129,0.212733,15.959767,49.629903,39.905789,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.152077,61.718423,104.712345,123.296234,69.074372,70.914603,39.765963,14.367082,103.326270,11.033836,61.641196,38.794715,121.868499,104.224453,120.696155,103.944463,84.463868,103.863891,-0.065079,-2.135744,32.025740,-235.684983,105.841794,2.349216,15.143999,4.997569,26.821756,1900.227935,10.670469,292346.982977,0.929728,19.668819,15.114119,2.726353,0.073605,0.050459,100.456065,84.742349,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.153909,67.604024,91.165897,100.000000,10.325977,15.000000,58.847575,85.701787,0.000000,30.635036,30.892655,0.216672,16.030879,49.713896,39.907324,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.851279,61.725314,104.744234,123.299573,69.090937,70.919214,39.781900,14.379497,103.474992,10.997430,61.629771,38.844653,121.845458,104.281364,120.713051,103.913526,84.429828,103.904873,-0.064893,-2.136800,32.025740,-235.672731,105.911478,2.502343,15.184099,5.012246,6.332224,448.436294,10.715010,292437.077581,0.934913,19.842833,15.118757,2.736494,0.073989,0.050600,100.486332,84.722996,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.120350,67.583680,91.126037,100.000000,10.337796,15.000000,58.847575,85.764845,0.000000,30.635036,30.889912,0.214263,15.941845,50.368309,39.903695,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.400787,61.731930,104.758606,123.298460,69.096793,70.922294,39.769124,14.377642,103.475425,11.050526,61.648495,38.853844,121.847301,104.296358,120.721559,103.945081,84.442061,103.954439,-0.064935,-2.136678,32.025740,-235.673116,105.722643,2.613579,15.141421,4.937799,11.546432,817.959479,10.751250,292481.357331,0.938233,19.994483,15.079112,2.744604,0.073330,0.050625,100.557233,84.761737,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.133921,67.626420,91.141823,100.000000,10.337499,15.000000,58.847575,85.463257,0.000000,30.635036,30.886931,0.216005,15.985388,49.619975,39.903350,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.546500,61.728347,104.849392,123.298738,69.100014,70.926868,39.755283,14.377785,103.594060,11.036137,61.625000,38.863245,121.846063,104.261493,120.693277,103.935119,84.439022,103.987066,-0.064757,-2.134945,32.025740,-235.675097,105.770428,2.595763,15.159091,4.986571,14.109643,999.887528,10.538844,292252.858322,0.919667,19.071041,15.138820,2.696031,0.073743,0.050858,100.559857,84.767671,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.127630,67.595559,91.127470,100.000000,10.342872,15.000000,58.847575,85.660477,0.000000,30.635036,30.884298,0.214731,15.994818,49.186420,39.909635,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.040750,61.728347,104.776918,123.298738,69.077432,70.934497,39.771899,14.374645,103.515412,11.059149,61.591589,38.836877,121.860384,104.328368,120.715068,103.903621,84.435646,103.937893,-0.064780,-2.133776,32.025740,-235.681830,105.767778,2.555940,15.142431,5.056943,3.992083,282.782959,10.679934,292447.967784,0.931715,19.675577,15.157621,2.728033,0.073255,0.050911,100.625440,84.730852,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.122486,67.596225,91.122905,100.000000,10.356221,15.000000,58.847575,85.607836,0.000000,30.635036,30.881214,0.217776,15.999182,49.442932,39.913215,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.290617,61.719250,104.814639,123.293173,69.057516,70.941357,39.740125,14.379355,103.381853,11.055632,61.612610,38.813322,121.847601,104.423703,120.711278,103.961136,84.419536,103.899344,-0.064717,-2.133764,32.025740,-235.673690,106.082000,2.496617,15.147930,4.980927,26.904765,1907.348122,10.644538,292405.819541,0.928277,19.478007,15.181083,2.720076,0.076678,0.051675,100.644068,84.761647,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.120548,67.596778,91.143758,100.000000,10.350592,15.000000,58.847575,85.839930,0.000000,30.635036,30.877855,0.217294,15.996189,49.571425,39.896653,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.244644,61.716217,104.820794,123.283713,69.043023,70.950484,39.831790,14.377642,103.555509,11.100937,61.632213,38.780584,121.849337,104.394509,120.705179,104.055092,84.400812,104.075400,-0.064647,-2.132669,32.025740,-235.670175,105.691154,2.225194,15.179808,5.038985,16.530228,1169.173611,10.796067,292658.135966,0.941350,20.153740,15.153679,2.754334,0.074158,0.051084,100.690569,84.762503,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.112017,67.596128,91.142179,100.000000,10.364038,15.000000,58.847575,85.744769,0.000000,30.635036,30.873656,0.216720,16.008305,49.574223,39.897823,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.275629,61.726141,104.842826,123.284269,69.071549,70.960907,39.765014,14.373218,103.491431,11.075424,61.634660,38.855917,121.861310,104.341991,120.728929,104.000959,84.445226,104.033757,-0.064578,-2.132696,32.025740,-235.674109,105.736167,2.134383,15.146307,4.994811,5.439401,385.371779,10.722369,292591.082420,0.935522,19.809940,15.145651,2.737345,0.073723,0.050919,100.737381,84.753481,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.127202,67.604701,91.183425,100.000000,10.359949,15.000000,58.847575,85.779757,0.000000,30.635036,30.870577,0.215768,15.992420,49.344887,39.898551,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.750018,61.725866,104.858267,123.290391,69.083092,70.970496,39.795143,14.378070,103.440877,11.061342,61.616210,38.790596,121.829006,104.308891,120.721654,104.078337,84.427551,103.991596,-0.064738,-2.131537,32.025740,-235.673831,105.896346,1.919855,15.152654,4.972291,25.636586,1814.930998,10.738732,292672.134597,0.934697,19.868363,15.274561,2.740797,0.074228,0.051035,100.752468,84.754570,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.127798,67.599889,91.189364,100.000000,10.365042,15.000000,58.847575,85.777858,0.000000,30.635036,30.868018,0.217246,15.995503,49.551277,39.912625,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.850082,61.725866,104.916349,123.290391,69.104237,70.979629,39.770909,14.369080,103.339381,11.072944,61.617362,38.862500,121.837743,104.307916,120.708066,104.001873,84.394415,104.011499,-0.064738,-2.128625,32.025740,-235.679881,105.935814,2.037005,15.210189,4.961959,9.756159,691.103899,10.733036,292652.409349,0.935606,19.836862,15.204097,2.739154,0.074759,0.050443,100.784414,84.763449,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.121711,67.593784,91.213966,100.000000,10.372023,15.000000,58.847575,85.579449,0.000000,30.635036,30.865033,0.213797,15.994061,49.743359,39.900646,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.408827,61.718423,104.903815,123.283713,69.130061,70.988028,39.821285,14.376215,103.541007,11.069688,61.577519,38.892864,121.841897,104.401424,120.702037,103.978694,84.377393,104.072667,-0.064639,-2.125127,32.025740,-235.673563,105.554631,2.170756,15.165059,5.030078,12.631662,893.665960,10.589158,292511.367302,0.922633,19.205526,15.195389,2.706019,0.073474,0.050970,100.788129,84.751733,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.112010,67.589047,91.227032,100.000000,10.377126,15.000000,58.847575,85.530096,0.000000,30.635036,30.861722,0.214778,15.963752,48.742616,39.898866,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.225661,61.708499,104.906374,123.278983,69.143026,70.998286,39.795174,14.379069,103.548928,11.070175,61.620390,38.810600,121.830131,104.297457,120.700050,104.117310,84.386368,104.063278,-0.064513,-2.123348,32.025740,-235.669728,106.223989,2.258173,15.232601,5.041131,15.862318,1122.965050,10.565577,292550.327390,0.920737,19.073174,15.240981,2.700544,0.074269,0.050702,100.726052,84.733380,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.119864,67.605663,91.214482,100.000000,10.387181,15.000000,58.847575,85.721725,0.000000,30.635036,30.858667,0.214263,15.975706,49.418662,39.904059,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.095409,61.703813,104.873877,123.280652,69.140372,71.010492,39.756493,14.376929,103.662991,11.071888,61.572126,38.925252,121.856866,104.406718,120.710761,104.112561,84.351302,104.103254,-0.064660,-2.121640,32.025740,-235.674973,105.838588,2.252906,15.171063,4.987382,4.983010,353.112972,10.701701,292789.272368,0.931115,19.651350,15.296269,2.731242,0.074257,0.050812,100.660784,84.759092,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.100915,67.595397,91.222192,100.000000,10.402338,15.000000,58.847575,85.811665,0.000000,30.635036,30.855091,0.218405,16.008016,49.826746,39.899122,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.185914,61.693889,104.910117,123.277591,69.175010,71.022598,39.815643,14.377927,103.608912,11.132024,61.596126,38.878982,121.849887,104.345228,120.704554,104.170114,84.334029,104.032427,-0.064636,-2.119303,32.025740,-235.667603,105.932424,1.989061,15.150761,4.975230,13.124793,928.685656,10.760256,292889.190952,0.936672,19.886037,15.281423,2.744397,0.073201,0.050724,100.526057,84.753651,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.113430,67.611278,91.263346,100.000000,10.389871,15.000000,58.847575,85.871651,0.000000,30.635036,30.850628,0.216576,15.999849,50.219784,39.897666,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.524571,61.693889,104.893170,123.277591,69.191459,71.034806,39.824252,14.378356,103.671446,11.113849,61.596588,38.874212,121.837730,104.384426,120.690810,104.157341,84.314492,104.102559,-0.064537,-2.117535,32.025740,-235.672729,105.637372,2.024477,15.192501,5.009614,16.939965,1198.380910,10.799615,293037.073457,0.941204,20.055845,15.341488,2.752927,0.074192,0.050788,100.496056,84.712095,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.123773,67.613745,91.281202,100.000000,10.398734,15.000000,58.847575,85.838645,0.000000,30.635036,30.846929,0.215863,16.005564,49.447699,39.908533,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.009892,61.704640,104.934982,123.283713,69.200588,71.049299,39.766501,14.381352,103.614461,11.107410,61.585629,38.906123,121.836428,104.338674,120.694992,104.215750,84.298446,104.095271,-0.064544,-2.115778,32.025740,-235.664178,106.072903,2.204447,15.169296,5.018394,8.056783,570.787266,10.776490,293060.866184,0.937532,19.924626,15.314460,2.747351,0.075606,0.051127,100.463474,84.729906,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.129860,67.603622,91.263257,100.000000,10.406969,15.000000,58.847575,85.699094,0.000000,30.635036,30.844094,0.214778,15.998028,49.758391,39.910215,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.768166,61.703813,104.971417,123.293173,69.216191,71.061535,39.805460,14.379497,103.557364,11.142697,61.595801,38.963233,121.842554,104.427118,120.706223,104.068681,84.341462,104.176179,-0.064678,-2.114053,32.025740,-235.672077,105.734941,2.057120,15.182350,5.036479,25.058102,1773.517664,10.671098,292992.654135,0.928572,19.472708,15.377865,2.722760,0.073786,0.050967,100.454836,84.723968,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.148387,67.627197,91.269507,100.000000,10.408496,15.000000,58.847575,85.482045,0.000000,30.635036,30.840889,0.218211,16.009188,49.434593,39.895984,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.236090,61.703537,104.976097,123.294842,69.227684,71.073004,39.769182,14.375359,103.699666,11.140319,61.576234,38.937652,121.830746,104.471401,120.715167,104.192481,84.299437,104.095971,-0.064306,-2.113145,32.025740,-235.675726,105.931650,1.859696,15.195783,4.971299,15.548377,1101.459178,10.528311,292876.650718,0.917601,18.841112,15.389353,2.689958,0.076458,0.051154,100.429992,84.743132,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.154120,67.622129,91.267478,100.000000,10.410609,15.000000,58.847575,85.579479,0.000000,30.635036,30.837641,0.216195,15.931892,49.019451,39.905199,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.882861,61.703537,104.932521,123.294842,69.237928,71.089769,39.811079,14.378498,103.692018,11.084704,61.555212,38.925035,121.837569,104.476340,120.708676,104.130429,84.352266,104.067605,-0.064146,-2.113160,32.025740,-235.671769,106.283460,1.721495,15.150581,5.023082,9.548355,675.701045,10.607938,292973.395299,0.923058,19.159450,15.396919,2.707670,0.073124,0.050957,100.422578,84.754754,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.169237,67.618983,91.277799,100.000000,10.428136,15.000000,58.847575,85.820230,0.000000,30.635036,30.834414,0.217198,16.003815,48.613240,39.898590,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.180210,61.696370,104.979134,123.292338,69.248633,71.103488,39.784274,14.387346,103.719335,11.062566,61.570150,38.900096,121.824002,104.497783,120.695087,104.132921,84.302858,104.144850,-0.064051,-2.113748,32.025740,-235.661452,106.291819,1.739293,15.198974,5.055790,24.423010,1729.488752,10.775351,293302.165717,0.937982,19.867124,15.388800,2.745472,0.075086,0.050644,100.482629,84.742881,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.172692,67.625361,91.270872,100.000000,10.425118,15.000000,58.847575,85.539175,0.000000,30.635036,30.830873,0.216243,16.009639,49.840822,39.907933,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.224715,61.686170,105.007326,123.283991,69.271439,71.114898,39.778409,14.391770,103.757917,11.063784,61.568321,38.998571,121.842826,104.446915,120.707280,104.201721,84.321463,104.214570,-0.063996,-2.116068,32.025740,-235.659151,106.549465,1.983576,15.176797,4.968234,10.574573,748.937256,10.572879,293025.353130,0.920342,19.007546,15.318230,2.698683,0.072932,0.050313,100.578213,84.722735,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.201362,67.633312,91.288524,100.000000,10.428888,15.000000,58.847575,85.855709,0.000000,30.635036,30.827578,0.215721,16.043699,48.678437,39.898826,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.444546,61.684241,104.987048,123.283991,69.294845,71.124028,39.756510,14.375787,103.713823,11.084491,61.526394,38.918263,121.836957,104.500620,120.713158,104.132281,84.299136,104.139005,-0.063981,-2.118402,32.025740,-235.671377,106.737593,1.918568,15.170901,4.941549,16.535896,1171.789190,10.797596,293441.768412,0.939498,19.934745,15.415941,2.749569,0.073560,0.050561,100.603158,84.720808,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.194310,67.633729,91.297540,100.000000,10.436184,15.000000,58.847575,85.850066,0.000000,30.635036,30.823749,0.219674,15.961101,49.932730,39.908258,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.104799,61.669906,104.998202,123.279261,69.322235,71.136990,39.752650,14.375073,103.742528,11.040628,61.536288,38.981550,121.845758,104.491563,120.721973,104.211916,84.301490,104.130456,-0.064030,-2.120774,32.025740,-235.672581,106.140535,2.017465,15.184027,5.072991,25.209390,1786.595559,10.788015,293436.267093,0.938579,19.864974,15.440911,2.747106,0.073643,0.050818,100.629502,84.726016,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.195344,67.627692,91.283684,100.000000,10.450249,15.000000,58.847575,85.766951,0.000000,30.635036,30.819107,0.217728,15.998424,50.009139,39.893309,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.888802,61.669906,105.017484,123.279261,69.347165,71.148397,39.785752,14.378784,103.707013,11.021516,61.533489,38.964631,121.846021,104.516376,120.726548,104.184334,84.292627,104.210236,-0.064175,-2.122501,32.025740,-235.674098,106.065113,2.060550,15.160407,5.031286,9.733123,689.214870,10.718550,293406.421307,0.933400,19.569573,15.416009,2.730870,0.073591,0.050456,100.660855,84.760795,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.209312,67.629636,91.270841,100.000000,10.450720,15.000000,58.847575,85.478969,0.000000,30.635036,30.814981,0.214919,15.999614,48.793040,39.895945,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.385572,61.664944,104.997720,123.280374,69.354405,71.158297,39.790914,14.379640,103.676163,11.032282,61.547893,38.968736,121.842643,104.595917,120.721597,104.145098,84.303481,104.241292,-0.064203,-2.122470,32.025740,-235.672588,105.836568,2.079527,15.170811,4.972110,14.776985,1046.241400,10.517822,293161.994475,0.916556,18.681482,15.408309,2.685046,0.073158,0.050753,100.686731,84.742688,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.171713,67.613560,91.238700,100.000000,10.453021,15.000000,58.847575,85.561740,0.000000,30.635036,30.811175,0.215201,15.989085,48.307258,39.911385,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.406669,61.663842,105.015511,123.283713,69.371494,71.168229,39.731518,14.377499,103.748223,11.041913,61.534225,38.916727,121.854986,104.453747,120.708094,104.233084,84.284373,104.234091,-0.064180,-2.122439,32.025740,-235.676689,106.083571,2.193920,15.159091,5.003015,17.332916,1229.041308,10.587486,293313.103853,0.921458,18.966071,15.467038,2.700456,0.073464,0.050668,100.730052,84.739085,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.185216,67.618365,91.233100,100.000000,10.457654,15.000000,58.847575,85.786229,0.000000,30.635036,30.807539,0.217246,16.017699,49.262657,39.898600,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.462386,61.656123,105.047225,123.280930,69.398046,71.177385,39.844732,14.373218,103.599463,11.085083,61.527378,38.998700,121.863032,104.481038,120.720464,104.349081,84.269909,104.262294,-0.063981,-2.123562,32.025740,-235.678193,106.509376,2.544392,15.157648,5.008243,8.685057,614.089629,10.742587,293550.575890,0.934550,19.628879,15.475588,2.735343,0.073244,0.051333,100.691022,84.721363,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.173418,67.624841,91.236561,100.000000,10.477654,15.000000,58.847575,85.784403,0.000000,30.635036,30.803846,0.213658,16.017933,49.918760,39.906655,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.892538,61.656123,105.049102,123.280930,69.424291,71.186540,39.693258,14.377357,103.751349,11.087151,61.530241,38.935752,121.842664,104.494337,120.711820,104.249077,84.275980,104.286348,-0.064022,-2.123466,32.025740,-235.672421,105.936585,3.052842,15.207845,4.925303,23.376242,1659.158739,10.739436,293606.528859,0.935518,19.599647,15.490196,2.734304,0.073263,0.051203,100.672549,84.714380,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.173810,67.599435,91.233678,100.000000,10.478588,15.000000,58.847575,85.768318,0.000000,30.635036,30.799821,0.215296,15.976283,49.434356,39.903341,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.834902,61.658604,105.033040,123.277313,69.423981,71.199518,39.786484,14.380211,103.756164,11.061928,61.553642,39.085287,121.854873,104.517967,120.729144,104.171093,84.296061,104.243822,-0.063925,-2.123453,32.025740,-235.672181,106.081387,2.964127,15.170162,5.039165,9.331088,660.734121,10.726464,293632.174246,0.931499,19.517695,15.522278,2.731168,0.077244,0.050680,100.683451,84.727522,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.173065,67.633641,91.241459,100.000000,10.487347,15.000000,58.847575,85.578506,0.000000,30.635036,30.796202,0.215532,16.043969,50.203921,39.902682,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.335269,61.663566,105.117818,123.279539,69.426497,71.212110,39.835686,14.383065,103.838776,11.035360,61.555239,38.923592,121.858979,104.613083,120.730513,104.219418,84.280490,104.325521,-0.063800,-2.122864,32.025740,-235.671940,106.721866,2.915093,15.168521,4.977249,8.352287,590.694728,10.594924,293478.489136,0.923973,18.947354,15.531230,2.701009,0.073988,0.050034,100.582848,84.752333,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.185715,67.636343,91.242606,100.000000,10.483720,15.000000,58.847575,85.591640,0.000000,30.635036,30.791487,0.216863,15.993033,49.211041,39.908720,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.908757,61.660258,105.083438,123.284547,69.452623,71.218988,39.750505,14.375501,103.838240,11.012565,61.569272,39.059948,121.866000,104.445042,120.740289,104.153672,84.268134,104.222951,-0.063729,-2.122250,32.025740,-235.671172,106.079615,2.829508,15.188553,4.992683,24.463787,1733.848050,10.613019,293532.229837,0.923465,19.025973,15.484588,2.704604,0.074336,0.051291,100.539070,84.747730,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.177810,67.628830,91.229131,100.000000,10.507875,15.000000,58.847575,85.813233,0.000000,30.635036,30.787837,0.215910,16.040688,49.241109,39.900203,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.167055,61.665220,105.144202,123.288999,69.466729,71.226619,39.776730,14.379355,103.878049,11.057112,61.556135,38.975273,121.851823,104.557680,120.716683,104.190935,84.261785,104.167385,-0.063487,-2.122263,32.025740,-235.669280,105.707550,2.947497,15.186046,5.030817,9.925819,703.019314,10.778625,293823.590188,0.935530,19.694621,15.551180,2.742065,0.073892,0.051133,100.534038,84.776459,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.172320,67.635806,91.195303,100.000000,10.503222,15.000000,58.847575,85.562530,0.000000,30.635036,30.784013,0.215154,15.997198,49.702459,39.909940,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.310596,61.665220,105.072838,123.288999,69.501541,71.235751,39.782966,14.375359,103.777299,11.094480,61.521074,38.910850,121.856518,104.471073,120.724129,104.269733,84.248635,104.217422,-0.063236,-2.121102,32.025740,-235.673929,105.981414,3.026407,15.250848,5.009487,23.459852,1661.338388,10.598416,293618.930306,0.922655,18.930080,15.499476,2.700766,0.073812,0.050752,100.533945,84.791046,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.163608,67.642880,91.153105,100.000000,10.524889,15.000000,58.847575,85.897542,0.000000,30.635036,30.780569,0.215296,16.034215,49.087106,39.902465,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.335195,61.657226,105.067676,123.295399,69.524668,71.249512,39.785509,14.381638,103.637628,11.121747,61.489461,39.065435,121.830994,104.508924,120.718159,104.239016,84.265793,104.313973,-0.063356,-2.119476,32.025740,-235.667813,106.112836,2.938112,15.220034,4.959724,12.809103,907.034474,10.836424,293980.887110,0.941582,19.921215,15.471101,2.754842,0.075889,0.051785,100.615284,84.781281,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.162266,67.649440,91.167702,100.000000,10.518713,15.000000,58.847575,85.847045,0.000000,30.635036,30.776575,0.215721,16.006863,50.365827,39.892040,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.798839,61.631865,105.088099,123.293173,69.545512,71.263230,39.805566,14.371934,103.871282,11.066587,61.477412,38.948522,121.845541,104.581340,120.724500,104.262396,84.248680,104.271294,-0.063372,-2.119023,32.025740,-235.676700,106.250138,2.984853,15.204726,5.034586,13.330887,943.507270,10.785382,293974.208556,0.937737,19.729220,15.515521,2.742657,0.073895,0.050468,100.650555,84.786197,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.166904,67.641609,91.134525,100.000000,10.521040,15.000000,58.847575,85.833926,0.000000,30.635036,30.772855,0.213565,15.998370,50.095677,39.908347,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.753344,61.623871,105.139990,123.282600,69.558815,71.271608,39.848455,14.380782,103.741045,11.083307,61.496190,38.946324,121.806166,104.605565,120.708967,104.306121,84.212820,104.294834,-0.063364,-2.119002,32.025740,-235.668669,106.055200,2.980746,15.231555,5.042086,16.251456,1148.975529,10.779002,293991.503001,0.937189,19.688379,15.558668,2.740763,0.073713,0.051828,100.664217,84.738932,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.148802,67.611802,91.080720,100.000000,10.530099,15.000000,58.847575,85.633027,0.000000,30.635036,30.767806,0.218648,15.988688,49.967358,39.909822,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.129483,61.623871,105.060813,123.282600,69.606291,71.278499,39.770400,14.376643,103.826960,11.103605,61.509551,39.085618,121.844441,104.585395,120.737898,104.240377,84.266309,104.353216,-0.063173,-2.118970,32.025740,-235.673461,106.566807,2.955234,15.188426,4.940756,2.898599,205.332760,10.638396,293847.955204,0.924717,19.046918,15.549128,2.708537,0.073596,0.051108,100.734348,84.730000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.173205,67.636694,91.097766,100.000000,10.546419,15.000000,58.847575,85.658011,0.000000,30.635036,30.763421,0.217102,16.034251,49.813371,39.906999,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.168666,61.628833,105.189463,123.283156,69.650516,71.292254,39.771473,14.371934,103.951857,11.136248,61.510800,38.929679,121.842222,104.665259,120.727837,104.305749,84.271613,104.279456,-0.063063,-2.118985,32.025740,-235.677027,106.566013,2.930778,15.216301,4.999426,11.079410,784.828812,10.658816,293942.164422,0.924988,19.099127,15.599689,2.713056,0.073849,0.050984,100.706712,84.747945,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.172096,67.613112,91.059300,100.000000,10.553685,15.000000,58.847575,85.579109,0.000000,30.635036,30.758222,0.216767,16.036396,48.748818,39.905032,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.471473,61.627730,105.140694,123.288999,69.671884,71.299123,39.740612,14.379355,103.952740,11.107542,61.506006,39.096289,121.836658,104.562914,120.714818,104.336638,84.253858,104.290632,-0.063086,-2.118932,32.025740,-235.669116,106.230800,3.160416,15.220142,5.009307,14.957130,1060.336464,10.536230,293740.063509,0.917237,18.603002,15.582652,2.684953,0.073860,0.051013,100.689684,84.746103,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.150433,67.621759,91.020219,100.000000,10.555736,15.000000,58.847575,85.449623,0.000000,30.635036,30.754144,0.216290,16.003527,48.531137,39.904216,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.908612,61.637930,105.118961,123.290947,69.678214,71.305954,39.778016,14.379783,104.000075,11.121587,61.443312,39.043275,121.826763,104.670491,120.712746,104.321583,84.261363,104.308200,-0.063094,-2.118489,32.025740,-235.667871,106.617915,3.288145,15.182242,4.977267,1.424001,100.854911,10.539500,293777.019509,0.916405,18.556491,15.531293,2.685551,0.073568,0.050863,100.665810,84.736068,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.168567,67.605411,91.004587,100.000000,10.565481,15.000000,58.847575,85.759039,0.000000,30.635036,30.750105,0.217487,16.047449,48.621251,39.907491,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
