OSU 80 Ton Compressor Load Stand
38.389208,61.621390,105.137763,123.295399,69.683301,71.311312,39.815564,14.373932,103.864781,11.150795,61.472983,39.128389,121.850759,104.716987,120.733254,104.336757,84.233323,104.378256,-0.062950,-2.117317,32.025740,-235.675193,106.440747,3.371276,15.210838,5.044953,27.481563,1944.547467,10.750555,294125.606072,0.935232,19.477203,15.556026,2.732952,0.076208,0.051674,100.678737,84.756573,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.170362,67.610957,90.997410,100.000000,10.571304,15.000000,58.847575,85.566070,0.000000,30.635036,30.746601,0.215201,16.030681,49.704255,39.902082,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.291722,61.621390,105.147756,123.295399,69.687268,71.318166,39.790876,14.367795,103.957034,11.159304,61.469786,39.003186,121.853605,104.642472,120.705535,104.310411,84.231413,104.306660,-0.062848,-2.118465,32.025740,-235.678715,106.624038,3.378132,15.171911,5.040121,6.986296,494.644856,10.614333,293966.498023,0.923095,18.907942,15.559492,2.701689,0.073526,0.050693,100.721320,84.736718,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.165498,67.619393,90.941656,100.000000,10.580485,15.000000,58.847575,85.792744,0.000000,30.635036,30.741864,0.217102,16.032466,48.804512,39.904304,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.077604,61.614499,105.155223,123.286773,69.692751,71.324252,39.809080,14.380639,103.785030,11.168073,61.483985,38.970547,121.850753,104.668239,120.715220,104.289192,84.211873,104.356886,-0.062813,-2.118465,32.025740,-235.672569,106.476986,3.192697,15.171027,5.003790,11.917357,843.388719,10.777643,294232.994909,0.935783,19.580475,15.631265,2.738732,0.073314,0.050867,100.744593,84.729422,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.153347,67.587231,90.946560,100.000000,10.576968,15.000000,58.847575,85.844462,0.000000,30.635036,30.737444,0.217055,16.006700,50.081658,39.904245,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.279350,61.613947,105.209458,123.284826,69.702661,71.326932,39.767423,14.378784,103.898235,11.168709,61.502388,38.980874,121.834620,104.651497,120.738251,104.392295,84.234807,104.395841,-0.062764,-2.118465,32.025740,-235.673934,106.049776,3.105277,15.215129,4.935887,15.847154,1122.674430,10.810256,294305.258613,0.939035,19.710604,15.588481,2.745966,0.073678,0.050973,100.773913,84.745005,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.173163,67.610437,90.946644,100.000000,10.596174,15.000000,58.847575,85.949967,0.000000,30.635036,30.733261,0.214872,16.045484,49.793333,39.897430,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.973186,61.616704,105.094876,123.287886,69.714200,71.333079,39.756237,14.374645,103.735072,11.164542,61.509675,38.980310,121.827925,104.599101,120.717437,104.343989,84.226445,104.342730,-0.062501,-2.118432,32.025740,-235.677093,105.505908,3.067998,15.185253,4.945443,9.727953,689.360180,10.878982,294442.396149,0.944383,19.990421,15.639377,2.761603,0.073853,0.050439,100.732864,84.705649,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.169799,67.598324,90.917287,100.000000,10.607411,15.000000,58.847575,85.590343,0.000000,30.635036,30.727653,0.216386,15.997667,50.120962,39.911238,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.392897,61.621114,105.174406,123.292060,69.705175,71.343771,39.818900,14.381923,103.925073,11.183420,61.475147,39.008542,121.828686,104.575298,120.691940,104.355668,84.199946,104.166036,-0.062394,-2.118416,32.025740,-235.661320,105.956815,3.229725,15.217365,4.978998,12.232471,865.475831,10.821509,294336.252806,0.940016,19.719693,15.640756,2.748465,0.073237,0.051261,100.639564,84.682423,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.141980,67.569172,90.872356,100.000000,10.612070,15.000000,58.847575,85.562366,0.000000,30.635036,30.723609,0.216005,16.032610,50.362552,39.900243,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.183888,61.621114,105.133561,123.292060,69.713287,71.352877,39.782057,14.377499,103.902344,11.217464,61.506386,39.012403,121.855962,104.700107,120.719261,104.311966,84.230566,104.352930,-0.062302,-2.119561,32.025740,-235.664927,106.073944,3.390806,15.213290,5.020738,14.705983,1041.446172,10.595494,294077.221993,0.922244,18.801544,15.615969,2.696594,0.073536,0.051658,100.654802,84.722004,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.190399,67.601510,90.914087,100.000000,10.620941,15.000000,58.847575,85.813189,0.000000,30.635036,30.719665,0.216290,16.030825,48.965791,39.898463,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.185655,61.620839,105.114954,123.296234,69.714240,71.358217,39.793055,14.380496,103.805481,11.191329,61.482407,38.973166,121.859896,104.586794,120.724770,104.297361,84.224607,104.276755,-0.062302,-2.121336,32.025740,-235.666831,105.985572,3.782534,15.194701,5.010425,2.902303,205.478070,10.785099,294407.112468,0.936033,19.575282,15.532095,2.739424,0.073405,0.051601,100.570843,84.730730,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.169264,67.590713,90.900073,100.000000,10.638877,15.000000,58.847575,85.915472,0.000000,30.635036,30.715542,0.216338,16.014922,49.929794,39.908838,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.618229,61.614774,105.130323,123.295955,69.708710,71.363537,39.772491,14.371934,103.731870,11.107383,61.487814,39.088056,121.833348,104.533573,120.715030,104.346167,84.205018,104.368586,-0.062145,-2.121871,32.025740,-235.675230,106.727377,3.890864,15.257465,4.981648,25.697895,1820.307466,10.847880,294496.252124,0.942572,19.854566,15.618215,2.753349,0.073343,0.051258,100.535187,84.756828,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.187164,67.575794,90.900878,100.000000,10.623253,15.000000,58.847575,85.904742,0.000000,30.635036,30.711427,0.212964,16.042977,50.154228,39.904580,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.040032,61.618909,105.147594,123.292895,69.704495,71.370366,39.776793,14.377927,103.779377,11.077892,61.489895,39.040932,121.832764,104.566068,120.717972,104.332114,84.220114,104.307161,-0.062399,-2.122754,32.025740,-235.675934,106.568254,3.968039,15.188715,5.023930,7.933720,561.923360,10.846317,294524.443437,0.942334,19.851924,15.576612,2.752734,0.073153,0.050953,100.476297,84.728686,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.178248,67.592235,90.918292,100.000000,10.627984,15.000000,58.847575,85.722671,0.000000,30.635036,30.706995,0.215296,16.043843,50.135971,39.902111,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.382947,61.618909,105.125749,123.292895,69.727174,71.375691,39.795830,14.380211,103.836902,11.080152,61.456661,39.010078,121.818281,104.675336,120.687789,104.289416,84.179379,104.331645,-0.062501,-2.122715,32.025740,-235.670874,106.579838,4.050371,15.245655,5.030619,15.579322,1102.912277,10.713161,294381.449388,0.931447,19.269150,15.653535,2.722298,0.073563,0.051287,100.408255,84.715294,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.158743,67.568093,90.933343,100.000000,10.642408,15.000000,58.847575,85.543969,0.000000,30.635036,30.703017,0.216481,16.046818,50.305127,39.910520,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.386690,61.613672,105.104388,123.291225,69.736861,71.382528,39.770899,14.373504,103.717096,11.061145,61.448518,39.003696,121.858475,104.513223,120.714332,104.262336,84.179558,104.299799,-0.062313,-2.122124,32.025740,-235.671537,106.678041,3.803610,15.245637,4.979827,17.001374,1204.338618,10.585954,294212.725927,0.920542,18.715692,15.600093,2.693328,0.076803,0.050628,100.413640,84.726078,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.168587,67.582960,90.949719,100.000000,10.635735,15.000000,58.847575,85.828997,0.000000,30.635036,30.698645,0.215816,16.026371,49.169381,39.902583,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.293700,61.596029,105.097151,123.277591,69.729642,71.392594,39.815638,14.377642,103.707996,11.057900,61.432182,38.973723,121.845294,104.517034,120.689764,104.250340,84.178236,104.406289,-0.062137,-2.119771,32.025740,-235.667725,106.701596,3.568803,15.210676,5.018106,8.818361,623.970705,10.788053,294569.777337,0.937252,19.586344,15.656114,2.738866,0.073678,0.050774,100.407533,84.721493,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.167472,67.568109,90.964605,100.000000,10.651527,15.000000,58.847575,85.841358,0.000000,30.635036,30.692258,0.216433,16.016905,49.833728,39.905780,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.941606,61.590792,105.082698,123.271192,69.725159,71.401885,39.817813,14.371220,103.778063,11.009897,61.501034,39.055017,121.875186,104.443379,120.693447,104.250926,84.211447,104.232219,-0.062040,-2.118021,32.025740,-235.678884,106.151366,3.604405,15.243545,5.055537,25.558773,1808.392051,10.785526,294590.995230,0.937818,19.576116,15.636052,2.738042,0.073194,0.051485,100.426122,84.728996,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.187965,67.574517,90.973674,100.000000,10.656351,15.000000,58.847575,85.874863,0.000000,30.635036,30.687875,0.215910,16.046674,49.975656,39.897951,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.792470,61.604850,105.018732,123.275087,69.715231,71.407990,39.798716,14.379212,103.685050,11.040810,61.483175,38.941505,121.855177,104.491121,120.691433,104.284016,84.179253,104.209685,-0.062008,-2.115094,32.025740,-235.665829,106.426938,3.550239,15.253336,5.003375,10.785246,763.468251,10.814987,294658.703905,0.939319,19.682600,15.703847,2.744502,0.075929,0.050863,100.413741,84.733522,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.165920,67.549074,90.942937,100.000000,10.657202,15.000000,58.847575,85.591429,0.000000,30.635036,30.683217,0.211497,15.998713,49.969149,39.909074,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.839950,61.604850,105.052511,123.275087,69.715786,71.412563,39.796534,14.374931,103.747615,11.071829,61.496798,38.935113,121.859090,104.610511,120.668309,104.246162,84.182406,104.183203,-0.061856,-2.113336,32.025740,-235.675991,105.967444,3.653711,15.218717,4.998777,13.664494,967.338101,10.613348,294369.218926,0.922457,18.817272,15.561953,2.698469,0.074501,0.050309,100.394800,84.686506,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.160111,67.527017,90.939586,100.000000,10.649519,15.000000,58.847575,85.662424,0.000000,30.635036,30.679463,0.217150,16.035819,49.156262,39.910195,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.951455,61.608158,105.035177,123.282878,69.722607,71.417139,39.794876,14.376643,103.800974,11.089350,61.509720,38.984582,121.853805,104.512763,120.677908,104.172415,84.195072,104.185242,-0.061812,-2.113953,32.025740,-235.672971,105.989714,3.796668,15.235991,5.044070,14.905714,1055.250616,10.654284,294513.318399,0.926858,19.028328,15.580067,2.707194,0.074007,0.050880,100.404434,84.712219,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.181059,67.536794,90.948918,100.000000,10.659256,15.000000,58.847575,85.635724,0.000000,30.635036,30.675325,0.218114,16.001471,50.375480,39.907206,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.171933,61.616152,104.983970,123.281765,69.709704,71.423237,39.754644,14.379069,103.808466,11.080619,61.526183,38.917159,121.821806,104.574407,120.692103,104.161314,84.165102,104.187341,-0.061699,-2.114558,32.025740,-235.673812,106.410479,3.682402,15.168124,4.974202,5.770158,408.911990,10.643733,294507.772137,0.925740,18.965547,15.560366,2.704754,0.073211,0.050470,100.372601,84.729166,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.177831,67.536469,90.934967,100.000000,10.663364,15.000000,58.847575,85.595392,0.000000,30.635036,30.671073,0.217007,15.993141,49.015480,39.905131,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.088972,61.623044,104.970697,123.283434,69.699694,71.428566,39.750736,14.377499,103.730244,11.058007,61.515406,38.949702,121.811449,104.486464,120.669580,104.170175,84.148009,104.195076,-0.061709,-2.113371,32.025740,-235.675219,106.565052,3.249913,15.202688,5.038372,27.147730,1924.058765,10.608364,294465.157693,0.922973,18.821649,15.548973,2.696566,0.073548,0.050711,100.411910,84.723909,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.152330,67.520044,90.916788,100.000000,10.672448,15.000000,58.847575,85.938765,0.000000,30.635036,30.667241,0.217198,15.996261,48.636777,39.898453,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.239541,61.632141,105.002996,123.288999,69.673944,71.433914,39.791452,14.381638,103.656750,11.027169,61.576146,39.037171,121.831995,104.575340,120.690159,104.148889,84.119822,104.193501,-0.061610,-2.113346,32.025740,-235.668140,106.427569,2.698302,15.233394,4.987022,14.452911,1023.282429,10.846973,294871.812074,0.944461,19.865614,15.580256,2.750292,0.074091,0.049930,100.552495,84.725101,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.183655,67.543144,90.893268,100.000000,10.674833,15.000000,58.847575,85.993282,0.000000,30.635036,30.662049,0.216148,16.035621,49.984528,39.905809,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.073957,61.632141,105.015947,123.288999,69.655653,71.433906,39.764299,14.379640,103.838292,11.038154,61.556542,38.966949,121.786600,104.493840,120.675260,104.148032,84.116109,104.173873,-0.061615,-2.113345,32.025740,-235.675202,106.419045,2.624894,15.178564,4.984966,2.945327,208.674888,10.872693,294958.619545,0.946867,19.983713,15.602182,2.755934,0.073334,0.050722,100.576090,84.693655,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.148800,67.508180,90.879458,100.000000,10.671691,15.000000,58.847575,85.914761,0.000000,30.635036,30.658403,0.214638,16.044041,50.058804,39.904658,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.055982,61.643443,105.052393,123.295677,69.673532,71.436163,39.792567,14.380353,103.852735,11.032695,61.565484,39.007947,121.816359,104.511402,120.684688,104.189979,84.133444,104.185524,-0.061680,-2.112197,32.025740,-235.668281,105.999624,2.729825,15.219655,5.027896,25.382479,1797.057875,10.829600,294961.625207,0.941960,19.791112,15.629387,2.745927,0.072809,0.050431,100.619945,84.700378,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.170811,67.576036,90.872364,100.000000,10.667669,15.000000,58.847575,85.548878,0.000000,30.635036,30.654922,0.217728,16.040381,50.102765,39.907983,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.881032,61.646475,104.923587,123.286773,69.663224,71.439958,39.792000,14.379497,103.781764,11.031619,61.566710,38.978014,121.818138,104.384586,120.677455,104.155875,84.105266,104.032201,-0.061725,-2.112205,32.025740,-235.668647,106.552529,2.729793,15.201264,5.005881,11.154910,789.769350,10.571914,294608.785111,0.920813,18.684280,15.620833,2.687620,0.073155,0.051043,100.678402,84.722788,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.152784,67.560034,90.846017,100.000000,10.690117,15.000000,58.847575,85.562466,0.000000,30.635036,30.651053,0.217679,16.027021,49.254724,39.899426,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.404526,61.647853,105.014746,123.279261,69.647047,71.442174,39.776009,14.379783,103.659144,11.007078,61.568768,39.018097,121.808656,104.431329,120.656983,104.073041,84.098714,104.191973,-0.061966,-2.112173,32.025740,-235.674079,106.443335,2.783253,15.201805,4.966124,22.378675,1585.050668,10.581789,294613.665487,0.920674,18.719232,15.610778,2.689790,0.074847,0.051630,100.711223,84.717871,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.151442,67.572004,90.861790,100.000000,10.681307,15.000000,58.847575,85.628300,0.000000,30.635036,30.647344,0.215201,15.979168,48.601050,39.909959,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.493959,61.647853,104.958231,123.279261,69.626172,71.444437,39.781005,14.389915,103.657836,11.028009,61.592562,39.020757,121.831870,104.435736,120.672789,104.135000,84.155502,104.163580,-0.062061,-2.112164,32.025740,-235.663293,106.552668,2.723883,15.230221,4.995171,9.978181,706.652063,10.623105,294742.207894,0.925236,18.952898,15.543083,2.698580,0.073615,0.050942,100.815417,84.740778,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.160705,67.601270,90.847277,100.000000,10.690490,15.000000,58.847575,85.843821,0.000000,30.635036,30.643575,0.216767,15.982287,48.801617,39.909025,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.231774,61.654194,104.946047,123.277035,69.613211,71.445924,39.757778,14.377927,103.612180,11.021688,61.561825,38.857703,121.840777,104.517319,120.663683,104.183641,84.124960,104.004513,-0.061888,-2.112141,32.025740,-235.673157,106.523059,2.659092,15.178095,5.030529,12.053745,854.141655,10.780746,294967.052542,0.938089,19.586516,15.649538,2.734437,0.073371,0.050874,100.879952,84.721264,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.141109,67.590770,90.830329,100.000000,10.684425,15.000000,58.847575,85.810730,0.000000,30.635036,30.640041,0.217439,15.973092,50.096077,39.907855,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.904506,61.659431,104.938001,123.278148,69.613616,71.445920,39.739191,14.365227,103.431139,11.078815,61.623101,38.849063,121.845103,104.350194,120.669191,104.093526,84.131987,104.081594,-0.061851,-2.112148,32.025740,-235.680304,106.234620,2.417960,15.251479,4.990393,16.219193,1149.847389,10.747356,294863.010168,0.935641,19.467395,15.575005,2.726616,0.073631,0.050586,100.986150,84.756429,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.166854,67.614511,90.835278,100.000000,10.685431,15.000000,58.847575,85.937166,0.000000,30.635036,30.636288,0.215768,16.014183,49.580139,39.902869,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.266146,61.664393,104.908762,123.276757,69.647590,71.447455,39.826278,14.380211,103.665129,11.121114,61.586053,38.870707,121.850210,104.443208,120.641385,104.190651,84.105458,104.107842,-0.061888,-2.112136,32.025740,-235.664340,106.638738,2.306552,15.252056,4.976185,10.174412,719.729958,10.828807,295026.380715,0.943175,19.823555,15.506063,2.744996,0.073282,0.050198,101.000159,84.730730,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.145303,67.610789,90.812997,100.000000,10.675065,15.000000,58.847575,85.714737,0.000000,30.635036,30.631579,0.216338,16.044402,49.801675,39.899200,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.268759,61.666874,104.910333,123.278426,69.631470,71.446632,39.788690,14.382209,103.697200,11.099976,61.602958,38.912664,121.851861,104.436373,120.673218,104.138540,84.100813,104.121756,-0.062014,-2.112105,32.025740,-235.663485,105.707631,2.328346,15.199984,5.009992,25.755562,1823.649595,10.618615,294734.430795,0.925966,18.934864,15.547259,2.697323,0.073926,0.051964,101.062062,84.717114,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.157840,67.636679,90.827827,100.000000,10.685628,15.000000,58.847575,85.926067,0.000000,30.635036,30.628144,0.213844,16.021089,49.213065,39.904934,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.278792,61.666874,104.863184,123.278426,69.631705,71.445835,39.781519,14.375644,103.551713,11.080808,61.610564,38.856881,121.859531,104.417049,120.675805,104.013001,84.101741,104.252804,-0.062071,-2.112096,32.025740,-235.671847,106.460244,2.335326,15.253516,5.002834,5.187228,367.353346,10.814627,295054.066192,0.940681,19.787788,15.590202,2.741555,0.073754,0.050545,101.072581,84.737619,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.151867,67.613627,90.822268,100.000000,10.690939,15.000000,58.847575,85.939470,0.000000,30.635036,30.624623,0.215910,16.024172,49.989485,39.929786,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.891979,61.670733,104.928337,123.282321,69.612868,71.444281,39.747724,14.378641,103.683009,11.098190,61.580523,38.910721,121.845616,104.402869,120.655596,104.162516,84.037600,104.097947,-0.062124,-2.112120,32.025740,-235.673097,106.586589,2.105672,15.214751,5.001824,11.933841,845.858988,10.814020,295058.012980,0.941495,19.786777,15.603549,2.741409,0.077053,0.050382,101.084522,84.739178,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.143751,67.625044,90.835562,100.000000,10.693523,15.000000,58.847575,85.946271,0.000000,30.635036,30.621183,0.216053,16.029473,50.569713,39.916057,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.081454,61.669079,104.900591,123.286495,69.616201,71.438260,39.809647,14.376072,103.740258,11.120669,61.572359,38.836680,121.863410,104.315890,120.676948,104.018156,84.097745,103.974907,-0.062176,-2.111413,32.025740,-235.676809,106.417761,1.977901,15.248143,5.046197,16.769488,1186.756115,10.805894,295050.397141,0.941387,19.773365,15.684518,2.739459,0.074467,0.050502,101.120306,84.767477,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.165522,67.653954,90.856778,100.000000,10.699069,15.000000,58.847575,85.686563,0.000000,30.635036,30.617610,0.214450,16.041391,50.048052,39.898266,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.649480,61.656950,104.873084,123.285104,69.611056,71.438269,39.844217,14.375644,103.587016,11.082624,61.560887,38.896516,121.829703,104.356686,120.667875,104.035329,84.076705,104.069321,-0.062079,-2.112589,32.025740,-235.677237,106.285175,1.871436,15.293850,4.969857,13.569892,959.491364,10.621581,294867.931673,0.926095,18.962702,15.651874,2.697943,0.073407,0.050583,101.116478,84.746856,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.128122,67.639745,90.837516,100.000000,10.692669,15.000000,58.847575,85.592465,0.000000,30.635036,30.613951,0.211043,15.998298,49.161980,39.913726,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.959398,61.656950,104.920062,123.285104,69.622454,71.436764,39.847638,14.382922,103.495578,11.064736,61.538501,38.945053,121.829434,104.273828,120.667997,104.074877,84.078019,104.075620,-0.062260,-2.112569,32.025740,-235.667672,105.972825,1.622935,15.194485,4.973445,14.280123,1009.623294,10.559397,294680.619410,0.919714,18.711354,15.514749,2.684153,0.074427,0.051701,101.190225,84.753063,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.139039,67.659432,90.817355,100.000000,10.693141,15.000000,58.847575,85.777714,0.000000,30.635036,30.609768,0.214591,16.003329,49.239376,39.905573,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.846580,61.651988,104.876771,123.280652,69.629401,71.435320,39.767890,14.376643,103.560721,11.050311,61.578735,38.792256,121.815219,104.372898,120.678451,104.014652,84.065229,104.140024,-0.062215,-2.114298,32.025740,-235.672971,106.154015,1.550966,15.243004,5.042645,3.476841,246.310164,10.689593,294882.028505,0.930026,19.269856,15.594866,2.713441,0.073815,0.050117,101.232919,84.778618,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.172092,67.672610,90.849212,100.000000,10.706393,15.000000,58.847575,86.090062,0.000000,30.635036,30.605821,0.216767,16.002499,50.651167,39.900203,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.153629,61.650610,104.874951,123.278426,69.619440,71.439170,39.817921,14.380068,103.587190,11.020582,61.543748,38.837427,121.816708,104.427198,120.674847,103.985155,84.090916,104.112270,-0.062370,-2.116638,32.025740,-235.670363,106.191214,1.580044,15.311628,4.931037,15.854955,1121.802570,10.910764,295171.331775,0.948240,20.191683,15.597490,2.764008,0.075191,0.049862,101.220088,84.756980,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.131769,67.619268,90.799778,100.000000,10.704284,15.000000,58.847575,85.706625,0.000000,30.635036,30.600724,0.215958,16.004464,50.844533,39.898718,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.366643,61.656674,104.851473,123.279817,69.615728,71.439871,39.854169,14.378784,103.581003,11.040102,61.562593,38.914113,121.805844,104.356226,120.663965,104.024941,84.066543,103.994432,-0.062313,-2.118345,32.025740,-235.670831,106.001644,1.596852,15.180854,5.001392,15.857055,1120.930710,10.628394,294796.878571,0.926639,19.003923,15.650553,2.699768,0.074457,0.049608,101.228604,84.772590,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.146386,67.635178,90.790169,100.000000,10.705304,15.000000,58.847575,86.016364,0.000000,30.635036,30.596933,0.217198,16.005691,49.031339,39.911700,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.079815,61.654469,104.852948,123.273418,69.608416,71.437582,39.777091,14.369080,103.582740,10.990021,61.552114,38.960125,121.824442,104.359446,120.673188,103.941245,84.081570,104.012315,-0.062431,-2.119526,32.025740,-235.677267,106.421048,1.435765,15.239543,5.026310,12.849477,910.085983,10.845000,295075.027668,0.943740,19.924591,15.607515,2.748754,0.073443,0.050554,101.263758,84.761915,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.136235,67.636647,90.762555,100.000000,10.700093,15.000000,58.847575,85.934797,0.000000,30.635036,30.593460,0.214591,16.004230,50.218141,39.894165,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.840472,61.654469,104.902103,123.273418,69.591514,71.433797,39.773392,14.376929,103.400511,10.943070,61.540409,38.929313,121.817748,104.280431,120.685295,104.106042,84.068054,104.120394,-0.062764,-2.118394,32.025740,-235.674809,106.077453,1.273996,15.187831,4.994180,17.162452,1215.672793,10.775896,295022.593749,0.937240,19.645859,15.558172,2.732881,0.073461,0.050232,101.246098,84.783481,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.147806,67.615380,90.777898,100.000000,10.705493,15.000000,58.847575,86.073228,0.000000,30.635036,30.589627,0.217487,15.993250,49.613146,39.897725,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.845406,61.642616,104.858648,123.273418,69.582280,71.429969,39.740632,14.377927,103.705176,10.923287,61.540175,38.816281,121.831222,104.295989,120.638826,103.913749,84.062928,104.073400,-0.062800,-2.118380,32.025740,-235.675607,105.872382,0.549556,15.183738,4.964339,3.388369,240.207146,10.865837,295115.213428,0.946678,20.027425,15.554337,2.753505,0.073291,0.049438,101.241070,84.799565,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.144669,67.618059,90.781316,100.000000,10.706487,15.000000,58.847575,85.745607,0.000000,30.635036,30.585342,0.214170,15.974029,50.635172,39.904226,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.152699,61.642891,104.778582,123.262288,69.580019,71.427643,39.780015,14.377785,103.561699,10.945127,61.544178,38.889235,121.803463,104.347048,120.668635,103.958588,84.057466,103.974170,-0.062905,-2.119564,32.025740,-235.671013,106.135578,0.397293,15.175481,5.023768,27.225176,1928.127444,10.632697,294791.915667,0.926655,19.014477,15.635456,2.700845,0.075385,0.049558,101.208093,84.787174,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.113576,67.608927,90.784401,100.000000,10.709552,15.000000,58.847575,85.749717,0.000000,30.635036,30.581464,0.216005,15.977779,48.888946,39.912733,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.785256,61.652264,104.881050,123.257280,69.586484,71.426110,39.813019,14.363514,103.524874,10.949565,61.574165,38.779127,121.805022,104.220067,120.656479,104.014398,84.074624,104.025523,-0.062661,-2.119550,32.025740,-235.687734,106.396556,0.320072,15.152816,5.008892,6.797157,480.985722,10.625798,294769.130596,0.927214,18.996104,15.611193,2.699384,0.072245,0.049583,101.155670,84.770878,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.159206,67.631807,90.794949,100.000000,10.698571,15.000000,58.847575,86.056990,0.000000,30.635036,30.577600,0.215532,15.999975,49.613865,39.893909,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.620940,61.655021,104.769600,123.252271,69.594171,71.419258,39.765483,14.382637,103.485813,10.952120,61.601147,38.985215,121.821578,104.300698,120.647195,104.016734,84.061493,104.013629,-0.062753,-2.119572,32.025740,-235.668611,106.273893,0.399298,15.183576,5.029663,8.372435,593.164997,10.833334,295063.200093,0.944494,19.918120,15.554568,2.746295,0.072602,0.050262,101.202436,84.779779,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.158506,67.639843,90.832545,100.000000,10.718749,15.000000,58.847575,85.769894,0.000000,30.635036,30.572925,0.215532,16.005654,50.153100,39.903744,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.485283,61.655021,104.849117,123.252271,69.587411,71.413929,39.786091,14.379640,103.341279,10.978903,61.587526,38.883618,121.802803,104.237338,120.656607,103.935997,84.050587,104.032997,-0.062884,-2.118397,32.025740,-235.669974,105.905910,0.393919,15.162697,5.022163,20.629809,1460.810667,10.646486,294771.961526,0.927056,19.085286,15.569547,2.704147,0.072060,0.049712,101.174925,84.760722,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.145236,67.653165,90.850476,100.000000,10.699171,15.000000,58.847575,85.839813,0.000000,30.635036,30.569287,0.217535,15.993646,49.396383,39.915339,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.033202,61.664669,104.815396,123.259506,69.568009,71.409186,39.791292,14.363229,103.606634,10.967938,61.564395,38.884101,121.798422,104.223381,120.635366,103.933439,84.054843,103.992589,-0.063070,-2.116640,32.025740,-235.688346,105.900105,0.261124,15.153033,4.974454,6.768819,479.242002,10.684947,294833.484952,0.932361,19.305796,15.575235,2.712767,0.072533,0.050549,101.137067,84.799641,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.147645,67.671392,90.869280,100.000000,10.709405,15.000000,58.847575,85.901637,0.000000,30.635036,30.565980,0.215532,16.000588,49.574835,39.905288,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.302286,61.664117,104.806817,123.260062,69.573289,71.402927,39.822725,14.377499,103.652448,11.002253,61.557342,38.896422,121.805906,104.233071,120.658932,103.946894,84.051192,103.975844,-0.063094,-2.116039,32.025740,-235.674239,106.206103,0.174782,15.228346,4.963762,27.194841,1923.913455,10.734660,294884.520348,0.935367,19.486110,15.598259,2.724395,0.072356,0.049753,101.039805,84.819239,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.165121,67.679766,90.907776,100.000000,10.714762,15.000000,58.847575,85.669007,0.000000,30.635036,30.562341,0.217969,15.994710,49.346850,39.912526,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.147576,61.658604,104.799941,123.255888,69.566833,71.398339,39.819442,14.381638,103.550516,11.001142,61.575656,38.841758,121.795919,104.260929,120.655983,103.996667,84.041398,103.987328,-0.063010,-2.117186,32.025740,-235.667650,105.878866,0.269491,15.160786,5.010100,7.087841,501.474423,10.561177,294633.644028,0.920986,18.770444,15.568718,2.685288,0.072847,0.050617,100.999767,84.784982,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.158681,67.658327,90.932074,100.000000,10.710627,15.000000,58.847575,85.987404,0.000000,30.635036,30.558674,0.212733,15.983567,49.000577,39.908435,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.966432,61.658604,104.843098,123.255888,69.558189,71.396795,39.775676,14.372933,103.636441,10.976972,61.547768,38.870089,121.800309,104.249607,120.669395,103.977042,84.029563,103.984663,-0.063073,-2.117185,32.025740,-235.679622,106.431427,0.174428,15.240192,5.021910,19.405786,1374.496561,10.786063,294924.629952,0.939218,19.739216,15.561889,2.736307,0.075149,0.049578,100.991359,84.776010,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.169143,67.685464,90.957587,100.000000,10.709154,15.000000,58.847575,86.070350,0.000000,30.635036,30.554760,0.215437,16.006772,49.484400,39.904521,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.335287,61.652815,104.775323,123.247263,69.554743,71.393755,39.844310,14.379640,103.511745,10.925920,61.567556,38.886055,121.803305,104.255169,120.666516,103.976904,84.060798,104.059442,-0.062968,-2.116625,32.025740,-235.667197,106.784357,0.518077,15.285863,4.962085,7.075827,500.311944,10.833294,294980.503789,0.943345,19.940696,15.578871,2.747224,0.072253,0.050339,101.002385,84.786425,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.194307,67.687818,91.009637,100.000000,10.721175,15.000000,58.847575,85.714448,0.000000,30.635036,30.550794,0.215910,15.978699,50.924328,39.913008,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.096760,61.647578,104.770945,123.237524,69.561677,71.389142,39.835701,14.373361,103.620199,10.922961,61.550028,38.889685,121.799086,104.285860,120.678752,104.003547,84.048102,104.090871,-0.063036,-2.116089,32.025740,-235.677887,106.022327,0.702214,15.220773,5.009271,12.952651,916.043691,10.582473,294638.679093,0.922886,18.852345,15.589039,2.690600,0.072161,0.049707,100.916254,84.748451,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.154571,67.687909,91.029839,100.000000,10.711375,15.000000,58.847575,86.004101,0.000000,30.635036,30.547027,0.214919,15.974768,49.120917,40.020020,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.174579,61.645372,104.700644,123.231403,69.589974,71.378466,39.787052,14.362658,103.472372,10.913632,61.535546,38.848931,121.763145,104.142981,120.640401,103.883648,83.969013,104.007200,-0.063047,-2.116696,32.025740,-235.683036,106.218509,0.832764,15.259268,4.973138,16.792805,1189.081074,10.770929,294850.241772,0.937688,19.683846,15.604591,2.733130,0.072565,0.049997,100.887106,84.707343,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.160026,67.667167,91.031543,100.000000,10.710232,15.000000,58.847575,86.129431,0.000000,30.635036,30.541710,0.216624,16.008774,49.886106,39.971378,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.368470,61.645372,104.820090,123.237803,69.611558,71.373113,39.811527,14.374217,103.507956,10.970952,61.536703,38.834987,121.760996,104.215230,120.635112,103.931063,83.998717,104.030839,-0.063162,-2.117322,32.025740,-235.675561,106.019267,0.832815,15.192087,4.968054,4.466290,316.058936,10.844482,294945.966137,0.944174,19.997799,15.636945,2.750127,0.073989,0.050191,100.874204,84.690530,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.178491,67.680277,91.058583,100.000000,10.714883,15.000000,58.847575,86.108470,0.000000,30.635036,30.537770,0.214450,15.943143,50.458436,39.938716,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.751017,61.645372,104.829073,123.237803,69.618543,71.370849,39.767547,14.379069,103.590604,10.950236,61.585284,38.833017,121.806878,104.169861,120.647364,103.881969,83.989621,103.983454,-0.063120,-2.119067,32.025740,-235.670872,106.258089,0.832815,15.179447,5.046342,25.374724,1797.639115,10.811178,294969.785264,0.943097,19.891289,15.663692,2.742680,0.072636,0.050136,100.874090,84.705913,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.183161,67.683297,91.097743,100.000000,10.723434,15.000000,58.847575,86.024528,0.000000,30.635036,30.533922,0.216863,15.997811,49.907558,39.902721,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.242646,61.647853,104.743921,123.247541,69.610610,71.366377,39.802512,14.375644,103.332707,10.946248,61.515703,38.788820,121.778620,104.287980,120.648454,103.963130,83.983840,103.933342,-0.062908,-2.120790,32.025740,-235.671030,106.380786,0.777429,15.241778,4.996109,11.445268,810.112742,10.761702,294825.336429,0.937293,19.632120,15.648779,2.731933,0.073524,0.049776,100.822366,84.689531,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.151541,67.680293,91.125613,100.000000,10.714157,15.000000,58.847575,85.859104,0.000000,30.635036,30.530187,0.216815,15.996134,50.182743,39.914021,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.018722,61.643994,104.756631,123.252549,69.612376,71.360391,39.789282,14.385634,103.523949,10.952523,61.555590,38.820414,121.776942,104.232044,120.665978,104.067484,84.021724,103.932721,-0.063000,-2.122531,32.025740,-235.663654,106.346233,0.827047,15.158748,4.983415,25.901656,1833.966601,10.643305,294663.997196,0.928270,19.123710,15.628223,2.705195,0.073766,0.050512,100.859938,84.691906,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.172164,67.708882,91.170077,100.000000,10.709433,15.000000,58.847575,86.094382,0.000000,30.635036,30.526366,0.215910,15.962886,49.078471,39.906783,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.427754,61.648680,104.846153,123.241976,69.615798,71.356613,39.819457,14.381495,103.588291,10.952267,61.563865,38.896682,121.788659,104.260623,120.651455,103.863045,84.022899,104.049870,-0.062945,-2.124306,32.025740,-235.670243,106.094093,0.658040,15.173659,5.037921,6.149252,435.067780,10.792443,294872.856195,0.940761,19.802672,15.602635,2.738930,0.073163,0.050178,100.819443,84.720000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.153473,67.705947,91.196748,100.000000,10.713134,15.000000,58.847575,85.754923,0.000000,30.635036,30.522342,0.214872,15.964509,49.777159,39.905337,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.083488,61.648680,104.769486,123.241976,69.608389,71.351306,39.791496,14.384064,103.526138,10.951413,61.577298,38.839311,121.771806,104.221968,120.667889,103.917929,84.008727,103.896707,-0.062842,-2.126084,32.025740,-235.662937,106.496074,0.638565,15.129106,5.002960,10.145002,718.276858,10.551764,294462.353346,0.920727,18.768835,15.564363,2.684779,0.073364,0.049944,100.799530,84.717665,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.157593,67.711327,91.226817,100.000000,10.731771,15.000000,58.847575,86.024255,0.000000,30.635036,30.518708,0.218891,15.996495,48.871036,39.901787,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.254405,61.653918,104.724724,123.238081,69.600222,71.346708,39.776476,14.376215,103.503253,10.933386,61.559675,38.840721,121.801110,104.162099,120.663535,103.873736,84.013485,103.978804,-0.063089,-2.126123,32.025740,-235.678953,105.837059,0.638556,15.149715,4.962410,18.696324,1324.219321,10.743430,294703.026128,0.935332,19.556383,15.636504,2.728397,0.073018,0.049391,100.770158,84.737103,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.169578,67.703376,91.269995,100.000000,10.715082,15.000000,58.847575,86.186901,0.000000,30.635036,30.515133,0.214638,15.932938,49.999176,39.908966,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
