OSU 80 Ton Compressor Load Stand
38.774412,61.652264,104.766919,123.240029,69.590096,71.339112,39.784232,14.372219,103.489778,10.889293,61.530327,38.821944,121.778146,104.131603,120.641317,103.862407,83.951243,103.902329,-0.063010,-2.126113,32.025740,-235.678539,106.643473,0.592877,15.192772,5.010155,9.213596,652.451454,10.842929,294846.586694,0.945081,20.016708,15.554808,2.751048,0.073155,0.049914,100.715888,84.718951,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.166804,67.678125,91.267766,100.000000,10.709033,15.000000,58.847575,86.124580,0.000000,30.635036,30.510051,0.215816,15.956756,49.535719,39.911730,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.788325,61.645097,104.748237,123.239472,69.567915,71.336093,39.781104,14.380353,103.345915,10.881958,61.528109,38.842098,121.764054,104.187340,120.615442,103.897269,83.989065,103.897731,-0.062979,-2.126155,32.025740,-235.665504,106.222989,0.696213,15.133758,5.010317,26.241040,1858.378671,10.784022,294753.229332,0.940819,19.793010,15.601448,2.737586,0.075376,0.050758,100.679309,84.711475,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.140246,67.678119,91.286254,100.000000,10.721414,15.000000,58.847575,85.893463,0.000000,30.635036,30.506278,0.216911,16.003689,50.242940,39.907157,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.207085,61.641789,104.741327,123.233907,69.543752,71.333834,39.806640,14.377214,103.526153,10.878516,61.526302,38.918553,121.765818,104.150993,120.632103,103.913687,83.998721,103.984537,-0.062918,-2.126157,32.025740,-235.670603,105.604414,0.749028,15.145081,5.014410,7.013702,496.388575,10.625138,294579.161222,0.926878,19.099634,15.615812,2.701960,0.076979,0.050242,100.669560,84.676667,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.148754,67.689564,91.309999,100.000000,10.712148,15.000000,58.847575,85.882447,0.000000,30.635036,30.502129,0.214919,15.934362,49.232487,39.905908,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.813661,61.641789,104.643186,123.233907,69.548632,71.331556,39.778691,14.386633,103.386843,10.888082,61.548843,38.795747,121.784964,104.156649,120.656376,103.885132,83.988581,103.969469,-0.062832,-2.127338,32.025740,-235.661838,106.616117,0.816694,15.156278,4.977970,12.501203,885.383293,10.618259,294504.330243,0.926535,19.074059,15.575110,2.700509,0.073063,0.050053,100.651597,84.699571,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.153289,67.697025,91.349730,100.000000,10.715572,15.000000,58.847575,86.148348,0.000000,30.635036,30.498116,0.216481,15.951924,48.952179,39.898797,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.135789,61.646475,104.672866,123.235020,69.555083,71.330028,39.836684,14.374645,103.464256,10.873711,61.569170,38.861243,121.802480,104.120288,120.651189,103.829466,84.005247,103.914713,-0.062753,-2.128530,32.025740,-235.673662,106.149243,0.816711,15.143675,4.934751,14.722067,1041.155552,10.798165,294728.584015,0.941168,19.844185,15.619802,2.741411,0.072736,0.050295,100.640716,84.707253,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.173520,67.699008,91.380830,100.000000,10.709442,15.000000,58.847575,85.886813,0.000000,30.635036,30.494441,0.214684,15.977419,50.242927,39.907363,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.073204,61.647302,104.686296,123.230847,69.537020,71.330018,39.808841,14.391485,103.331223,10.845741,61.529188,38.839260,121.808933,104.223991,120.646679,103.892917,83.978288,103.966486,-0.062559,-2.129689,32.025740,-235.654536,106.181909,0.816753,15.224523,4.971155,0.821444,58.133787,10.598910,294472.745013,0.925869,19.037240,15.620510,2.696040,0.072329,0.049502,100.662724,84.696218,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.142609,67.665926,91.392546,100.000000,10.703308,15.000000,58.847575,86.197403,0.000000,30.635036,30.490605,0.214403,16.007566,48.960011,39.898708,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.117298,61.650059,104.696250,123.227230,69.539692,71.327631,39.769382,14.384064,103.361883,10.845398,61.543057,38.847108,121.816126,104.221968,120.642125,103.974483,83.991478,103.861773,-0.062575,-2.129694,32.025740,-235.663100,105.829571,0.919722,15.145352,5.046846,26.672271,1889.474999,10.813146,294738.684699,0.942322,19.944363,15.569565,2.744741,0.074199,0.049606,100.639220,84.711439,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.148576,67.669830,91.410079,100.000000,10.716766,15.000000,58.847575,86.241423,0.000000,30.635036,30.486813,0.215910,16.003473,50.367631,39.905593,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.797649,61.653367,104.722375,123.230012,69.519792,71.324458,39.799010,14.364228,103.405625,10.830142,61.566179,38.767332,121.773555,104.085823,120.642597,103.951387,83.984764,103.917191,-0.062664,-2.127940,32.025740,-235.688164,105.636623,1.038014,15.119208,4.934463,15.993171,1132.119576,10.834354,294802.223654,0.944660,20.029128,15.628936,2.749606,0.072732,0.050137,100.627824,84.683112,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.157373,67.673659,91.481129,100.000000,10.698724,15.000000,58.847575,86.247299,0.000000,30.635036,30.481855,0.216576,15.957874,50.532547,39.906920,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.952638,61.653367,104.759749,123.230012,69.498053,71.320511,39.753535,14.381638,103.464875,10.836052,61.566655,38.907870,121.766619,104.190915,120.633298,103.800929,83.986455,103.886445,-0.062643,-2.126197,32.025740,-235.666016,106.397711,0.996647,15.173605,4.934968,1.246789,88.358256,10.821191,294757.998761,0.944388,19.972735,15.550177,2.746686,0.075013,0.049775,100.601044,84.663184,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.160805,67.650472,91.499399,100.000000,10.714941,15.000000,58.847575,85.939176,0.000000,30.635036,30.478219,0.216100,15.958090,50.118899,39.897253,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.636561,61.654745,104.652236,123.232516,69.496118,71.312323,39.761462,14.377357,103.463862,10.873434,61.511065,38.865904,121.786007,104.281513,120.643703,103.851572,83.969906,103.876124,-0.062798,-2.124697,32.025740,-235.671768,106.064012,1.215290,15.122579,4.960463,26.769500,1896.740496,10.611337,294465.657078,0.925745,19.069993,15.591599,2.699194,0.072399,0.049701,100.570380,84.704564,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.135310,67.657357,91.524672,100.000000,10.703396,15.000000,58.847575,85.863494,0.000000,30.635036,30.474520,0.216386,15.984018,48.995827,39.897420,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.802624,61.645372,104.687913,123.231681,69.498174,71.305478,39.763654,14.377071,103.437754,10.876975,61.514601,38.874227,121.776873,104.106192,120.609860,103.894313,83.975821,103.773977,-0.063031,-2.124423,32.025740,-235.667806,106.318091,1.610061,15.193637,5.019170,6.567228,465.292248,10.566782,294380.802847,0.922756,18.865297,15.570653,2.689413,0.072308,0.049520,100.595013,84.683148,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.133923,67.642651,91.526491,100.000000,10.699251,15.000000,58.847575,86.009300,0.000000,30.635036,30.470774,0.216195,15.971487,48.897595,39.911740,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.255999,61.637930,104.706803,123.220552,69.510179,71.300147,39.764658,14.369080,103.324835,10.915770,61.529888,38.932023,121.764522,104.187190,120.627670,103.893656,83.991626,103.852666,-0.063060,-2.125039,32.025740,-235.677104,106.297863,1.619283,15.216536,4.912610,11.374904,805.898754,10.652234,294504.554384,0.930651,19.284790,15.580739,2.708632,0.073045,0.050270,100.659793,84.705877,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.138254,67.626605,91.561992,100.000000,10.698109,15.000000,58.847575,85.933768,0.000000,30.635036,30.466536,0.215816,15.947831,49.228008,39.899771,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.171066,61.637930,104.744733,123.220552,69.520651,71.297884,39.784268,14.376358,103.464824,10.981966,61.551620,38.898042,121.761370,104.170258,120.651557,103.937604,83.964775,103.944829,-0.062816,-2.125607,32.025740,-235.679791,105.782380,1.584599,15.163022,5.023245,18.845679,1334.536327,10.603090,294387.997010,0.926174,19.055420,15.510817,2.697960,0.072898,0.049498,100.702733,84.693726,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.172250,67.648219,91.580691,100.000000,10.709578,15.000000,58.847575,86.181537,0.000000,30.635036,30.462325,0.217679,15.967845,49.044037,39.904688,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.242742,61.636551,104.704409,123.210813,69.536166,71.294833,39.780272,14.380782,103.388674,11.052697,61.551066,38.801267,121.759044,104.168302,120.628454,103.930945,83.957702,103.847554,-0.062751,-2.123875,32.025740,-235.670630,105.698372,1.554060,15.219853,5.001662,8.746923,619.466097,10.774115,294572.978737,0.940405,19.774891,15.544323,2.737004,0.073653,0.050051,100.686981,84.684210,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.144892,67.645746,91.567609,100.000000,10.701664,15.000000,58.847575,86.231716,0.000000,30.635036,30.458334,0.215107,15.938275,49.922783,39.911061,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.824265,61.640135,104.687907,123.205805,69.551418,71.290312,39.836769,14.380639,103.373331,11.106121,61.551245,38.848069,121.737146,104.068699,120.627293,103.843935,83.968897,103.950416,-0.062874,-2.122112,32.025740,-235.672406,105.758109,1.550507,15.143531,4.984137,21.627962,1529.542270,10.804374,294636.495761,0.942175,19.888552,15.628892,2.744087,0.073342,0.050657,100.721597,84.677043,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.152791,67.617050,91.545120,100.000000,10.704519,15.000000,58.847575,86.213384,0.000000,30.635036,30.454390,0.215390,15.957928,49.634350,39.895099,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.721062,61.643994,104.680227,123.204414,69.546348,71.282768,39.827916,14.378498,103.384102,11.134782,61.565790,38.880852,121.740384,104.091097,120.643078,103.843750,83.961120,103.854902,-0.063094,-2.122168,32.025740,-235.666379,106.635720,1.597009,15.168377,4.986643,12.964499,917.060860,10.777218,294599.986004,0.940315,19.791241,15.575045,2.737890,0.073074,0.049670,100.788057,84.707204,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.139628,67.634225,91.552382,100.000000,10.718397,15.000000,58.847575,86.265926,0.000000,30.635036,30.449333,0.214778,15.972983,50.101611,39.908946,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.906023,61.648680,104.682143,123.201631,69.540867,71.278960,39.815947,14.377071,103.138173,11.122534,61.562433,38.892908,121.768815,104.164755,120.638632,103.770449,83.971296,103.851516,-0.063081,-2.122179,32.025740,-235.668786,106.274854,1.435421,15.254093,4.954477,12.512912,885.383293,10.594169,294322.062451,0.923707,19.021566,15.628267,2.696456,0.075125,0.050057,100.866922,84.725123,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.157325,67.609947,91.543857,100.000000,10.704996,15.000000,58.847575,86.015655,0.000000,30.635036,30.445630,0.215437,15.977257,49.185980,39.902642,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.686351,61.648680,104.656207,123.201631,69.547222,71.275179,39.773093,14.378213,103.434319,11.116567,61.552951,38.911593,121.759616,104.091956,120.627851,103.785444,83.964039,103.892325,-0.063236,-2.123350,32.025740,-235.672708,106.197190,1.454124,15.127033,4.972128,17.876217,1266.240653,10.624159,294348.228285,0.926492,19.162004,15.576230,2.703444,0.072716,0.049846,100.922269,84.707674,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.155870,67.636784,91.544351,100.000000,10.707191,15.000000,58.847575,85.946334,0.000000,30.635036,30.441996,0.214403,15.969882,49.465715,39.896594,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.194259,61.650334,104.634065,123.199127,69.562933,71.270500,39.781056,14.384920,103.495124,11.133052,61.565946,38.885650,121.747742,104.110769,120.619485,103.848053,83.936783,103.948168,-0.063325,-2.125111,32.025740,-235.666001,106.345846,1.668030,15.167313,5.042285,5.716540,404.843311,10.566972,294244.246022,0.921958,18.922110,15.563934,2.690641,0.074664,0.050010,100.958795,84.727342,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.159876,67.626654,91.533109,100.000000,10.689681,15.000000,58.847575,86.037044,0.000000,30.635036,30.438259,0.214825,15.956936,49.048961,39.905849,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.252607,61.657226,104.605220,123.201075,69.578543,71.265795,39.791163,14.371220,103.301807,11.149464,61.551355,38.951057,121.756657,104.147944,120.649188,103.819033,83.945740,103.870315,-0.063430,-2.125695,32.025740,-235.683785,105.978907,1.661475,15.117711,4.986120,24.478548,1733.121500,10.631519,294332.468319,0.928583,19.212689,15.596752,2.705249,0.073586,0.050518,100.959974,84.693466,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.142776,67.622818,91.545227,100.000000,10.691722,15.000000,58.847575,86.265696,0.000000,30.635036,30.434465,0.215579,15.979853,49.586502,39.902652,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.557730,61.657777,104.661303,123.194954,69.583597,71.263476,39.809604,14.381638,103.394433,11.185116,61.566797,38.888540,121.733478,104.213653,120.610293,103.839392,83.947005,103.886119,-0.063532,-2.125692,32.025740,-235.670917,105.647344,1.527658,15.142719,5.003772,14.139188,1000.614078,10.782010,294561.727739,0.941299,19.869899,15.658973,2.739523,0.073039,0.051056,100.885135,84.655573,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.139774,67.611901,91.503584,100.000000,10.707793,15.000000,58.847575,86.253008,0.000000,30.635036,30.431032,0.215674,15.934795,50.189697,39.904019,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.617019,61.657777,104.639081,123.194954,69.580275,71.256669,39.826310,14.380068,103.264728,11.209250,61.577756,38.919295,121.769848,104.163335,120.618894,103.886390,83.944691,103.876061,-0.063524,-2.125682,32.025740,-235.670036,106.454552,1.584943,15.159253,5.017240,12.442219,880.152135,10.760238,294510.832543,0.939460,19.798723,15.601265,2.734591,0.073561,0.049683,100.834010,84.646734,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.158006,67.630188,91.512216,100.000000,10.698610,15.000000,58.847575,86.130731,0.000000,30.635036,30.427340,0.216148,15.930810,49.913214,39.903695,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.867773,61.663290,104.646848,123.187441,69.584278,71.252876,39.805453,14.379640,103.327060,11.231198,61.566216,38.837649,121.755541,104.207402,120.640623,103.855485,83.940313,103.795318,-0.063744,-2.124500,32.025740,-235.670628,106.201391,1.079348,15.131108,5.014897,19.529127,1382.197988,10.670294,294369.537649,0.930953,19.392512,15.609898,2.714405,0.072192,0.050327,100.835321,84.659491,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.162336,67.625377,91.501805,100.000000,10.687190,15.000000,58.847575,86.105979,0.000000,30.635036,30.423876,0.216863,15.946028,49.474283,39.910009,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.261176,61.667701,104.644625,123.181320,69.566679,71.249092,39.731812,14.342537,103.303032,11.197441,61.567071,38.884200,121.761668,104.172589,120.624419,103.785623,83.955437,103.833795,-0.063849,-2.124467,32.025740,-235.707568,105.912860,0.895120,15.239038,4.926439,9.672794,685.872741,10.648635,294319.173603,0.928926,19.313759,15.605913,2.709662,0.072734,0.049543,100.877791,84.673789,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.168002,67.639381,91.486043,100.000000,10.691762,15.000000,58.847575,85.984469,0.000000,30.635036,30.420222,0.215437,15.961967,49.265537,39.902741,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.274676,61.661912,104.646187,123.183546,69.542978,71.247338,39.709742,14.383208,103.296796,11.217992,61.588184,38.822373,121.768662,104.122470,120.632993,103.871276,83.939407,103.820434,-0.064075,-2.121491,32.025740,-235.668204,106.410212,0.767879,15.141619,4.981234,12.069904,856.321304,10.571577,294206.910891,0.922880,18.987226,15.559703,2.692381,0.075173,0.050445,100.906913,84.676533,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.181640,67.645155,91.471767,100.000000,10.692124,15.000000,58.847575,86.277565,0.000000,30.635036,30.415598,0.216672,15.962111,48.747721,39.902515,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.086816,61.665771,104.661616,123.183824,69.521784,71.242782,39.774362,14.390343,103.405426,11.169238,61.583574,38.805468,121.733943,104.137458,120.616638,103.911007,83.952845,103.811734,-0.064138,-2.119153,32.025740,-235.658945,106.401032,1.080259,15.116179,5.012372,23.477344,1662.936798,10.759233,294435.060985,0.940440,19.797741,15.568690,2.735008,0.072305,0.049738,100.882455,84.645502,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.177605,67.631953,91.458785,100.000000,10.686178,15.000000,58.847575,86.262328,0.000000,30.635036,30.411689,0.214497,15.965068,49.941385,39.903164,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.839506,61.665771,104.691215,123.183824,69.532259,71.239730,39.774181,14.389487,103.403753,11.176943,61.588358,38.885668,121.734136,104.208742,120.592137,103.789547,83.960393,103.784270,-0.064222,-2.115636,32.025740,-235.658004,105.765162,1.158177,15.245420,4.969406,9.069717,642.425068,10.754710,294437.626574,0.940566,19.773905,15.576348,2.734084,0.072300,0.049465,100.887859,84.633874,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.159971,67.654212,91.429035,100.000000,10.690052,15.000000,58.847575,86.358050,0.000000,30.635036,30.408209,0.216959,15.954610,49.635944,39.896230,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.202198,61.664393,104.639273,123.185772,69.510143,71.238115,39.793316,14.379212,103.276620,11.167598,61.566874,38.912916,121.718810,104.041753,120.597561,103.788725,83.959326,103.816601,-0.064468,-2.112136,32.025740,-235.670076,106.090015,1.193618,15.131018,4.984786,14.316072,1013.546663,10.814800,294485.186661,0.944000,20.029333,15.557458,2.747975,0.072005,0.049640,100.893619,84.636479,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.152850,67.650399,91.439714,100.000000,10.685217,15.000000,58.847575,86.034235,0.000000,30.635036,30.404520,0.216863,15.952357,50.419339,39.909035,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.897523,61.661912,104.642139,123.184381,69.497093,71.236462,39.770482,14.377357,103.386720,11.170872,61.575364,38.831304,121.732130,104.137558,120.614430,103.824029,83.955814,103.813277,-0.064453,-2.109824,32.025740,-235.672911,106.358677,1.203038,15.153141,5.028942,18.480173,1309.107087,10.582934,294140.314215,0.924170,19.027055,15.532698,2.695483,0.072716,0.049905,100.938625,84.649693,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.173609,67.658321,91.435827,100.000000,10.685496,15.000000,58.847575,86.312449,0.000000,30.635036,30.400878,0.216243,15.967232,48.778559,39.905052,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.102503,61.660534,104.646173,123.182433,69.496458,71.234965,39.735296,14.380211,103.389737,11.141123,61.579242,38.902545,121.739131,104.156934,120.597533,103.877732,83.977575,103.757364,-0.064497,-2.106903,32.025740,-235.669240,106.376705,1.200594,15.160335,4.951988,4.388056,311.118398,10.775480,294406.831922,0.940402,19.873331,15.554027,2.739090,0.072339,0.049473,100.981195,84.628612,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.161948,67.651202,91.447288,100.000000,10.679675,15.000000,58.847575,86.464270,0.000000,30.635036,30.397107,0.216338,15.935372,49.687958,39.897489,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.262919,61.660534,104.589388,123.182433,69.501019,71.233473,39.758504,14.386204,103.447867,11.102140,61.582156,38.944762,121.716756,104.068376,120.610398,103.886496,83.959209,103.808902,-0.064652,-2.105160,32.025740,-235.663083,106.162434,1.209084,15.144414,4.969748,25.559665,1811.152939,10.871518,294533.462417,0.949101,20.279925,15.555456,2.761187,0.072267,0.049696,101.006820,84.635138,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.174734,67.657369,91.450121,100.000000,10.685697,15.000000,58.847575,86.387326,0.000000,30.635036,30.393371,0.214170,15.937229,50.274580,39.913982,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.987505,61.666323,104.539703,123.175755,69.499091,71.227398,39.768490,14.379497,103.236537,11.095019,61.585994,38.911253,121.728538,104.068212,120.597506,103.768801,83.933178,103.817539,-0.064411,-2.105143,32.025740,-235.672077,106.541271,1.473361,15.199749,4.962662,14.692764,1040.864932,10.806945,294408.537520,0.944392,20.003051,15.498650,2.746438,0.073200,0.049519,100.955658,84.619320,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.183077,67.640770,91.431188,100.000000,10.673314,15.000000,58.847575,86.440801,0.000000,30.635036,30.388742,0.217439,15.956576,49.953976,39.898305,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.336295,61.674041,104.640773,123.177981,69.488994,71.222833,39.741629,14.362943,103.278166,11.114023,61.584233,38.854577,121.713464,104.181708,120.579270,103.846938,83.984101,103.770133,-0.064468,-2.103964,32.025740,-235.690265,105.982378,1.543424,15.153195,4.959291,6.727574,476.917043,10.750553,294357.999007,0.939539,19.788243,15.549319,2.733440,0.071799,0.049788,100.921931,84.624120,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.195305,67.655116,91.415310,100.000000,10.686309,15.000000,58.847575,86.023580,0.000000,30.635036,30.385470,0.214966,15.955079,50.196367,39.892424,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.200993,61.675971,104.635133,123.185772,69.480479,71.218227,39.783626,14.362515,103.269240,11.092848,61.571764,38.860484,121.693833,104.050249,120.560391,103.790282,83.967385,103.758278,-0.064279,-2.103921,32.025740,-235.683342,106.129445,1.394379,15.146019,5.047225,27.915055,1976.806274,10.520140,294063.413728,0.920341,18.832290,15.580763,2.681364,0.072825,0.049492,100.958386,84.629441,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.221372,67.647558,91.387400,100.000000,10.683612,15.000000,58.847575,86.304368,0.000000,30.635036,30.381934,0.214403,15.921380,48.382113,39.893044,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.228544,61.670182,104.603272,123.182711,69.489740,71.213634,39.809198,14.380353,103.468984,11.133178,61.580757,38.863702,121.727353,104.137447,120.603373,103.824092,84.006404,103.812682,-0.064395,-2.103903,32.025740,-235.666320,106.416495,1.322678,15.236315,4.973931,6.975140,493.627687,10.731544,294261.854940,0.937882,19.703726,15.500129,2.729548,0.074322,0.049577,101.004673,84.671701,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.267275,67.677790,91.405858,100.000000,10.677080,15.000000,58.847575,86.374699,0.000000,30.635036,30.378498,0.213704,15.899131,49.922026,39.905268,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.313352,61.670182,104.607204,123.182711,69.481855,71.210614,39.762175,14.377499,103.246960,11.170911,61.584548,38.891874,121.712654,104.102857,120.584339,103.772996,83.973391,103.820602,-0.064647,-2.101538,32.025740,-235.670808,105.732943,1.250980,15.110517,4.945191,12.854913,910.812533,10.772763,294324.657539,0.940428,19.886521,15.509413,2.739068,0.074569,0.050392,101.007920,84.627285,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.268701,67.662577,91.376356,100.000000,10.672344,15.000000,58.847575,86.368832,0.000000,30.635036,30.374699,0.216624,15.906559,50.245278,39.909723,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.934053,61.666598,104.639859,123.175199,69.475038,71.206064,39.798971,14.373504,103.201778,11.186090,61.605588,38.877482,121.720700,104.126507,120.601805,103.800944,83.972799,103.807465,-0.064807,-2.098613,32.025740,-235.680031,106.125749,1.741047,15.151158,5.001139,16.888156,1195.474711,10.759992,294237.334860,0.939017,19.843863,15.504493,2.736261,0.072027,0.049538,100.981314,84.628325,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.266445,67.682783,91.373340,100.000000,10.665700,15.000000,58.847575,86.343126,0.000000,30.635036,30.370959,0.217583,15.965915,50.349896,39.894824,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.253748,61.677625,104.611410,123.173529,69.467459,71.203045,39.789046,14.372362,103.273203,11.189910,61.617494,38.892097,121.702999,104.106553,120.586427,103.747486,83.958761,103.678016,-0.064893,-2.096864,32.025740,-235.679049,106.315340,1.834588,15.120578,5.013003,2.512084,177.869180,10.733421,294231.944514,0.937835,19.730501,15.542469,2.730307,0.071786,0.049908,100.896268,84.602057,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.263030,67.685598,91.374394,100.000000,10.676394,15.000000,58.847575,86.079800,0.000000,30.635036,30.367341,0.213148,15.919667,49.548610,39.898266,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.071950,61.686446,104.560188,123.179372,69.457049,71.199328,39.760851,14.376215,103.348805,11.200130,61.635573,38.929899,121.703647,104.047753,120.599619,103.767963,83.980571,103.905509,-0.064788,-2.095119,32.025740,-235.673726,105.852069,1.842162,15.132730,4.943622,27.429443,1943.530298,10.543694,293946.020942,0.920730,18.903041,15.534830,2.687618,0.073787,0.049508,100.899247,84.607948,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.289435,67.699186,91.367691,100.000000,10.666719,15.000000,58.847575,86.378448,0.000000,30.635036,30.364302,0.216243,15.915593,48.458261,39.902406,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.760730,61.686446,104.625271,123.179372,69.427230,71.197170,39.815750,14.371078,103.330265,11.173551,61.625699,38.767198,121.717102,104.170867,120.577427,103.651023,83.965991,103.845033,-0.064563,-2.095725,32.025740,-235.675596,106.313566,1.834448,15.167132,4.967296,6.200020,438.700528,10.751619,294251.547216,0.938700,19.817596,15.467707,2.734671,0.072802,0.051000,100.865721,84.603165,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.261801,67.688111,91.326516,100.000000,10.658558,15.000000,58.847575,86.458195,0.000000,30.635036,30.361234,0.217342,15.905081,50.441962,39.902859,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.001260,61.687549,104.623011,123.178816,69.417148,71.195655,39.759393,14.359376,103.362528,11.191916,61.652171,38.928329,121.748181,104.136590,120.579945,103.727166,83.989909,103.711553,-0.064689,-2.098074,32.025740,-235.693016,105.753161,1.834478,15.108768,5.034081,1.614050,114.368735,10.803074,294295.875756,0.944192,20.069955,15.588477,2.746384,0.072070,0.049377,100.881179,84.598516,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.260732,67.704930,91.295591,100.000000,10.657136,15.000000,58.847575,86.157017,0.000000,30.635036,30.356752,0.216290,15.918946,49.958065,39.909900,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.063588,61.696921,104.524814,123.186328,69.424314,71.197734,39.797514,14.380639,103.357641,11.176128,61.650433,38.913044,121.711248,104.199895,120.579403,103.789826,83.966574,103.817375,-0.064592,-2.099545,32.025740,-235.666035,106.526750,1.607378,15.112176,4.986228,26.795826,1896.885806,10.594798,294010.650817,0.924733,19.151926,15.565176,2.699260,0.073134,0.050160,100.876304,84.624143,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.258085,67.688128,91.266374,100.000000,10.660408,15.000000,58.847575,86.501800,0.000000,30.635036,30.353785,0.216290,15.911446,48.747022,39.905288,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.277438,61.706569,104.572925,123.195232,69.422867,71.196965,39.799122,14.380068,103.237761,11.179652,61.685484,38.810625,121.731291,104.060440,120.595167,103.814843,83.966663,103.710698,-0.064531,-2.099842,32.025740,-235.666443,106.381620,1.195806,15.119388,4.967296,8.759279,620.047337,10.831310,294297.836439,0.946080,20.165995,15.457594,2.753146,0.072315,0.049493,100.970891,84.645036,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.285138,67.699037,91.252700,100.000000,10.644940,15.000000,58.847575,86.472751,0.000000,30.635036,30.350497,0.216243,15.962363,50.077622,39.898699,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.970711,61.722833,104.587321,123.208309,69.407659,71.193159,39.802787,14.373646,103.248664,11.147905,61.669185,38.805015,121.730964,104.053037,120.615222,103.755942,83.944148,103.720927,-0.064597,-2.099820,32.025740,-235.677275,105.975459,1.204846,15.108948,5.003826,14.003325,991.168931,10.802069,294319.983225,0.943549,20.091653,15.547265,2.746058,0.071995,0.049275,101.003657,84.643337,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.266125,67.672476,91.216603,100.000000,10.637385,15.000000,58.847575,86.393734,0.000000,30.635036,30.347714,0.212366,15.911500,49.942426,39.906016,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.154293,61.722833,104.502047,123.208309,69.405950,71.187801,39.753750,14.362658,103.268075,11.075339,61.629669,38.807184,121.712651,104.048428,120.558466,103.826932,83.950293,103.673372,-0.064867,-2.100979,32.025740,-235.683036,105.958271,1.618608,15.175246,4.973968,17.527153,1242.119203,10.740073,294232.899760,0.937821,19.814871,15.480301,2.731973,0.072282,0.049732,101.001677,84.633162,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.223483,67.636776,91.180190,100.000000,10.654103,15.000000,58.847575,86.104088,0.000000,30.635036,30.345324,0.213472,15.918676,49.666718,39.904531,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.272013,61.724487,104.601635,123.224447,69.402470,71.183975,39.779798,14.371078,103.313268,11.029048,61.652555,38.840782,121.742434,104.092510,120.573404,103.719311,83.953554,103.796713,-0.064912,-2.102695,32.025740,-235.679680,106.494346,1.618677,15.121011,5.003123,9.401332,665.819969,10.526763,293966.322873,0.919664,18.910935,15.509232,2.683742,0.074606,0.049765,101.060928,84.641315,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.255055,67.663036,91.206500,100.000000,10.675146,15.000000,58.847575,86.463186,0.000000,30.635036,30.342391,0.213890,15.961949,49.569078,39.902987,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.096774,61.729449,104.672474,123.218048,69.387265,71.181659,39.758202,14.377499,103.185181,11.001050,61.689687,38.938656,121.738650,104.027445,120.587644,103.724592,83.930787,103.755306,-0.064694,-2.104438,32.025740,-235.671298,106.246730,1.691010,15.154998,5.026364,23.311956,1651.893242,10.770460,294283.910307,0.942088,19.995925,15.473263,2.738933,0.072029,0.050002,101.090241,84.640181,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.261413,67.661924,91.209423,100.000000,10.656305,15.000000,58.847575,86.420404,0.000000,30.635036,30.339402,0.215484,15.896859,50.453661,39.904511,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.959890,61.725866,104.562207,123.215822,69.388689,71.179330,39.792021,14.378070,103.324020,11.005020,61.655835,38.814475,121.746669,104.002333,120.572158,103.796710,83.948607,103.743960,-0.064686,-2.104399,32.025740,-235.671054,106.264269,1.682831,15.160642,4.976690,14.695300,1040.429002,10.743321,294216.059937,0.938291,19.840041,15.547335,2.733110,0.072059,0.049277,101.102515,84.631476,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.244610,67.668371,91.208880,100.000000,10.650056,15.000000,58.847575,86.057572,0.000000,30.635036,30.336673,0.217246,15.960434,50.228175,39.911887,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.719195,61.722006,104.586750,123.214709,69.373392,71.176256,39.750654,14.382779,103.201084,11.052499,61.608964,38.847610,121.734538,104.059062,120.584309,103.756600,83.929581,103.759443,-0.064849,-2.104355,32.025740,-235.666345,106.358389,1.960127,15.120055,5.049028,9.710185,688.197700,10.495386,293889.499189,0.917344,18.751577,15.544148,2.677266,0.073238,0.049680,101.128691,84.612870,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.226772,67.670451,91.209441,100.000000,10.641230,15.000000,58.847575,86.120270,0.000000,30.635036,30.332571,0.215579,15.960362,48.706006,39.909969,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.866834,61.722006,104.608414,123.214709,69.362930,71.173960,39.764469,14.379069,103.155861,11.086450,61.622859,38.888246,121.744144,103.985664,120.609609,103.734473,83.915860,103.812541,-0.064814,-2.104321,32.025740,-235.673322,106.085304,2.129603,15.196089,5.019098,24.115511,1708.564120,10.525454,293910.990699,0.920018,18.928234,15.519215,2.683842,0.072232,0.049305,101.120838,84.621593,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.245252,67.691483,91.228624,100.000000,10.644847,15.000000,58.847575,86.229937,0.000000,30.635036,30.329408,0.213611,15.952988,48.449383,39.912457,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.286782,61.711531,104.588464,123.204136,69.363506,71.173329,39.818786,14.380068,103.344649,11.077021,61.635226,38.837265,121.780293,103.992552,120.614855,103.686579,83.907989,103.848147,-0.064838,-2.104327,32.025740,-235.668403,105.902260,2.006422,15.163094,4.954188,12.464513,881.895854,10.601600,294022.067555,0.927134,19.242487,15.547948,2.701160,0.072492,0.049502,101.081891,84.625963,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.249559,67.678328,91.213125,100.000000,10.653518,15.000000,58.847575,86.160302,0.000000,30.635036,30.325918,0.213519,15.933821,49.177343,39.916008,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.063133,61.712909,104.614831,123.196067,69.354853,71.172727,39.816437,14.377357,103.284081,11.056989,61.627643,38.808563,121.746813,103.991150,120.595820,103.711411,83.923001,103.821112,-0.064877,-2.104314,32.025740,-235.670297,105.890901,1.988792,15.133127,5.029429,13.305777,941.472931,10.557932,293968.249743,0.922967,19.047182,15.594949,2.691457,0.072537,0.050571,101.085406,84.597319,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.237711,67.678926,91.177409,100.000000,10.642856,15.000000,58.847575,86.424134,0.000000,30.635036,30.322787,0.215060,15.929025,49.425867,39.905308,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.122458,61.712083,104.588530,123.189389,69.364070,71.170454,39.791070,14.384920,103.458677,10.988723,61.654485,38.789324,121.770334,104.053841,120.615461,103.773409,83.944427,103.809087,-0.064914,-2.104298,32.025740,-235.666491,105.860285,2.034660,15.237163,4.997894,15.903782,1126.016558,10.735249,294214.029560,0.936810,19.807346,15.625129,2.731712,0.072534,0.049527,101.144453,84.626075,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.237756,67.699775,91.170727,100.000000,10.632366,15.000000,58.847575,86.536391,0.000000,30.635036,30.319730,0.217198,15.952519,50.277799,39.905013,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.910884,61.712083,104.583722,123.189389,69.363419,71.171184,39.794427,14.380211,103.305567,10.971112,61.650900,38.843905,121.758246,104.098862,120.602961,103.801458,83.919278,103.856288,-0.065056,-2.104292,32.025740,-235.666953,106.273262,1.945858,15.141006,4.951339,6.777563,479.823242,10.808104,294288.845719,0.942819,20.108252,15.593179,2.748456,0.072296,0.050032,101.183037,84.627048,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.232823,67.691499,91.132826,100.000000,10.638802,15.000000,58.847575,86.524034,0.000000,30.635036,30.316574,0.214357,15.956431,50.256190,39.899712,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.552138,61.722006,104.573616,123.192171,69.360567,71.170431,39.800463,14.373218,103.356431,10.968671,61.679059,38.854293,121.745847,104.050155,120.591717,103.860146,83.933425,103.739924,-0.065053,-2.105445,32.025740,-235.673946,105.907810,2.071433,15.141061,5.007107,22.501233,1592.752095,10.786394,294225.095167,0.941800,20.027841,15.564217,2.743489,0.071891,0.049237,101.218527,84.633028,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.249961,67.700367,91.126210,100.000000,10.636562,15.000000,58.847575,86.182868,0.000000,30.635036,30.313899,0.215816,15.960939,49.661479,39.909792,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.514457,61.726141,104.590981,123.198849,69.361586,71.169647,39.844982,14.380782,103.278680,11.020982,61.648256,38.824821,121.741799,104.024183,120.598246,103.784264,83.896686,103.779809,-0.065048,-2.106051,32.025740,-235.668016,106.485124,2.499920,15.196216,4.986463,12.392563,876.228766,10.541089,293924.775147,0.921082,18.979097,15.618939,2.687776,0.073131,0.049843,101.279364,84.631391,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.222025,67.708962,91.091790,100.000000,10.628440,15.000000,58.847575,86.322243,0.000000,30.635036,30.310064,0.216815,15.940384,49.175448,39.902682,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.777699,61.730552,104.596278,123.209422,69.358610,71.168397,39.853454,14.382637,103.296716,11.009443,61.642174,38.856077,121.744560,104.057447,120.577493,103.722721,83.884598,103.806150,-0.064856,-2.108976,32.025740,-235.662894,106.053303,2.545972,15.103251,4.985525,12.826867,906.743854,10.650980,294064.075870,0.930245,19.464174,15.531868,2.712524,0.072811,0.049528,101.279118,84.596468,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.201721,67.701495,91.050646,100.000000,10.633149,15.000000,58.847575,86.364284,0.000000,30.635036,30.307092,0.218842,15.964058,49.352228,39.900902,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.928386,61.727244,104.581644,123.206640,69.357559,71.167604,39.818440,14.379640,103.235372,11.045429,61.649244,38.767800,121.767143,104.063611,120.596586,103.720865,83.907451,103.762180,-0.064807,-2.110728,32.025740,-235.671118,106.319518,2.535835,15.160984,5.023227,14.421638,1020.376230,10.664524,294129.349728,0.930190,19.518413,15.593609,2.715629,0.074837,0.049732,101.253497,84.607069,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.221513,67.707200,91.065218,100.000000,10.628716,15.000000,58.847575,86.248733,0.000000,30.635036,30.304352,0.217055,15.943486,49.187167,39.909910,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
