OSU 80 Ton Compressor Load Stand
38.329923,61.727244,104.586797,123.206640,69.348538,71.165301,39.771845,14.390628,103.357988,11.068044,61.693474,38.943988,121.770294,104.109443,120.597000,103.804216,83.904298,103.836343,-0.064746,-2.112455,32.025740,-235.654249,106.126231,2.908368,15.110950,4.992791,4.135673,292.954655,10.583428,294032.025374,0.923148,19.173574,15.622206,2.697331,0.072487,0.049584,101.214379,84.627577,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.267581,67.719705,91.071808,100.000000,10.627337,15.000000,58.847575,86.185871,0.000000,30.635036,30.301267,0.213937,15.961624,48.360962,39.904777,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.253755,61.731655,104.524403,123.209979,69.358285,71.162988,39.737574,14.367082,103.191434,11.090114,61.701633,38.866187,121.791012,104.032404,120.614616,103.735687,83.915157,103.837609,-0.064738,-2.114222,32.025740,-235.685473,106.124385,3.111877,15.102151,4.961797,24.845251,1761.456939,10.535545,293931.489440,0.920066,18.971162,15.571793,2.686514,0.072231,0.049618,101.143367,84.634350,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.264655,67.723843,91.055452,100.000000,10.618920,15.000000,58.847575,86.447952,0.000000,30.635036,30.298507,0.216148,15.954232,48.538700,39.898708,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.190799,61.743508,104.613042,123.211092,69.364853,71.162256,39.771393,14.380353,103.291818,11.098953,61.705886,38.936474,121.777139,104.067432,120.606600,103.670892,83.881777,103.805826,-0.064620,-2.114776,32.025740,-235.664687,106.399690,3.344122,15.123030,4.996704,9.815766,695.317887,10.720963,294181.555000,0.936704,19.765436,15.621424,2.728594,0.072587,0.050053,101.024151,84.634848,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.243311,67.719910,91.017478,100.000000,10.616230,15.000000,58.847575,86.491533,0.000000,30.635036,30.295595,0.214778,15.929801,50.112736,39.908140,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.709564,61.753708,104.609058,123.216378,69.350019,71.157680,39.775484,14.378926,103.245445,11.102641,61.687044,38.822153,121.783394,104.082037,120.566613,103.681688,83.892277,103.805215,-0.064555,-2.115952,32.025740,-235.670361,105.824433,3.566781,15.112969,5.004331,15.169254,1074.431529,10.738149,294194.385417,0.939512,19.871616,15.611359,2.732396,0.073056,0.049676,100.912330,84.619643,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.230860,67.725313,91.006434,100.000000,10.615280,15.000000,58.847575,86.531684,0.000000,30.635036,30.293305,0.217921,15.935516,49.679668,39.904796,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.034052,61.753708,104.572451,123.216378,69.353731,71.153087,39.786072,14.374217,103.146269,11.116518,61.664936,38.762378,121.737434,104.017783,120.581331,103.678935,83.881615,103.861721,-0.064432,-2.115938,32.025740,-235.674907,105.889882,3.558265,15.206493,4.957416,16.090576,1139.385073,10.767133,294273.287011,0.940406,19.967706,15.624824,2.739221,0.072632,0.049726,100.884652,84.613067,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.240214,67.711394,90.978040,100.000000,10.624967,15.000000,58.847575,86.313950,0.000000,30.635036,30.291020,0.215579,15.940781,50.131398,39.904599,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.043835,61.744887,104.546181,123.214709,69.348071,71.152967,39.777054,14.376500,103.248413,11.119883,61.671316,38.771158,121.747780,104.078302,120.592869,103.646178,83.876443,103.670564,-0.064510,-2.115938,32.025740,-235.673604,106.069682,3.322879,15.132586,5.005683,9.152437,648.237466,10.604957,294028.491226,0.926636,19.286951,15.613942,2.702409,0.072886,0.049886,100.904806,84.589950,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.226706,67.719897,90.962380,100.000000,10.630422,15.000000,58.847575,86.236759,0.000000,30.635036,30.287026,0.217102,15.920154,48.664307,39.898325,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.337045,61.741854,104.441429,123.204136,69.345519,71.153257,39.787442,14.376358,103.238300,11.104858,61.704098,38.884884,121.750213,104.106460,120.594131,103.780166,83.862063,103.814890,-0.064453,-2.117092,32.025740,-235.675217,105.862817,3.252837,15.117206,4.995099,26.951164,1908.365291,10.811152,294312.610133,0.944153,20.188097,15.660006,2.749443,0.073254,0.049689,100.903111,84.588632,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.222648,67.716244,90.952163,100.000000,10.611910,15.000000,58.847575,86.619994,0.000000,30.635036,30.284120,0.216195,15.943810,50.149387,39.906842,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.897259,61.752881,104.584016,123.204136,69.338452,71.152511,39.772494,14.391913,103.335737,11.140664,61.701738,38.921394,121.763083,104.107946,120.610550,103.754651,83.848319,103.750293,-0.064662,-2.117098,32.025740,-235.658028,105.675892,3.403014,15.207268,4.930677,8.710339,616.995828,10.805072,294304.840190,0.944083,20.166138,15.545350,2.748045,0.073745,0.049265,100.951294,84.633637,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.243759,67.746987,90.959181,100.000000,10.587592,15.000000,58.847575,86.502385,0.000000,30.635036,30.281319,0.212641,15.934272,49.769456,39.906203,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.183716,61.748470,104.587716,123.209422,69.353402,71.151778,39.791534,14.374074,103.424951,11.115345,61.690040,38.730722,121.779014,104.027782,120.602598,103.719700,83.862969,103.676137,-0.064557,-2.117108,32.025740,-235.674560,106.484127,3.572352,15.115295,5.034640,12.076294,855.013515,10.702408,294197.470189,0.936024,19.770536,15.650219,2.724295,0.072408,0.050215,100.990088,84.606671,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.235343,67.745203,90.965615,100.000000,10.624436,15.000000,58.847575,86.257829,0.000000,30.635036,30.279097,0.217439,15.950211,49.503428,39.911081,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.175883,61.748470,104.545552,123.209422,69.350136,71.149308,39.869772,14.380068,103.291532,11.084058,61.670566,38.789345,121.767987,104.072873,120.606447,103.727486,83.841012,103.704658,-0.064379,-2.118280,32.025740,-235.664482,105.947291,3.622286,15.205375,5.019062,16.328011,1153.770757,10.543691,293983.968781,0.921791,19.037880,15.623473,2.688725,0.074141,0.049920,100.996178,84.603493,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.240246,67.717252,90.936138,100.000000,10.612837,15.000000,58.847575,86.139812,0.000000,30.635036,30.276200,0.215249,15.954574,49.584436,39.904206,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.302280,61.746816,104.554860,123.204692,69.361614,71.147013,39.764615,14.374788,103.352934,11.056172,61.705964,38.763598,121.755246,104.066284,120.596036,103.681624,83.869608,103.788670,-0.064405,-2.120003,32.025740,-235.673029,105.883600,3.132234,15.248540,4.941567,4.883530,345.992784,10.456244,293835.652326,0.914029,18.656370,15.562320,2.669163,0.072960,0.050215,100.954959,84.628398,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.250384,67.748638,90.947499,100.000000,10.607348,15.000000,58.847575,86.579228,0.000000,30.635036,30.273396,0.217055,15.915142,48.088256,39.909291,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.039351,61.748194,104.541164,123.201353,69.361783,71.144706,39.785584,14.366796,103.257504,11.058809,61.678840,38.856318,121.739615,104.092318,120.578419,103.708021,83.851984,103.805492,-0.064516,-2.121758,32.025740,-235.680694,105.589265,3.038681,15.130567,5.008261,23.512698,1664.971137,10.763139,294283.358240,0.938323,19.992641,15.602166,2.738523,0.072418,0.049795,101.014147,84.605483,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.234643,67.733683,90.932849,100.000000,10.602757,15.000000,58.847575,86.518802,0.000000,30.635036,30.270649,0.214217,15.958253,50.003311,39.911494,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.084012,61.749021,104.581208,123.203579,69.359847,71.143959,39.799376,14.384777,103.332198,11.059206,61.714978,38.862766,121.739615,104.041102,120.610952,103.750449,83.871918,103.771072,-0.064883,-2.123494,32.025740,-235.662387,106.422224,2.928125,15.212497,5.003033,9.639976,682.385302,10.724119,294181.418095,0.937411,19.821924,15.626242,2.729729,0.072334,0.050711,101.078940,84.641719,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.233399,67.738676,90.947766,100.000000,10.606646,15.000000,58.847575,86.194829,0.000000,30.635036,30.267974,0.217824,15.962400,49.407485,39.909537,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.233455,61.750951,104.546667,123.204414,69.401229,71.144719,39.805194,14.377642,103.306430,11.083514,61.655044,38.871874,121.700348,104.051471,120.577500,103.674211,83.842116,103.682317,-0.065030,-2.125799,32.025740,-235.675893,105.957755,2.827549,15.136607,4.967170,12.757955,902.965796,10.494538,293882.577988,0.917741,18.845873,15.654408,2.677841,0.072076,0.050376,101.127376,84.628662,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.218322,67.731876,90.925894,100.000000,10.607440,15.000000,58.847575,86.164602,0.000000,30.635036,30.264374,0.214403,15.919920,48.990312,39.911100,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.833579,61.750951,104.559278,123.204414,69.417518,71.144695,39.812407,14.370650,103.243706,11.054967,61.669519,38.811277,121.719175,104.024521,120.589694,103.748871,83.864884,103.726582,-0.065134,-2.127540,32.025740,-235.679455,105.828067,2.835101,15.146127,4.999048,15.908202,1125.725938,10.485002,293834.741007,0.916278,18.787932,15.612901,2.675805,0.072711,0.049890,101.162917,84.637138,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.219197,67.735250,90.952127,100.000000,10.590444,15.000000,58.847575,86.533733,0.000000,30.635036,30.261745,0.215721,15.935678,48.135187,39.905032,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.301531,61.745438,104.553547,123.207196,69.405583,71.141145,39.803575,14.388916,103.407595,11.042331,61.668984,38.780487,121.729300,104.008598,120.590821,103.679292,83.825173,103.799207,-0.065142,-2.128724,32.025740,-235.668213,106.525563,2.835121,15.215688,4.954531,1.295577,91.700384,10.744583,294239.971967,0.938259,19.918062,15.587051,2.734429,0.074184,0.049684,101.180416,84.626416,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.221220,67.709402,90.946747,100.000000,10.585595,15.000000,58.847575,86.274332,0.000000,30.635036,30.258793,0.213658,15.966204,50.113843,39.908130,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.750771,61.749848,104.612511,123.207474,69.400164,71.138110,39.859939,14.379069,103.269450,11.059452,61.684753,38.872652,121.711648,104.009384,120.595874,103.688187,83.832068,103.753284,-0.065171,-2.128711,32.025740,-235.671035,105.840076,2.838101,15.107308,4.982406,26.350608,1862.447349,10.559539,293954.892730,0.922398,19.120070,15.592042,2.692497,0.073041,0.049794,101.176769,84.641872,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.208315,67.736401,90.956017,100.000000,10.588357,15.000000,58.847575,86.507447,0.000000,30.635036,30.256031,0.214731,15.915737,48.950012,39.913884,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.134212,61.759221,104.548364,123.216656,69.398750,71.138866,39.783460,14.378356,103.237520,11.084682,61.725903,38.753521,121.708013,103.989858,120.599681,103.685844,83.813649,103.855902,-0.065158,-2.129065,32.025740,-235.668972,105.993221,2.966098,15.116810,5.058170,8.439830,597.669606,10.723244,294214.448993,0.936433,19.821546,15.677280,2.729749,0.072527,0.050125,101.137890,84.634480,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.216906,67.758332,90.979455,100.000000,10.593053,15.000000,58.847575,86.314422,0.000000,30.635036,30.253500,0.215437,15.958397,50.188849,39.914238,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.747085,61.759221,104.520361,123.216656,69.391184,71.139633,39.775592,14.374645,103.215177,11.117722,61.685993,38.719272,121.722813,103.989747,120.592163,103.626395,83.812057,103.744126,-0.064904,-2.130580,32.025740,-235.677093,105.743468,2.650443,15.104837,4.995027,20.394592,1444.535953,10.589521,294004.797977,0.923344,19.228512,15.641600,2.699624,0.075110,0.050136,101.082283,84.620244,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.198579,67.749104,90.987594,100.000000,10.584376,15.000000,58.847575,86.592626,0.000000,30.635036,30.251244,0.217776,15.953258,49.315215,39.906753,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.584963,61.758945,104.391671,123.223334,69.384114,71.138859,39.828044,14.377642,103.478857,11.119249,61.697970,38.824930,121.740765,104.048035,120.605833,103.606901,83.821356,103.770140,-0.064759,-2.132348,32.025740,-235.676546,106.009803,2.651347,15.116557,4.969550,11.280052,797.906707,10.775248,294305.280775,0.941357,20.059223,15.724327,2.741590,0.072424,0.050889,101.008929,84.639734,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.204750,67.760286,90.988315,100.000000,10.581372,15.000000,58.847575,86.330556,0.000000,30.635036,30.248618,0.215674,15.896877,50.015725,39.914070,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.142472,61.756740,104.539985,123.216935,69.382153,71.136572,39.791472,14.374074,103.390792,11.098503,61.694988,38.817789,121.729310,103.969546,120.599454,103.678629,83.836392,103.810158,-0.064683,-2.134134,32.025740,-235.675703,106.246568,2.578997,15.137959,5.004385,12.057804,853.705725,10.581791,294047.959714,0.925439,19.242764,15.655869,2.697503,0.073325,0.050289,100.945600,84.638443,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.201733,67.754347,90.971240,100.000000,10.551492,15.000000,58.847575,86.400215,0.000000,30.635036,30.246003,0.215579,15.924752,48.590298,39.895522,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.077040,61.760048,104.572694,123.223891,69.353418,71.136573,39.794759,14.374788,103.349012,11.059035,61.694636,38.687415,121.690718,104.044363,120.585886,103.750238,83.828291,103.773163,-0.064447,-2.136494,32.025740,-235.675153,106.308303,2.877788,15.113907,5.003808,25.656864,1816.384097,10.618480,294101.173963,0.928417,19.457495,15.662878,2.705501,0.072564,0.049408,100.865977,84.637690,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.185713,67.755755,90.979402,100.000000,10.567783,15.000000,58.847575,86.431113,0.000000,30.635036,30.242392,0.214544,15.918135,49.234039,39.914985,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.909472,61.755637,104.499469,123.225838,69.354655,71.135808,39.786769,14.379783,103.303668,11.072111,61.680066,38.874665,121.702780,103.962004,120.576800,103.683360,83.843798,103.792359,-0.064356,-2.138248,32.025740,-235.671302,106.218176,2.769046,15.120939,4.992232,8.052681,570.206027,10.771412,294259.305975,0.940911,20.045672,15.672923,2.740776,0.073899,0.049809,100.884793,84.632383,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.179001,67.777730,90.960770,100.000000,10.581999,15.000000,58.847575,86.644037,0.000000,30.635036,30.239926,0.215721,15.909066,49.965048,39.913244,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.981553,61.755637,104.532744,123.225838,69.350250,71.133490,39.714162,14.377357,103.232598,11.058997,61.701057,38.806289,121.719628,104.032373,120.610138,103.758674,83.793360,103.688887,-0.064316,-2.140020,32.025740,-235.675198,105.979659,2.580919,15.113889,4.966106,15.317931,1086.637564,10.795366,294301.166971,0.942591,20.136726,15.657838,2.746345,0.076882,0.049339,100.923010,84.614614,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.191054,67.773593,90.953659,100.000000,10.562240,15.000000,58.847575,86.284970,0.000000,30.635036,30.237107,0.217679,15.918423,50.317758,39.895856,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.469851,61.756189,104.641441,123.223056,69.344858,71.131963,39.794370,14.380068,103.360339,11.059101,61.686651,38.811924,121.728729,104.058641,120.594169,103.733190,83.815152,103.716085,-0.064148,-2.141770,32.025740,-235.671997,106.382762,2.509515,15.111455,4.994378,16.867731,1194.166922,10.529025,293918.476821,0.920937,19.024514,15.654362,2.685708,0.074387,0.050099,100.919560,84.604981,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.196139,67.762051,90.971632,100.000000,10.570286,15.000000,58.847575,86.243479,0.000000,30.635036,30.234480,0.217776,15.937427,48.808561,39.912910,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.370911,61.754810,104.573057,123.223891,69.328490,71.133463,39.813340,14.377642,103.204282,11.063716,61.651898,38.834189,121.736534,104.052779,120.611002,103.680404,83.814946,103.785974,-0.064154,-2.143544,32.025740,-235.675239,105.827391,2.553042,15.163905,4.948509,11.495612,813.454871,10.509971,293943.882231,0.920741,18.929449,15.639927,2.681595,0.073252,0.049551,100.873308,84.587234,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.146749,67.750795,90.944701,100.000000,10.590012,15.000000,58.847575,86.462416,0.000000,30.635036,30.231835,0.216576,15.920930,48.281891,39.907383,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.291081,61.742957,104.520295,123.213317,69.313577,71.135028,39.776099,14.364941,103.260879,11.129411,61.684287,38.818889,121.754990,104.029118,120.619298,103.653198,83.821406,103.734749,-0.064083,-2.145306,32.025740,-235.682876,106.462267,2.635868,15.105252,4.998561,20.684124,1465.024655,10.678636,294126.828040,0.932118,19.607821,15.635191,2.720090,0.072489,0.050326,100.850813,84.604703,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.182910,67.797460,90.996058,100.000000,10.579894,15.000000,58.847575,86.512066,0.000000,30.635036,30.229117,0.214123,15.942945,49.034998,39.910736,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.117810,61.742957,104.557369,123.213317,69.283063,71.132004,39.733930,14.376215,103.302225,11.123243,61.658392,38.879706,121.739246,104.059859,120.598040,103.644263,83.802130,103.685623,-0.063802,-2.148274,32.025740,-235.671929,106.005928,2.589982,15.138590,5.038192,9.490913,672.940156,10.702769,294175.005964,0.934291,19.738300,15.679213,2.725321,0.073634,0.050050,100.791856,84.603390,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.174101,67.780721,90.999613,100.000000,10.562515,15.000000,58.847575,86.541830,0.000000,30.635036,30.225878,0.215296,15.933118,49.417996,39.903124,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
37.952790,61.744887,104.544084,123.208866,69.271964,71.128158,39.773173,14.376929,103.353114,11.111632,61.689441,38.847445,121.756785,103.995956,120.599538,103.707234,83.855443,103.668381,-0.063713,-2.150571,32.025740,-235.674483,105.818030,2.677497,15.103954,4.984660,17.139792,1214.074384,10.722207,294195.917852,0.937270,19.833028,15.640641,2.729625,0.072717,0.049494,100.772074,84.608939,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.197673,67.785223,91.073958,100.000000,10.556003,15.000000,58.847575,86.630977,0.000000,30.635036,30.223176,0.217487,15.892874,50.074925,39.899928,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.198442,61.746265,104.515755,123.206083,69.278522,71.127401,39.786920,14.380496,103.259926,11.094735,61.677532,38.813814,121.700130,104.053016,120.581593,103.709498,83.825393,103.789808,-0.063608,-2.154065,32.025740,-235.673365,105.723376,2.310383,15.129467,4.960553,18.968011,1343.109613,10.779804,294282.124073,0.942841,20.064947,15.629110,2.743006,0.072357,0.049343,100.728574,84.607057,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.151300,67.762848,91.051034,100.000000,10.559305,15.000000,58.847575,86.716128,0.000000,30.635036,30.220407,0.215154,15.917937,50.069767,39.898423,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.481926,61.748746,104.629412,123.203301,69.274874,71.125883,39.786127,14.382922,103.257122,11.056350,61.706706,38.753215,121.735569,104.058059,120.590045,103.785101,83.825434,103.722040,-0.063577,-2.155206,32.025740,-235.663915,106.575207,2.228087,15.162282,4.973336,8.430136,596.943056,10.829871,294268.911822,0.946295,20.288507,15.564981,2.754582,0.072580,0.049966,100.685759,84.620966,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.173521,67.769322,91.070915,100.000000,10.567740,15.000000,58.847575,86.604464,0.000000,30.635036,30.216794,0.215910,15.959713,49.795549,39.910451,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.642452,61.757016,104.524587,123.200518,69.296868,71.125915,39.794586,14.383493,103.184146,11.020422,61.693388,38.881299,121.728825,104.026404,120.603280,103.616337,83.848701,103.740241,-0.063582,-2.156966,32.025740,-235.666121,105.851026,1.993360,15.163743,4.957271,22.368601,1583.597569,10.749524,294201.978734,0.939382,19.960230,15.671169,2.736126,0.072939,0.049603,100.695772,84.625453,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.166786,67.767561,91.087920,100.000000,10.565524,15.000000,58.847575,86.514578,0.000000,30.635036,30.214171,0.215343,15.908507,49.961929,39.903636,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.022916,61.757016,104.549278,123.200518,69.306071,71.124407,39.836184,14.379925,103.315578,11.007672,61.687512,38.776533,121.714254,103.935318,120.584374,103.602013,83.817629,103.734715,-0.063676,-2.158715,32.025740,-235.670179,105.586241,1.734919,15.128043,5.025553,11.218663,793.402099,10.672597,294076.350230,0.931897,19.584304,15.628644,2.718923,0.073602,0.050301,100.659275,84.606232,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.164200,67.768296,91.103257,100.000000,10.550165,15.000000,58.847575,86.444460,0.000000,30.635036,30.211848,0.217391,15.917991,49.430679,39.906380,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.747475,61.755913,104.596441,123.201631,69.300043,71.122869,39.794387,14.394339,103.317407,11.046904,61.686011,38.914561,121.706856,103.996353,120.594602,103.725622,83.799829,103.704237,-0.063682,-2.162197,32.025740,-235.655439,106.383164,1.493571,15.202580,4.996055,12.220836,865.185211,10.612360,293985.616521,0.927527,19.379245,15.616789,2.704916,0.072791,0.050268,100.624586,84.589261,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.163824,67.751693,91.139047,100.000000,10.562370,15.000000,58.847575,86.724917,0.000000,30.635036,30.209162,0.217487,15.948732,49.281235,39.906094,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.441830,61.756189,104.556233,123.199127,69.296516,71.122840,39.784388,14.373932,103.334427,11.036859,61.674789,38.906662,121.691658,104.013407,120.586435,103.698044,83.799843,103.771164,-0.063734,-2.165707,32.025740,-235.678460,106.197314,1.207375,15.106965,4.968054,15.777991,1117.297962,10.807978,294284.527895,0.942892,20.206363,15.644397,2.749639,0.072238,0.050190,100.569722,84.595393,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.139000,67.762163,91.164567,100.000000,10.556913,15.000000,58.847575,86.410367,0.000000,30.635036,30.206513,0.216815,15.962201,49.716876,39.910638,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.492612,61.756189,104.567237,123.203301,69.294194,71.122837,39.818495,14.381067,103.343850,11.017934,61.721656,38.875462,121.725811,103.992406,120.599477,103.792047,83.806217,103.797561,-0.063928,-2.169180,32.025740,-235.668057,106.263676,1.109185,15.161381,5.028780,8.170005,578.052763,10.586795,293990.774386,0.924766,19.238940,15.643084,2.699439,0.075666,0.049702,100.504271,84.587078,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.150730,67.763941,91.206515,100.000000,10.543057,15.000000,58.847575,86.545376,0.000000,30.635036,30.203879,0.217631,15.935264,48.677889,39.916313,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.340589,61.754810,104.576389,123.202188,69.277852,71.119778,39.799914,14.372647,103.345891,11.010082,61.675895,38.899530,121.700696,103.975480,120.591960,103.713709,83.783783,103.756820,-0.064146,-2.172081,32.025740,-235.679417,106.610127,1.202528,15.197117,4.961617,20.657505,1462.263766,10.677346,294122.008455,0.932968,19.645139,15.685034,2.719856,0.072718,0.050996,100.422962,84.529985,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.142773,67.753465,91.183052,100.000000,10.545997,15.000000,58.847575,86.520597,0.000000,30.635036,30.200352,0.213658,15.953493,49.246305,39.905052,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.885858,61.754810,104.582942,123.202188,69.279526,71.115333,39.805996,14.381495,103.233304,10.997926,61.675223,38.895057,121.719260,103.987436,120.588604,103.762487,83.790880,103.787869,-0.064054,-2.173827,32.025740,-235.665996,105.949861,1.173632,15.126348,4.950943,13.641052,965.449071,10.662718,294092.168061,0.930837,19.577525,15.695205,2.716553,0.075034,0.050091,100.470391,84.531365,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.141710,67.759472,91.215595,100.000000,10.549612,15.000000,58.847575,86.585183,0.000000,30.635036,30.197639,0.216481,15.963986,48.994444,39.907766,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.293987,61.749297,104.596218,123.196067,69.270741,71.115002,39.775477,14.381495,103.298353,11.009464,61.686135,38.737818,121.727627,104.040437,120.582482,103.741626,83.782397,103.666744,-0.064161,-2.175605,32.025740,-235.664852,105.938276,1.232779,15.152510,4.999192,13.817284,978.672276,10.710518,294172.231830,0.935227,19.778762,15.692102,2.727563,0.073159,0.050126,100.418797,84.526968,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.139380,67.752974,91.242403,100.000000,10.544865,15.000000,58.847575,86.347147,0.000000,30.635036,30.194729,0.215768,15.958180,50.129284,39.917277,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.330248,61.750951,104.511491,123.203023,69.270746,71.115751,39.748531,14.375216,103.320021,10.978261,61.705531,38.745184,121.705059,103.938625,120.588098,103.681890,83.825506,103.767714,-0.064117,-2.177340,32.025740,-235.672275,105.702596,1.180379,15.095930,5.023172,15.226630,1079.226757,10.541624,293912.696612,0.920831,19.054862,15.704467,2.689485,0.074332,0.049877,100.370560,84.535781,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.151547,67.760184,91.251554,100.000000,10.551432,15.000000,58.847575,86.603532,0.000000,30.635036,30.192009,0.216005,15.941809,48.695390,39.909192,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.230592,61.765561,104.526438,123.208031,69.256776,71.114973,39.782019,14.384492,103.194134,10.937367,61.711956,38.855658,121.687920,104.062574,120.572108,103.703226,83.824461,103.709245,-0.064140,-2.179127,32.025740,-235.663325,106.388491,1.008123,15.102475,5.004565,8.119432,575.001255,10.726148,294168.296606,0.936958,19.835484,15.637001,2.731401,0.073959,0.050912,100.336679,84.551055,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.170300,67.749867,91.253351,100.000000,10.540125,15.000000,58.847575,86.597522,0.000000,30.635036,30.189376,0.213241,15.958775,49.711438,39.902662,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.489880,61.765561,104.604723,123.208031,69.254409,71.115320,39.808307,14.394196,103.204329,10.934263,61.723101,38.912631,121.711748,104.095180,120.601462,103.721894,83.848047,103.802365,-0.064033,-2.180895,32.025740,-235.660156,106.265710,1.129703,15.156765,4.950041,26.595716,1882.209502,10.706257,294101.751771,0.936647,19.788709,15.657207,2.726606,0.073409,0.049691,100.344604,84.570138,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.165277,67.773120,91.275527,100.000000,10.529166,15.000000,58.847575,86.643581,0.000000,30.635036,30.187387,0.216529,15.901583,49.564794,39.915575,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.999270,61.772177,104.526012,123.215265,69.247969,71.115314,39.834900,14.374788,103.352934,10.963948,61.692620,38.862523,121.715570,104.058105,120.611562,103.740786,83.848764,103.777407,-0.063897,-2.182643,32.025740,-235.669436,106.339792,1.132670,15.116305,4.984515,9.936225,702.728694,10.739328,294155.210001,0.938523,19.936503,15.621593,2.734105,0.072648,0.050984,100.281198,84.568000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.173062,67.779263,91.298503,100.000000,10.515936,15.000000,58.847575,86.538925,0.000000,30.635036,30.185142,0.219331,15.938329,50.362447,39.896997,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.281552,61.768318,104.525529,123.220552,69.251338,71.113769,39.779762,14.376929,103.181341,10.971347,61.720366,38.833963,121.719810,104.009697,120.617377,103.729562,83.880876,103.720128,-0.063970,-2.184375,32.025740,-235.672686,106.285643,1.132683,15.210261,4.968937,13.061672,925.052907,10.666439,294015.746242,0.931070,19.590532,15.656385,2.717720,0.072131,0.050580,100.295491,84.578472,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.182536,67.770874,91.310513,100.000000,10.527154,15.000000,58.847575,86.326136,0.000000,30.635036,30.182670,0.215674,15.925473,49.261099,39.908356,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.150804,61.769696,104.617839,123.213596,69.272793,71.112222,39.769509,14.375644,103.290050,10.940046,61.658233,38.874100,121.723868,103.957374,120.588908,103.723225,83.880347,103.768142,-0.063561,-2.185547,32.025740,-235.668743,105.672840,1.132717,15.140610,5.004511,27.423109,1942.658438,10.501614,293804.479754,0.917301,18.922641,15.640025,2.680204,0.072523,0.049576,100.242078,84.548979,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.176051,67.729006,91.319703,100.000000,10.526557,15.000000,58.847575,86.594936,0.000000,30.635036,30.179157,0.213937,15.952122,47.880283,39.898600,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.339384,61.759497,104.571930,123.205527,69.274689,71.110681,39.804878,14.379925,103.337806,10.956447,61.648336,38.817954,121.733119,104.030525,120.585631,103.734515,83.873498,103.764588,-0.063603,-2.184349,32.025740,-235.670832,106.231208,1.146771,15.135507,4.960337,6.161372,436.084949,10.723242,294056.924017,0.937215,19.871121,15.572003,2.730441,0.072169,0.049929,100.205298,84.562123,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.165945,67.707222,91.329102,100.000000,10.522179,15.000000,58.847575,86.711544,0.000000,30.635036,30.176716,0.215201,15.894209,49.719783,39.919184,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.526380,61.759497,104.603182,123.205527,69.269726,71.112188,39.799036,14.377214,103.238503,11.002295,61.719182,38.798349,121.752883,104.048916,120.604645,103.800091,83.889511,103.802523,-0.063356,-2.184365,32.025740,-235.672237,106.358208,1.230920,15.168377,4.961725,12.901727,913.282802,10.773344,294109.324479,0.940916,20.047463,15.602636,2.742218,0.074124,0.050791,100.164113,84.565073,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.201833,67.701192,91.366435,100.000000,10.528333,15.000000,58.847575,86.625616,0.000000,30.635036,30.173719,0.214591,15.966510,50.357582,39.904255,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.082414,61.755362,104.611434,123.190780,69.286084,71.114953,39.807558,14.384777,103.088186,10.980199,61.727775,38.773750,121.736100,104.058770,120.594496,103.705630,83.881204,103.793763,-0.063330,-2.184955,32.025740,-235.664674,106.202939,1.249818,15.147858,4.983776,15.064454,1066.148862,10.709214,294021.464950,0.935033,19.785058,15.607256,2.727533,0.072671,0.050242,100.209257,84.574720,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.175743,67.723705,91.381673,100.000000,10.518899,15.000000,58.847575,86.549978,0.000000,30.635036,30.170922,0.217102,15.934903,49.763683,39.902062,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.490506,61.772177,104.570441,123.192450,69.294003,71.120167,39.803542,14.372077,103.413800,10.951951,61.706391,38.872969,121.740398,104.087292,120.587435,103.730740,83.875741,103.776818,-0.063230,-2.186735,32.025740,-235.679171,106.566319,1.265696,15.222792,5.017745,1.564518,110.735987,10.654363,293927.443706,0.930276,19.535909,15.615020,2.715105,0.072620,0.050468,100.192673,84.560285,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.183204,67.716626,91.391637,100.000000,10.530834,15.000000,58.847575,86.308788,0.000000,30.635036,30.168268,0.213148,15.936057,49.649694,39.904108,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.477711,61.774934,104.512744,123.204414,69.307293,71.123221,39.763479,14.381781,103.178675,10.932792,61.678384,38.754185,121.719760,104.119898,120.573426,103.745985,83.867048,103.728734,-0.062976,-2.188151,32.025740,-235.664403,106.212832,1.185198,15.273800,4.915080,26.434507,1872.909665,10.484359,293709.731606,0.915771,18.796375,15.617836,2.676688,0.074830,0.050539,100.189749,84.561388,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.148463,67.717149,91.377350,100.000000,10.534595,15.000000,58.847575,86.562803,0.000000,30.635036,30.166495,0.214030,15.918423,48.292212,39.904098,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.771292,61.774934,104.569580,123.204414,69.309576,71.123232,39.817523,14.377214,103.228043,10.914020,61.700281,38.729476,121.746696,104.070182,120.606678,103.750872,83.866891,103.766937,-0.062973,-2.188391,32.025740,-235.674851,105.816195,1.465567,15.175354,5.010677,9.658747,683.402472,10.663632,294005.370250,0.931244,19.596315,15.612680,2.716785,0.072164,0.050083,100.253311,84.561639,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.194444,67.715833,91.424550,100.000000,10.508174,15.000000,58.847575,86.577775,0.000000,30.635036,30.164158,0.214497,15.963301,50.029166,39.908101,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.651528,61.773280,104.601776,123.206640,69.309488,71.124031,39.795848,14.387774,103.511870,10.936318,61.671839,38.794940,121.749151,104.118530,120.594635,103.788975,83.837362,103.765580,-0.063154,-2.188361,32.025740,-235.662657,106.316721,1.464634,15.236135,5.002924,20.778550,1470.982363,10.662275,294036.738648,0.932564,19.616103,15.591228,2.716189,0.072182,0.050122,100.238348,84.532944,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.172156,67.718027,91.387176,100.000000,10.523555,15.000000,58.847575,86.449573,0.000000,30.635036,30.161641,0.214638,15.953583,49.816722,39.908710,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.195254,61.765010,104.602424,123.210257,69.296949,71.126336,39.792859,14.378784,103.315417,10.954631,61.677712,38.903554,121.736715,104.028402,120.574730,103.689206,83.820671,103.827273,-0.063209,-2.188362,32.025740,-235.670667,106.085345,1.464621,15.153447,4.969460,12.544652,888.144182,10.577211,293912.349113,0.923662,19.226434,15.615336,2.697088,0.075006,0.049701,100.203929,84.535029,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.161460,67.719782,91.356458,100.000000,10.520572,15.000000,58.847575,86.509259,0.000000,30.635036,30.159181,0.216433,15.955278,49.311683,39.908691,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.899388,61.766388,104.685574,123.211648,69.308149,71.126395,39.754181,14.384207,103.299593,11.006594,61.720385,38.748814,121.740102,104.108092,120.594194,103.688598,83.827830,103.822085,-0.063487,-2.188372,32.025740,-235.667858,105.679118,1.535052,15.217149,5.024272,5.351800,379.268761,10.617634,294003.883984,0.927274,19.383468,15.644013,2.706278,0.073211,0.050837,100.287495,84.533209,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.161318,67.732121,91.369629,100.000000,10.520675,15.000000,58.847575,86.714710,0.000000,30.635036,30.155437,0.216529,16.000804,49.467735,39.901747,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.348135,61.773280,104.595099,123.221665,69.304021,71.128645,39.768256,14.399619,103.439871,10.969006,61.734420,38.848693,121.742359,104.053326,120.587047,103.790226,83.833433,103.822153,-0.063574,-2.188355,32.025740,-235.652773,105.469371,1.372187,15.276180,4.979413,27.327891,1935.974181,10.759765,294222.957235,0.939356,19.983243,15.699370,2.738624,0.074629,0.049835,100.304615,84.540848,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.172007,67.746170,91.388541,100.000000,10.510844,15.000000,58.847575,86.414477,0.000000,30.635036,30.152960,0.214403,15.961534,49.714004,39.909182,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.339779,61.773280,104.521251,123.221665,69.304550,71.130952,39.809175,14.382779,103.391325,10.927953,61.747458,38.708564,121.725789,104.007860,120.584169,103.776647,83.860100,103.885302,-0.063566,-2.188370,32.025740,-235.665038,105.937440,1.707723,15.149895,4.922905,7.340620,519.492856,10.549935,293915.328904,0.921853,19.048576,15.688960,2.691188,0.074768,0.050336,100.311559,84.548325,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.165642,67.749772,91.391508,100.000000,10.513030,15.000000,58.847575,86.669523,0.000000,30.635036,30.150761,0.215816,15.961047,48.723050,39.905760,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.419449,61.784307,104.578398,123.230847,69.288252,71.130925,39.754402,14.374788,103.239836,10.919199,61.742135,38.791213,121.693196,104.022770,120.569553,103.682928,83.834061,103.762062,-0.063731,-2.188371,32.025740,-235.674990,105.564462,1.727034,15.183558,4.994288,13.038991,924.035738,10.711921,294157.920578,0.935931,19.787161,15.683399,2.727515,0.075252,0.049735,100.378156,84.576558,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.177968,67.754228,91.400497,100.000000,10.510659,15.000000,58.847575,86.682463,0.000000,30.635036,30.148800,0.217150,15.955548,49.961506,39.902967,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.589817,61.788993,104.599580,123.239472,69.294457,71.128717,39.815724,14.378070,103.394788,10.965437,61.731041,38.761520,121.687412,104.023926,120.554743,103.703160,83.831751,103.813664,-0.063844,-2.187519,32.025740,-235.674158,106.150384,1.669766,15.122417,5.009632,17.104735,1210.296325,10.707323,294136.798180,0.935220,19.798314,15.696292,2.726183,0.073239,0.050041,100.382700,84.559972,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.153997,67.718538,91.386873,100.000000,10.510644,15.000000,58.847575,86.649612,0.000000,30.635036,30.146459,0.216195,15.945271,49.613296,39.908337,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
