OSU 80 Ton Compressor Load Stand
39.071462,61.793128,104.592664,123.239472,69.307831,71.125626,39.799012,14.378498,103.172941,10.946871,61.733506,38.842030,121.690799,104.101402,120.586359,103.749059,83.859477,103.790095,-0.063899,-2.185766,32.025740,-235.667522,106.157502,1.541071,15.141006,5.013598,6.224099,440.589557,10.688606,294146.097152,0.934431,19.703077,15.645109,2.722017,0.071979,0.049819,100.451580,84.592575,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.177916,67.755008,91.414365,100.000000,10.504938,15.000000,58.847575,86.579029,0.000000,30.635036,30.144365,0.216720,15.989283,49.222125,39.893801,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.924549,61.793128,104.593665,123.239472,69.344525,71.127864,39.738721,14.384777,103.291338,10.959466,61.749598,38.843436,121.705450,104.089033,120.594762,103.736759,83.874037,103.822167,-0.064049,-2.182837,32.025740,-235.667451,106.138981,1.541070,15.184586,4.965637,27.643738,1959.805011,10.637654,294071.760981,0.928514,19.481095,15.679762,2.710549,0.072498,0.049577,100.471079,84.599783,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.188054,67.761431,91.444182,100.000000,10.509232,15.000000,58.847575,86.374231,0.000000,30.635036,30.142277,0.214310,15.950121,49.203911,39.904452,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.305740,61.792301,104.559787,123.241698,69.354081,71.133951,39.787516,14.379355,103.242278,11.022998,61.702568,38.789769,121.698969,103.970573,120.559656,103.755783,83.853215,103.813642,-0.063949,-2.180534,32.025740,-235.670423,106.109247,1.417980,15.164356,5.000634,14.574611,1032.001025,10.488495,293822.174489,0.916470,18.848548,15.637265,2.676958,0.074223,0.049676,100.472276,84.576935,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.144261,67.737482,91.417466,100.000000,10.509645,15.000000,58.847575,86.681189,0.000000,30.635036,30.139244,0.217007,15.942927,48.396620,39.919706,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.259419,61.785961,104.586339,123.244759,69.353726,71.133967,39.770802,14.381352,103.299191,11.032245,61.697085,38.746122,121.725401,104.099676,120.564966,103.710191,83.836816,103.879630,-0.063975,-2.177589,32.025740,-235.672346,106.229698,1.417958,15.170234,4.995929,1.803233,127.737250,10.533780,293874.666537,0.921646,19.042110,15.642804,2.687087,0.073109,0.049938,100.508662,84.584614,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.161912,67.743119,91.420632,100.000000,10.521593,15.000000,58.847575,86.707089,0.000000,30.635036,30.136703,0.215674,15.962345,49.152067,39.903134,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.456739,61.780447,104.609858,123.241142,69.358676,71.135496,39.833471,14.379497,103.415664,11.053370,61.707114,38.700896,121.726270,104.025680,120.599545,103.726101,83.858082,103.901445,-0.064080,-2.175878,32.025740,-235.675508,105.822883,1.417956,15.217690,4.974869,27.243269,1926.819654,10.722774,294189.566350,0.936713,19.862788,15.658283,2.729611,0.072669,0.050567,100.530735,84.562626,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.177767,67.754027,91.412982,100.000000,10.502512,15.000000,58.847575,86.737198,0.000000,30.635036,30.134381,0.216672,15.952879,49.412199,39.902347,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.240277,61.776037,104.557192,123.240307,69.352616,71.138528,39.782572,14.378070,103.253251,11.074853,61.718996,38.769479,121.725353,104.083798,120.584908,103.747816,83.866062,103.761100,-0.063952,-2.174131,32.025740,-235.671381,105.996689,1.351630,15.141151,4.997227,5.320740,376.798492,10.739898,294226.046994,0.938320,19.918350,15.716025,2.733610,0.072794,0.050340,100.560598,84.550204,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.164350,67.755133,91.434656,100.000000,10.506979,15.000000,58.847575,86.659532,0.000000,30.635036,30.131769,0.215437,15.931189,49.797010,39.906458,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.339862,61.776037,104.582669,123.240307,69.347658,71.143085,39.813930,14.374503,103.383375,11.116519,61.726235,38.720592,121.738459,104.076141,120.583533,103.757450,83.874795,103.813361,-0.063870,-2.172415,32.025740,-235.671845,105.691440,1.705585,15.263793,4.967873,10.735977,759.690192,10.680686,294114.839936,0.931649,19.649538,15.708421,2.720196,0.072400,0.049869,100.576379,84.552405,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.157501,67.737031,91.416198,100.000000,10.494126,15.000000,58.847575,86.754340,0.000000,30.635036,30.129172,0.216863,15.966529,49.294303,39.895856,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.459868,61.777139,104.741289,123.237803,69.345436,71.145394,39.813798,14.380782,103.197615,11.037564,61.696290,38.740028,121.720437,104.019603,120.592135,103.673928,83.855221,103.790910,-0.063747,-2.168909,32.025740,-235.667853,105.940173,1.682444,15.176869,4.973156,17.512558,1239.213004,10.743262,294204.056957,0.938588,19.934024,15.612505,2.734216,0.073784,0.049663,100.560374,84.556911,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.161212,67.730768,91.452642,100.000000,10.496210,15.000000,58.847575,86.721544,0.000000,30.635036,30.126791,0.216195,15.956558,49.867255,39.902013,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.184327,61.781274,104.615290,123.243089,69.353574,71.147664,39.726948,14.379783,103.310696,11.019498,61.692590,38.773304,121.723696,104.086655,120.571097,103.774465,83.841387,103.758405,-0.063718,-2.165439,32.025740,-235.668525,105.568804,1.677377,15.244104,5.028131,3.831844,271.739404,10.715378,294169.561068,0.935272,19.800959,15.636527,2.727779,0.072523,0.050527,100.604080,84.578168,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.148488,67.735481,91.433664,100.000000,10.524746,15.000000,58.847575,86.678722,0.000000,30.635036,30.124373,0.216290,15.990545,49.410814,39.908681,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.620233,61.785685,104.557298,123.246428,69.366820,71.152260,39.806470,14.384635,103.283024,11.057440,61.722732,38.802359,121.724778,104.117845,120.587860,103.736942,83.867278,103.751994,-0.063629,-2.161946,32.025740,-235.663183,105.682157,1.566415,15.256870,4.926926,26.091468,1846.608566,10.694680,294154.425995,0.932149,19.642065,15.642033,2.723392,0.073066,0.049296,100.665136,84.564473,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.133040,67.744953,91.438695,100.000000,10.497984,15.000000,58.847575,86.809123,0.000000,30.635036,30.122172,0.215768,16.003797,49.467683,39.901452,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.378378,61.783204,104.563320,123.249489,69.384702,71.159851,39.802661,14.380068,103.307222,11.095068,61.682058,38.812087,121.712684,104.048335,120.577706,103.716078,83.856773,103.888140,-0.063404,-2.157312,32.025740,-235.669383,106.279156,1.712484,15.151608,5.013184,17.212035,1218.288372,10.768316,294303.356960,0.941525,20.014138,15.635492,2.739744,0.073093,0.049807,100.848267,84.559278,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.136399,67.757890,91.416946,100.000000,10.487869,15.000000,58.847575,86.619241,0.000000,30.635036,30.119239,0.215296,15.966817,49.786374,39.890241,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.545431,61.783204,104.622803,123.249489,69.396439,71.162906,39.748296,14.366511,103.404803,11.095459,61.715973,38.784398,121.722950,104.097104,120.624833,103.697794,83.883507,103.709057,-0.063655,-2.154980,32.025740,-235.685390,105.767312,1.972229,15.207394,4.970758,2.566916,181.937859,10.627267,294106.020343,0.928238,19.437400,15.605582,2.707319,0.076896,0.049653,100.936961,84.586403,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.173419,67.810407,91.449120,100.000000,10.486578,15.000000,58.847575,86.721903,0.000000,30.635036,30.116792,0.215721,16.004410,49.253163,39.899800,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.383934,61.775485,104.689173,123.252549,69.416013,71.165191,39.745158,14.387346,103.114453,11.107087,61.691630,38.739608,121.707677,104.048088,120.571122,103.794088,83.846976,103.828980,-0.063608,-2.153221,32.025740,-235.657858,106.129476,1.918799,15.255157,4.900331,25.091890,1778.603512,10.704116,294253.095422,0.934757,19.756734,15.701398,2.724537,0.072557,0.049899,100.956783,84.584570,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.141462,67.778361,91.416541,100.000000,10.489919,15.000000,58.847575,86.653964,0.000000,30.635036,30.114091,0.216195,15.944622,49.718214,39.907048,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.765426,61.780447,104.618944,123.258393,69.428572,71.165967,39.800513,14.378356,103.331823,11.136825,61.711231,38.748810,121.718023,104.177490,120.573646,103.701327,83.835996,103.755019,-0.063771,-2.151498,32.025740,-235.668482,105.986695,1.821350,15.165275,5.002438,5.682385,402.227732,10.658681,294157.599234,0.931684,19.534287,15.562430,2.714272,0.071991,0.050231,101.034498,84.579307,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.133761,67.775214,91.435199,100.000000,10.506304,15.000000,58.847575,86.731738,0.000000,30.635036,30.111654,0.215532,15.935516,49.409595,39.907501,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.312203,61.784031,104.561455,123.270635,69.436475,71.166742,39.759796,14.373646,103.256018,11.146434,61.693798,38.830843,121.706894,104.009523,120.584057,103.789027,83.842572,103.777734,-0.063710,-2.149729,32.025740,-235.677765,106.170108,1.831981,15.280670,4.956190,11.681124,827.695245,10.715853,294278.420937,0.936015,19.741603,15.674132,2.727422,0.075588,0.050358,101.116214,84.569970,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.140217,67.804987,91.429577,100.000000,10.497921,15.000000,58.847575,86.566490,0.000000,30.635036,30.109479,0.216529,15.951383,49.565619,39.909704,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.283684,61.784031,104.608724,123.270635,69.446590,71.165042,39.812683,14.372790,103.337044,11.104338,61.710143,38.686392,121.680514,104.022081,120.570568,103.689731,83.834112,103.768716,-0.063655,-2.146823,32.025740,-235.681562,105.435526,1.805463,15.141205,4.995352,14.374376,1017.179411,10.590596,294136.992470,0.924776,19.239710,15.638759,2.698769,0.072881,0.050428,101.189982,84.593741,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.152077,67.822704,91.418356,100.000000,10.486037,15.000000,58.847575,86.762743,0.000000,30.635036,30.107271,0.217679,15.946893,49.137074,39.897282,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.348029,61.777966,104.622439,123.269522,69.442505,71.165816,39.755368,14.380211,103.250815,11.092413,61.705839,38.731498,121.710560,104.049623,120.608503,103.724369,83.828258,103.810254,-0.063390,-2.143336,32.025740,-235.670710,105.762412,1.802466,15.153501,5.010010,3.168171,224.513672,10.725658,294328.547231,0.937608,19.845884,15.646423,2.729195,0.073400,0.049585,101.224671,84.568719,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.127094,67.807220,91.391505,100.000000,10.495984,15.000000,58.847575,86.785493,0.000000,30.635036,30.104654,0.214919,15.974750,49.534593,39.907933,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.354776,61.785134,104.593214,123.271470,69.432148,71.168129,39.761525,14.379212,103.273351,11.097227,61.718900,38.701910,121.715856,104.061710,120.603225,103.675618,83.840253,103.769751,-0.063251,-2.139856,32.025740,-235.670403,105.482738,1.931126,15.172307,4.999787,27.101776,1920.280707,10.739169,294344.960815,0.937095,19.883986,15.649229,2.732462,0.072428,0.050310,101.295673,84.627616,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.172535,67.824082,91.413517,100.000000,10.490298,15.000000,58.847575,86.768075,0.000000,30.635036,30.102244,0.215626,16.001309,49.334805,39.908406,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.282237,61.785961,104.613269,123.275365,69.416258,71.172675,39.803798,14.387203,103.390356,11.142013,61.725856,38.733455,121.743966,104.069048,120.624718,103.800954,83.874424,103.941473,-0.063299,-2.137517,32.025740,-235.663718,105.321371,1.983933,15.154980,4.960859,14.494349,1025.898008,10.720409,294322.681434,0.936738,19.791988,15.681118,2.728235,0.074531,0.049613,101.322775,84.644632,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.161681,67.849806,91.427163,100.000000,10.504886,15.000000,58.847575,86.805120,0.000000,30.635036,30.099434,0.214731,15.950211,49.881134,39.898512,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.418959,61.783480,104.610224,123.270357,69.425277,71.171939,39.813165,14.378356,103.241769,11.124817,61.717090,38.728506,121.726180,104.080157,120.597495,103.805796,83.819291,103.847903,-0.063283,-2.136965,32.025740,-235.673056,105.522508,2.254608,15.195927,4.967909,1.671677,118.292104,10.715836,294320.166668,0.936461,19.790151,15.643738,2.726993,0.073223,0.049582,101.313944,84.625841,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.140335,67.840882,91.394756,100.000000,10.481624,15.000000,58.847575,86.819869,0.000000,30.635036,30.097146,0.215013,15.991825,49.696346,39.903832,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.787194,61.783480,104.613894,123.270357,69.421678,71.171212,39.810239,14.373076,103.242536,11.118190,61.726081,38.704220,121.734263,103.977217,120.593049,103.757327,83.862398,103.760513,-0.063335,-2.135206,32.025740,-235.674905,105.311648,2.234924,15.155016,5.057142,27.847488,1970.703257,10.741351,294327.314879,0.937447,19.887849,15.717142,2.732684,0.073709,0.050710,101.370218,84.641996,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.149734,67.850307,91.388930,100.000000,10.485450,15.000000,58.847575,86.765166,0.000000,30.635036,30.094702,0.213797,15.974444,50.022284,39.905819,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.600639,61.781826,104.618194,123.277591,69.425393,71.172767,39.801408,14.381638,103.216940,11.144658,61.734980,38.707422,121.723221,104.077550,120.587476,103.886493,83.842554,103.806621,-0.063309,-2.133461,32.025740,-235.667160,105.740507,2.225350,15.167331,4.995081,5.343788,378.251592,10.698210,294335.088659,0.933601,19.702904,15.713674,2.722880,0.073232,0.050052,101.399588,84.618087,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.167483,67.826920,91.359538,100.000000,10.489222,15.000000,58.847575,86.604995,0.000000,30.635036,30.092278,0.217776,15.973001,49.756080,39.906812,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.677413,61.788442,104.588587,123.280930,69.424408,71.174393,39.809233,14.358948,103.301465,11.138046,61.729497,38.801200,121.731653,104.074163,120.596314,103.815561,83.816766,103.786869,-0.063283,-2.131718,32.025740,-235.691157,105.499674,2.228628,15.254959,4.989149,10.529382,745.159198,10.584368,294117.944953,0.924063,19.213937,15.615802,2.697125,0.072618,0.050730,101.410323,84.618831,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.167295,67.825483,91.358253,100.000000,10.483740,15.000000,58.847575,86.690788,0.000000,30.635036,30.089911,0.217246,15.938545,49.506554,39.907815,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.619740,61.790923,104.613934,123.290391,69.417033,71.175128,39.791149,14.365084,103.312014,11.178020,61.719601,38.649122,121.732472,104.041857,120.602622,103.724400,83.834000,103.754807,-0.063422,-2.129980,32.025740,-235.686817,105.140008,2.244795,15.152816,5.018935,15.066453,1066.730102,10.642589,294228.291958,0.929125,19.459556,15.664545,2.710271,0.072681,0.050548,101.437624,84.623816,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.176046,67.849651,91.355508,100.000000,10.475670,15.000000,58.847575,86.656715,0.000000,30.635036,30.087890,0.213844,16.008792,48.869471,39.890378,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.330338,61.790923,104.546830,123.290391,69.424456,71.175879,39.791205,14.377642,103.293519,11.189813,61.699808,38.812097,121.704319,104.150767,120.604211,103.716748,83.819076,103.813889,-0.063356,-2.128205,32.025740,-235.673606,105.876176,2.468563,15.264749,4.940701,4.055591,287.142258,10.616225,294242.246210,0.926981,19.364300,15.677955,2.704126,0.072731,0.051050,101.429396,84.593401,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.152836,67.840106,91.352043,100.000000,10.483754,15.000000,58.847575,86.680734,0.000000,30.635036,30.085716,0.216243,15.963644,48.867204,39.898020,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.794356,61.786512,104.571373,123.297625,69.425609,71.178928,39.749166,14.375073,103.271828,11.143503,61.697585,38.749102,121.738947,104.085872,120.582846,103.678650,83.826693,103.803974,-0.063341,-2.123578,32.025740,-235.677481,105.647958,2.562613,15.182693,4.977141,12.787151,906.307925,10.636899,294249.620692,0.928918,19.443293,15.640622,2.708820,0.073073,0.050133,101.382036,84.597342,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.176273,67.859031,91.354739,100.000000,10.487080,15.000000,58.847575,86.603859,0.000000,30.635036,30.082476,0.215910,15.962382,49.741437,39.898571,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.700628,61.781550,104.612916,123.300686,69.436174,71.181217,39.828374,14.379212,103.300319,11.118540,61.721398,38.821626,121.761069,104.052877,120.618332,103.777153,83.819027,103.878143,-0.063244,-2.120650,32.025740,-235.667299,105.678528,2.589216,15.148002,4.986354,20.941386,1481.299369,10.720106,294396.156813,0.936524,19.828560,15.692577,2.727522,0.073285,0.049505,101.347705,84.643933,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.196822,67.868820,91.389637,100.000000,10.481463,15.000000,58.847575,86.604291,0.000000,30.635036,30.079935,0.213380,15.958325,49.574385,39.900203,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.397889,61.777691,104.596016,123.313763,69.442427,71.181920,39.711416,14.375359,103.315915,11.090844,61.705835,38.772941,121.736701,104.064564,120.585692,103.858375,83.820498,103.808504,-0.063026,-2.118939,32.025740,-235.678503,105.412153,2.332401,15.217672,4.961599,7.773207,551.461044,10.579023,294196.703521,0.925405,19.207494,15.678746,2.695531,0.073888,0.049893,101.300318,84.602165,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.178869,67.848322,91.365192,100.000000,10.477088,15.000000,58.847575,86.649588,0.000000,30.635036,30.077565,0.218066,15.962400,48.997286,39.900341,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.301674,61.780172,104.639555,123.316545,69.438870,71.182698,39.790924,14.381067,103.233367,11.096509,61.691105,38.799603,121.750305,104.101027,120.590695,103.681221,83.855442,103.879182,-0.063021,-2.117209,32.025740,-235.670181,105.168391,2.375496,15.148814,5.010984,10.902170,771.896227,10.612266,294252.139255,0.926007,19.326633,15.732881,2.703132,0.072353,0.050540,101.281348,84.606491,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.167986,67.834081,91.339936,100.000000,10.475452,15.000000,58.847575,86.784657,0.000000,30.635036,30.074992,0.219969,16.002265,49.734199,39.893771,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.739374,61.780172,104.604377,123.316545,69.432054,71.183431,39.833155,14.375787,103.300326,11.118845,61.697393,38.708556,121.761219,104.050270,120.583597,103.799642,83.832628,103.859373,-0.062994,-2.115430,32.025740,-235.671867,105.864531,2.039905,15.211595,5.007396,15.550789,1099.860769,10.704532,294377.946469,0.936667,19.725200,15.687780,2.724004,0.074568,0.050925,101.306208,84.615918,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.187024,67.841939,91.324599,100.000000,10.476474,15.000000,58.847575,86.837585,0.000000,30.635036,30.072701,0.216148,15.998118,49.088575,39.900125,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.838580,61.780999,104.583933,123.315711,69.453319,71.184983,39.751435,14.378356,103.393929,11.109495,61.710336,38.722333,121.757664,104.062163,120.589443,103.730174,83.816340,103.798931,-0.062853,-2.111914,32.025740,-235.667338,105.912784,2.020629,15.237812,4.921391,4.701484,333.205510,10.739198,294379.607582,0.937354,19.856089,15.697116,2.731984,0.072718,0.050242,101.305847,84.597602,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.192382,67.853968,91.309662,100.000000,10.469645,15.000000,58.847575,86.649600,0.000000,30.635036,30.070353,0.214919,15.961588,48.821488,39.901000,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.109353,61.777415,104.652047,123.316824,69.464336,71.185677,39.777417,14.379069,103.391374,11.074231,61.713546,38.796306,121.742039,104.033431,120.588295,103.715731,83.804794,103.854657,-0.062701,-2.109254,32.025740,-235.673812,105.514411,2.019773,15.164644,4.957975,27.239810,1929.289923,10.599863,294225.618701,0.924918,19.273926,15.707523,2.700208,0.073079,0.049964,101.330548,84.600341,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.169179,67.848173,91.288092,100.000000,10.465354,15.000000,58.847575,86.609290,0.000000,30.635036,30.067977,0.215816,15.981043,49.039894,39.907806,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.662589,61.780447,104.702692,123.319884,69.463645,71.187956,39.798767,14.380639,103.343422,11.066872,61.708712,38.847582,121.752449,104.101744,120.584611,103.788685,83.824953,103.814110,-0.062653,-2.107528,32.025740,-235.673386,105.589402,2.032928,15.223171,5.005376,8.143377,576.454354,10.567472,294211.654146,0.924276,19.143506,15.685940,2.692785,0.072811,0.049868,101.330702,84.583365,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.171918,67.856744,91.269222,100.000000,10.470954,15.000000,58.847575,86.933315,0.000000,30.635036,30.065412,0.216243,16.003545,49.169533,39.906458,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.205164,61.773556,104.635289,123.322389,69.479072,71.189544,39.725327,14.380211,103.325997,11.060218,61.709769,38.808168,121.773289,104.080213,120.594904,103.775871,83.783944,103.889263,-0.062659,-2.104604,32.025740,-235.669894,105.312746,2.046085,15.276956,4.972201,6.612122,468.924996,10.801197,294537.729627,0.942827,20.110745,15.732403,2.746099,0.073779,0.050517,101.224448,84.584401,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.173685,67.856851,91.234221,100.000000,10.473305,15.000000,58.847575,86.693137,0.000000,30.635036,30.062351,0.213148,16.005528,50.048270,39.909881,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.088985,61.773556,104.639968,123.322389,69.469357,71.189543,39.781412,14.378070,103.376483,11.008576,61.715504,38.777276,121.802132,104.118314,120.633986,103.830935,83.823859,103.805175,-0.062889,-2.102253,32.025740,-235.674975,105.880356,1.958349,15.181485,5.011146,26.760362,1895.142087,10.634174,294286.967208,0.927769,19.375963,15.686839,2.708114,0.074026,0.050763,101.172722,84.603484,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.196797,67.878779,91.247491,100.000000,10.472439,15.000000,58.847575,86.888857,0.000000,30.635036,30.059632,0.219135,15.981800,49.176996,39.907619,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.619535,61.769972,104.605748,123.317937,69.458593,71.188736,39.786670,14.376929,103.213048,10.994336,61.710716,38.839810,121.760670,104.082656,120.590103,103.831750,83.788546,103.708048,-0.062758,-2.100537,32.025740,-235.675299,105.775772,1.958356,15.237072,5.043367,5.224838,369.968925,10.769945,294537.180331,0.941544,19.978523,15.774929,2.738773,0.072456,0.049232,101.063229,84.572275,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.161551,67.849260,91.233118,100.000000,10.464731,15.000000,58.847575,86.501672,0.000000,30.635036,30.057013,0.218356,16.001994,50.527941,39.912448,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.408761,61.782928,104.647161,123.329066,69.448113,71.187953,39.818630,14.381067,103.377355,11.007729,61.709440,38.792619,121.779886,104.143886,120.628166,103.736308,83.810563,103.844085,-0.062480,-2.099961,32.025740,-235.671814,105.735694,2.004387,15.156170,5.002852,11.439634,809.386193,10.496753,294107.757430,0.917208,18.805927,15.682335,2.676968,0.073486,0.051044,101.040783,84.603659,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.157862,67.845561,91.227828,100.000000,10.464378,15.000000,58.847575,86.709472,0.000000,30.635036,30.054517,0.216100,15.935408,47.900830,39.898640,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.382486,61.785685,104.637451,123.342144,69.432940,71.184938,39.836056,14.382209,103.378987,11.028239,61.692908,38.694186,121.788254,104.044750,120.619301,103.719685,83.813941,103.792990,-0.062467,-2.099316,32.025740,-235.668549,105.431566,2.152227,15.181791,5.003285,16.992244,1201.723039,10.637418,294345.875672,0.929158,19.422614,15.656757,2.708623,0.074643,0.049879,100.994849,84.630693,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.169637,67.832824,91.224701,100.000000,10.462611,15.000000,58.847575,86.805360,0.000000,30.635036,30.052701,0.214544,16.005582,48.715876,39.900538,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.773147,61.785685,104.630607,123.342144,69.408250,71.181914,39.814173,14.379069,103.375194,11.004739,61.705182,38.719635,121.764620,104.066148,120.599939,103.763809,83.783119,103.778586,-0.062229,-2.097563,32.025740,-235.671852,105.729454,1.883403,15.144017,5.010984,6.967798,493.046447,10.707524,294416.410870,0.933950,19.715944,15.720010,2.724565,0.072354,0.050130,100.912964,84.608868,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.126326,67.816434,91.212352,100.000000,10.467636,15.000000,58.847575,86.817592,0.000000,30.635036,30.050480,0.216005,15.974336,49.548876,39.902760,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.488921,61.779620,104.622973,123.347709,69.422198,71.181164,39.761799,14.377499,103.282916,11.035506,61.734153,38.695324,121.779248,104.152424,120.616551,103.739097,83.820517,103.853413,-0.062305,-2.097021,32.025740,-235.673749,105.857759,2.127764,15.153628,4.978944,24.066723,1705.221991,10.714263,294413.123609,0.934200,19.753736,15.684615,2.726177,0.074245,0.050351,100.906804,84.589538,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.140591,67.812850,91.234866,100.000000,10.455764,15.000000,58.847575,86.648355,0.000000,30.635036,30.047880,0.215626,16.007836,49.939731,39.904363,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.427070,61.793404,104.585714,123.348822,69.402748,71.178892,39.795665,14.371220,103.272715,11.037195,61.691399,38.752234,121.764223,104.072368,120.592094,103.765250,83.802664,103.831463,-0.062318,-2.095239,32.025740,-235.673820,105.428083,2.173193,15.226687,4.958137,9.877177,699.241256,10.591971,294274.620301,0.924478,19.234729,15.706411,2.698533,0.074337,0.050139,100.889291,84.582304,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.150382,67.803947,91.249547,100.000000,10.462994,15.000000,58.847575,86.773732,0.000000,30.635036,30.045489,0.215579,15.999254,49.035704,39.893014,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.491224,61.791474,104.652149,123.351326,69.402289,71.175811,39.776680,14.379925,103.294495,11.044268,61.688669,38.812919,121.787438,104.065205,120.603589,103.891463,83.809783,103.771281,-0.062160,-2.092963,32.025740,-235.667729,105.581999,2.203020,15.166033,5.005881,13.296594,941.763551,10.678924,294338.260168,0.933080,19.605867,15.715900,2.718262,0.073124,0.050667,100.888265,84.595537,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.130605,67.816149,91.273609,100.000000,10.467019,15.000000,58.847575,86.888914,0.000000,30.635036,30.043073,0.216386,15.962490,49.525160,39.902072,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.807393,61.795058,104.603718,123.353830,69.388314,71.176606,39.795759,14.382209,103.431287,11.027414,61.747946,38.822512,121.801974,104.099878,120.613839,103.802152,83.828332,103.788582,-0.062352,-2.094095,32.025740,-235.663322,105.165617,2.060162,15.164428,4.939620,15.854341,1122.383810,10.694346,294391.068414,0.933912,19.702019,15.720002,2.721668,0.074454,0.050372,100.870422,84.590821,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.168005,67.841588,91.313457,100.000000,10.458592,15.000000,58.847575,86.789424,0.000000,30.635036,30.040730,0.216720,15.962850,49.607560,39.906124,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.658141,61.795058,104.539477,123.353830,69.369144,71.178893,39.743780,14.360946,103.180721,11.076017,61.730907,38.802548,121.789389,104.135870,120.623181,103.793275,83.821415,103.779236,-0.062260,-2.094078,32.025740,-235.688505,105.678373,2.068170,15.228598,4.950420,3.812968,270.286304,10.680813,294339.442317,0.932627,19.614657,15.675167,2.718857,0.072544,0.050133,100.852824,84.592883,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.143045,67.851919,91.337766,100.000000,10.454634,15.000000,58.847575,86.652008,0.000000,30.635036,30.038643,0.215768,15.992168,49.360079,39.904540,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.426674,61.806360,104.707911,123.362456,69.356247,71.180423,39.716463,14.384349,103.304475,11.084635,61.727761,38.701849,121.787625,104.107417,120.636309,103.796307,83.842004,103.848020,-0.062399,-2.094079,32.025740,-235.659548,105.234816,2.078462,15.167890,5.013238,25.936193,1839.778998,10.578110,294187.458499,0.923974,19.198798,15.667462,2.695459,0.073893,0.050135,100.886237,84.620393,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.166897,67.872092,91.352921,100.000000,10.463900,15.000000,58.847575,86.713966,0.000000,30.635036,30.036930,0.215674,16.005204,48.810125,39.904088,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.094579,61.805809,104.638423,123.377203,69.346313,71.180505,39.779923,14.382066,103.475272,11.063893,61.760632,38.836988,121.776990,104.074216,120.637022,103.795327,83.830570,103.827454,-0.062155,-2.094075,32.025740,-235.670489,104.962179,2.093965,15.302180,4.947553,7.985638,565.556108,10.618007,294269.052303,0.929083,19.396472,15.668521,2.704203,0.072457,0.049815,100.935085,84.659547,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.153961,67.867858,91.394203,100.000000,10.472144,15.000000,58.847575,86.818495,0.000000,30.635036,30.034829,0.217969,15.993953,49.210246,39.912133,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.452050,61.806636,104.562543,123.381933,69.337170,71.181286,39.804915,14.374931,103.447054,11.099731,61.742226,38.732390,121.767727,104.063646,120.598348,103.825188,83.804759,103.784242,-0.061930,-2.094082,32.025740,-235.680728,105.268145,2.317345,15.254255,4.955090,15.393997,1089.543763,10.707643,294358.452444,0.935835,19.715502,15.691035,2.724876,0.072752,0.049986,100.991449,84.651295,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.152853,67.857594,91.398157,100.000000,10.460492,15.000000,58.847575,86.522125,0.000000,30.635036,30.032699,0.216386,15.977617,49.647456,39.906645,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.020899,61.806636,104.612637,123.381933,69.310188,71.183561,39.780814,14.377785,103.260484,11.146162,61.767889,38.716402,121.760201,104.030184,120.604527,103.821523,83.816055,103.901528,-0.061861,-2.095217,32.025740,-235.670359,105.510679,2.223113,15.221476,5.026959,17.411873,1233.109986,10.494481,294089.311565,0.917058,18.830824,15.689582,2.676546,0.074538,0.050709,101.047370,84.639331,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.149437,67.864985,91.413404,100.000000,10.442316,15.000000,58.847575,86.808923,0.000000,30.635036,30.030632,0.217535,16.008846,48.146677,39.900498,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.620264,61.813527,104.659192,123.388890,69.331255,71.182030,39.805137,14.378641,103.297460,11.140020,61.770798,38.746334,121.807135,104.068337,120.619400,103.797118,83.825031,103.809011,-0.062050,-2.097505,32.025740,-235.669013,105.598662,2.425080,15.282743,4.964213,10.561148,747.484157,10.685032,294399.523393,0.933101,19.681972,15.688314,2.719297,0.074180,0.050728,101.101413,84.649116,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.173062,67.901153,91.462777,100.000000,10.454061,15.000000,58.847575,86.759344,0.000000,30.635036,30.028171,0.214872,15.943251,49.379578,39.907078,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.513063,61.820970,104.618042,123.398907,69.327692,71.179730,39.760288,14.376929,103.467193,11.124399,61.765223,38.836562,121.820652,104.039797,120.606680,103.774870,83.847320,103.820847,-0.061893,-2.098646,32.025740,-235.665825,105.427265,2.418013,15.285087,4.949987,17.829447,1263.334454,10.825653,294579.746748,0.945159,20.258694,15.750500,2.751451,0.072734,0.049896,101.079636,84.642021,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.153790,67.882246,91.477996,100.000000,10.464610,15.000000,58.847575,86.751654,0.000000,30.635036,30.026484,0.214357,15.948913,49.765144,39.907373,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.390543,61.821797,104.652254,123.403359,69.328816,71.178966,39.758167,14.393340,103.384888,11.098970,61.724807,38.779713,121.793058,104.093342,120.617842,103.827788,83.841556,103.857174,-0.061814,-2.099801,32.025740,-235.651374,105.648603,2.391707,15.221692,5.026544,17.365049,1230.494407,10.642980,294311.202445,0.928720,19.465201,15.683566,2.709955,0.072666,0.049938,101.112015,84.607300,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.155648,67.896172,91.483208,100.000000,10.449281,15.000000,58.847575,86.802975,0.000000,30.635036,30.024542,0.215437,15.988363,49.531690,39.899367,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.714058,61.809668,104.519293,123.401967,69.307313,71.181235,39.747705,14.377642,103.310680,11.114633,61.749520,38.749884,121.797277,104.111834,120.614229,103.772161,83.845795,103.816827,-0.061759,-2.099771,32.025740,-235.671319,105.265799,2.151663,15.288026,4.958407,9.135434,647.510916,10.671960,294324.608642,0.932558,19.615096,15.668694,2.716430,0.072720,0.050006,101.142995,84.612760,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.156387,67.896913,91.516954,100.000000,10.448767,15.000000,58.847575,86.862502,0.000000,30.635036,30.022642,0.217776,15.980015,49.785977,39.905180,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.765233,61.809668,104.642388,123.401967,69.303942,71.183497,39.729287,14.384064,103.170008,11.146152,61.775504,38.807473,121.780730,104.033845,120.615684,103.795858,83.832096,103.803823,-0.061830,-2.099757,32.025740,-235.662447,105.727923,2.108248,15.171838,4.958281,25.678176,1820.888706,10.713435,294382.699160,0.935823,19.779102,15.697218,2.725990,0.072344,0.050199,101.157983,84.625992,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.147140,67.879737,91.519965,100.000000,10.429356,15.000000,58.847575,86.725634,0.000000,30.635036,30.020117,0.216672,15.978104,49.728805,39.906763,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.607675,61.819316,104.679961,123.392507,69.285215,71.181942,39.754307,14.380068,103.244135,11.157377,61.802200,38.691071,121.795636,104.035902,120.610233,103.797730,83.832567,103.848147,-0.061982,-2.099731,32.025740,-235.666769,105.744485,2.128215,15.217960,5.003429,5.579417,395.398165,10.599375,294236.782162,0.927602,19.336957,15.667699,2.699776,0.071942,0.049803,101.175658,84.614634,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.154232,67.868545,91.515171,100.000000,10.447872,15.000000,58.847575,86.699734,0.000000,30.635036,30.018488,0.219772,15.953691,48.671041,39.889808,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.418582,61.831170,104.598266,123.398350,69.279502,71.176658,39.790492,14.380068,103.319153,11.152111,61.804536,38.755558,121.804287,104.094957,120.614588,103.736287,83.808326,103.846351,-0.062035,-2.099712,32.025740,-235.674284,105.840259,2.302807,15.127123,4.992954,10.961569,776.110216,10.596570,294242.295898,0.926734,19.269187,15.673250,2.699388,0.072788,0.049666,101.172702,84.624674,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.154692,67.845711,91.531608,100.000000,10.457326,15.000000,58.847575,86.766018,0.000000,30.635036,30.016527,0.217055,15.993177,48.906085,39.899082,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.420619,61.839440,104.634061,123.399741,69.258504,71.175146,39.769205,14.374360,103.270297,11.146312,61.788166,38.716875,121.819043,104.097264,120.613691,103.840263,83.835537,103.814524,-0.062042,-2.099667,32.025740,-235.671661,105.408707,2.392022,15.154151,4.997930,15.142245,1072.687809,10.649052,294311.851290,0.930248,19.487703,15.700551,2.711377,0.072544,0.049962,101.156553,84.651049,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.162455,67.831030,91.552109,100.000000,10.444120,15.000000,58.847575,86.852462,0.000000,30.635036,30.015188,0.215626,15.932812,48.455008,39.902397,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.419783,61.828689,104.753160,123.398628,69.239671,71.176255,39.768838,14.381638,103.219718,11.183589,61.757135,38.795301,121.813993,104.030438,120.640772,103.842978,83.827548,103.859511,-0.062003,-2.100218,32.025740,-235.668467,105.448780,2.081069,15.186641,5.008117,13.125774,929.848135,10.699145,294413.349513,0.934315,19.751096,15.723667,2.722596,0.073017,0.050438,101.235583,84.657342,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.133868,67.834814,91.566851,100.000000,10.435557,15.000000,58.847575,86.846564,0.000000,30.635036,30.013179,0.217198,15.972190,49.292427,39.916932,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.939730,61.828689,104.635876,123.398628,69.266890,71.175822,39.775396,14.401188,103.278821,11.205731,61.724606,38.753125,121.791840,104.169406,120.584873,103.806953,83.780536,103.865023,-0.061940,-2.101930,32.025740,-235.648753,105.368477,2.080067,15.118018,4.963564,11.999592,849.927667,10.702039,294378.099284,0.934761,19.756652,15.676514,2.723383,0.073262,0.049848,101.162664,84.588747,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.120751,67.820413,91.559096,100.000000,10.468151,15.000000,58.847575,86.849531,0.000000,30.635036,30.010912,0.216624,15.999146,49.632360,39.897607,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
