OSU 80 Ton Compressor Load Stand
39.230344,61.823727,104.640895,123.391116,69.285168,71.174294,39.765789,14.368081,103.437099,11.209521,61.748163,38.801236,121.802056,104.122720,120.617449,103.742716,83.800378,103.818856,-0.062082,-2.103092,32.025740,-235.684147,105.332759,2.124949,15.153862,5.021063,22.672377,1606.265920,10.714483,294383.802818,0.934781,19.747015,15.712689,2.726542,0.075303,0.050857,101.130880,84.595112,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.120382,67.809642,91.594951,100.000000,10.442405,15.000000,58.847575,86.620629,0.000000,30.635036,30.008829,0.216100,15.996838,49.330394,39.908465,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.335823,61.817662,104.577762,123.384994,69.298089,71.177382,39.793441,14.379069,103.337113,11.230241,61.742794,38.757971,121.797660,104.113424,120.643226,103.890933,83.826544,103.829844,-0.062024,-2.103054,32.025740,-235.674139,105.302631,2.169306,15.157648,5.000328,9.435343,667.999618,10.541524,294222.821805,0.921109,19.057642,15.763153,2.687124,0.072504,0.050037,101.093689,84.611062,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.157208,67.835753,91.626150,100.000000,10.446758,15.000000,58.847575,86.490939,0.000000,30.635036,30.006916,0.215390,15.959190,48.662754,39.897774,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.622418,61.820970,104.627948,123.379429,69.311107,71.177437,39.752263,14.378213,103.261566,11.246018,61.766098,38.659165,121.823222,104.157717,120.639827,103.788215,83.829809,103.954030,-0.062113,-2.103032,32.025740,-235.674995,105.154769,2.119982,15.144468,4.974472,13.885083,984.048744,10.452984,294062.420378,0.913901,18.670445,15.714388,2.667346,0.072799,0.050744,101.052853,84.603311,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.161493,67.809265,91.641931,100.000000,10.448302,15.000000,58.847575,86.877302,0.000000,30.635036,30.004686,0.218356,15.965393,48.370994,39.895276,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.526233,61.820970,104.625696,123.379429,69.319468,71.177459,39.778473,14.377927,103.261117,11.252561,61.782949,38.820180,121.788194,104.150725,120.646285,103.886857,83.804294,103.742675,-0.062150,-2.103034,32.025740,-235.668583,105.025914,2.119982,15.182747,4.979070,18.077650,1280.335718,10.722509,294415.130900,0.936408,19.847977,15.695107,2.727938,0.072317,0.050562,100.997799,84.576590,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.140948,67.799063,91.636466,100.000000,10.441176,15.000000,58.847575,86.747404,0.000000,30.635036,30.002869,0.220511,15.973362,49.781833,39.911425,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.775624,61.824554,104.570837,123.373586,69.324909,71.178201,39.756874,14.367653,103.331744,11.248246,61.800723,38.693437,121.787802,104.075507,120.636095,103.828667,83.769071,103.794105,-0.062234,-2.104215,32.025740,-235.680328,105.166235,2.084373,15.150364,5.015474,4.876427,345.556855,10.638622,294293.085813,0.929856,19.469786,15.769617,2.708995,0.073017,0.050000,100.928015,84.545062,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.125598,67.774517,91.637564,100.000000,10.436063,15.000000,58.847575,86.791195,0.000000,30.635036,30.001088,0.218356,15.951924,48.721389,39.913598,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.457031,61.839165,104.646391,123.386107,69.318966,71.180474,39.754293,14.382494,103.340211,11.222173,61.783708,38.818899,121.761579,103.999559,120.639224,103.806675,83.769116,103.881262,-0.062124,-2.105397,32.025740,-235.668754,105.835996,2.098566,15.274612,4.978980,25.134566,1781.219091,10.668282,294365.870938,0.931757,19.597579,15.662723,2.715700,0.073281,0.049964,100.839563,84.581821,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.130570,67.778671,91.647320,100.000000,10.429987,15.000000,58.847575,86.677777,0.000000,30.635036,29.999184,0.215296,15.966456,48.379723,39.898492,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.679567,61.843851,104.589455,123.391950,69.273429,71.178962,39.860346,14.374503,103.209968,11.229270,61.765600,38.743658,121.788579,104.027719,120.611396,103.803573,83.756658,103.896614,-0.062181,-2.105381,32.025740,-235.674785,105.120711,2.141158,15.267291,4.957416,16.280976,1150.719249,10.585587,294312.742539,0.925787,19.270321,15.730184,2.696819,0.073566,0.049658,100.772077,84.573860,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.120613,67.772847,91.652776,100.000000,10.432574,15.000000,58.847575,86.905385,0.000000,30.635036,29.997465,0.217102,15.953330,48.478510,39.901865,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.797886,61.841646,104.607530,123.399463,69.260910,71.176663,39.778625,14.381923,103.401583,11.186621,61.773831,38.733373,121.786403,104.060332,120.613135,103.820283,83.771673,103.865510,-0.062328,-2.107114,32.025740,-235.666548,105.405991,2.152843,15.130495,5.014842,12.415011,879.280275,10.692772,294472.311570,0.934222,19.707866,15.784746,2.721125,0.073267,0.050856,100.723128,84.603957,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.124114,67.788006,91.655924,100.000000,10.429380,15.000000,58.847575,86.728108,0.000000,30.635036,29.995966,0.215060,15.993917,49.665524,39.902160,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.306271,61.841646,104.566924,123.399463,69.252754,71.175885,39.768779,14.379640,103.316273,11.192149,61.780718,38.660429,121.783615,104.055595,120.640915,103.831527,83.745362,103.817682,-0.062334,-2.108905,32.025740,-235.666544,105.610756,2.133801,15.247891,4.981594,16.573819,1174.114150,10.617905,294392.017696,0.925923,19.416852,15.806819,2.703998,0.073582,0.050118,100.660466,84.587864,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.129041,67.786291,91.682447,100.000000,10.428834,15.000000,58.847575,86.678486,0.000000,30.635036,29.994164,0.215107,15.965212,48.907342,39.907284,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.825231,61.843300,104.628922,123.400854,69.247200,71.178182,39.795830,14.376072,103.293584,11.179363,61.757620,38.859421,121.790824,104.050555,120.626187,103.801720,83.727193,103.924628,-0.062680,-2.110613,32.025740,-235.677299,105.830390,2.204458,15.209522,4.990141,2.851191,201.845321,10.582779,294310.246130,0.924725,19.257959,15.772323,2.696217,0.073009,0.050040,100.592570,84.559103,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.122163,67.750687,91.691549,100.000000,10.448848,15.000000,58.847575,86.896144,0.000000,30.635036,29.992520,0.218356,15.957171,49.208458,39.900764,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.874088,61.839716,104.681985,123.403080,69.249367,71.177423,39.757357,14.371078,103.273716,11.156425,61.769226,38.702385,121.783802,104.034273,120.616409,103.846434,83.773687,103.821036,-0.062900,-2.111199,32.025740,-235.678863,105.071602,2.232735,15.192357,5.024994,26.963595,1910.690250,10.731075,294550.169906,0.937807,19.911422,15.768669,2.729760,0.073270,0.049655,100.568892,84.540701,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.147908,67.771512,91.701215,100.000000,10.434315,15.000000,58.847575,86.667963,0.000000,30.635036,29.990820,0.215863,16.004140,49.887096,39.905849,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.718892,61.837786,104.586743,123.401689,69.248202,71.178149,39.801157,14.385919,103.399041,11.095346,61.779141,38.775704,121.799625,104.081177,120.654600,103.792009,83.750755,103.809922,-0.062994,-2.111836,32.025740,-235.663369,105.259065,2.112669,15.241039,4.952782,5.491561,388.713908,10.576761,294365.336067,0.923643,19.223453,15.853827,2.694869,0.073151,0.050136,100.496715,84.538590,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.172567,67.794992,91.720566,100.000000,10.427058,15.000000,58.847575,86.639372,0.000000,30.635036,29.988932,0.216195,15.953853,48.438089,39.908612,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.666563,61.837786,104.677859,123.401689,69.274509,71.180408,39.766506,14.388916,103.251839,11.106363,61.752179,38.751411,121.765839,104.064871,120.634084,103.805111,83.753289,103.849159,-0.063188,-2.113611,32.025740,-235.655471,105.780091,1.864535,15.151590,4.973517,12.179456,862.860252,10.566969,294276.203282,0.923260,19.155310,15.742444,2.692847,0.076045,0.050213,100.404253,84.543162,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.145043,67.784865,91.682617,100.000000,10.421460,15.000000,58.847575,86.700988,0.000000,30.635036,29.987098,0.215343,15.960020,48.952205,39.901895,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.719617,61.832549,104.658555,123.408923,69.275894,71.183492,39.817629,14.380496,103.239497,11.120193,61.760337,38.798545,121.774035,104.141188,120.655228,103.804025,83.740881,103.846616,-0.063508,-2.115956,32.025740,-235.674346,105.350395,1.566123,15.218195,4.981558,26.043332,1842.685197,10.605074,294372.967920,0.926255,19.358669,15.758413,2.701181,0.073046,0.049884,100.348402,84.543001,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.165349,67.815212,91.703497,100.000000,10.428223,15.000000,58.847575,86.547689,0.000000,30.635036,29.984496,0.215107,15.942602,49.053213,39.912133,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.552239,61.825932,104.609597,123.408367,69.287014,71.183501,39.766505,14.377499,103.283080,11.144194,61.776173,38.787102,121.778119,104.036278,120.632275,103.821238,83.757641,103.926545,-0.063682,-2.119465,32.025740,-235.674565,105.516105,1.544800,15.255085,4.956045,6.333876,448.726914,10.631042,294401.991644,0.928451,19.428032,15.780462,2.707193,0.074132,0.049922,100.299941,84.549551,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.169679,67.793761,91.688548,100.000000,10.430185,15.000000,58.847575,86.688003,0.000000,30.635036,29.982380,0.216433,15.954881,49.367987,39.904934,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.645398,61.830619,104.609865,123.406697,69.287862,71.183497,39.766492,14.376358,103.334401,11.115817,61.776662,38.810326,121.769854,104.044624,120.655351,103.784078,83.777308,103.802320,-0.063834,-2.121786,32.025740,-235.670643,105.393573,1.523478,15.140303,4.980152,11.754879,832.781093,10.612970,294403.709370,0.925911,19.352472,15.791278,2.702985,0.072997,0.049942,100.284784,84.589600,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.182903,67.828655,91.732722,100.000000,10.423128,15.000000,58.847575,86.761884,0.000000,30.635036,29.980491,0.216290,15.996207,49.338046,39.905563,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.562942,61.820970,104.743996,123.405306,69.289516,71.182759,39.782549,14.380211,103.269611,11.088800,61.726323,38.795823,121.778312,104.100498,120.659120,103.893215,83.766299,103.829680,-0.063781,-2.122951,32.025740,-235.672181,105.287620,1.426911,15.197243,5.021982,17.724522,1255.197098,10.659476,294447.311382,0.931447,19.567965,15.824579,2.713451,0.072412,0.049987,100.241521,84.592061,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.170713,67.832239,91.724643,100.000000,10.422966,15.000000,58.847575,86.722286,0.000000,30.635036,29.978848,0.215437,15.963355,49.250629,39.906950,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.709085,61.820970,104.633371,123.405306,69.311875,71.181982,39.740654,14.376358,103.241406,11.031398,61.755156,38.736092,121.797999,104.123309,120.663946,103.823356,83.735798,103.842151,-0.063755,-2.124097,32.025740,-235.675217,105.521652,1.159151,15.143477,4.945299,2.730402,193.562654,10.630852,294384.869923,0.929026,19.448939,15.727097,2.706916,0.072955,0.050032,100.204768,84.580348,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.190342,67.837362,91.721927,100.000000,10.445274,15.000000,58.847575,86.761978,0.000000,30.635036,29.976539,0.216624,16.006754,49.150820,39.898777,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.941900,61.817111,104.592894,123.398350,69.337794,71.181998,39.796638,14.385776,103.240201,11.034699,61.776489,38.849145,121.803456,104.033922,120.638840,103.769702,83.722026,103.841122,-0.063647,-2.124117,32.025740,-235.663511,105.436928,1.213123,15.154078,4.987599,26.351867,1865.498858,10.669788,294422.799044,0.930770,19.548777,15.755248,2.716183,0.073564,0.050064,100.195256,84.559243,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.179948,67.833179,91.732148,100.000000,10.425108,15.000000,58.847575,86.697915,0.000000,30.635036,29.974422,0.214778,15.938870,49.526205,39.906045,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.415543,61.828689,104.663276,123.397515,69.357423,71.180378,39.738383,14.373218,103.293508,11.041405,61.776141,38.822780,121.797125,103.991919,120.645825,103.746061,83.719235,103.835583,-0.063708,-2.124123,32.025740,-235.678520,105.430570,1.197344,15.133686,5.000202,9.918299,703.164624,10.613006,294397.841857,0.927931,19.354847,15.793563,2.703070,0.072406,0.049861,100.253027,84.566245,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.166183,67.821872,91.728169,100.000000,10.415571,15.000000,58.847575,86.592733,0.000000,30.635036,29.972437,0.217007,15.938095,48.992740,39.904924,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.448890,61.836408,104.595773,123.403637,69.349537,71.179039,39.757009,14.379640,103.317254,11.004036,61.771029,38.719232,121.789535,104.104834,120.650373,103.757209,83.719527,103.724635,-0.063894,-2.124121,32.025740,-235.671281,105.810136,1.059227,15.129665,4.977646,12.020703,851.816696,10.537079,294313.501333,0.920615,19.043204,15.806692,2.685870,0.072856,0.050518,100.277757,84.544916,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.165188,67.822955,91.729268,100.000000,10.425418,15.000000,58.847575,86.821482,0.000000,30.635036,29.971060,0.218114,15.965519,49.060271,39.904462,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.015622,61.836408,104.626064,123.403637,69.356817,71.178261,39.820306,14.374788,103.236240,11.001406,61.782658,38.701385,121.787637,103.997905,120.650039,103.877851,83.719913,103.846621,-0.064096,-2.124138,32.025740,-235.674010,105.142860,1.101483,15.212208,4.905867,22.584336,1597.837943,10.707132,294544.842465,0.935664,19.752665,15.806012,2.724503,0.073158,0.049809,100.342247,84.553868,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.183504,67.830089,91.736933,100.000000,10.415077,15.000000,58.847575,86.800796,0.000000,30.635036,29.969578,0.215013,15.935516,49.340115,39.910009,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.001999,61.838338,104.679015,123.409480,69.327948,71.181300,39.786198,14.374074,103.276876,10.995581,61.745430,38.867170,121.795714,104.066225,120.635397,103.788640,83.740954,103.878556,-0.064259,-2.124189,32.025740,-235.677010,105.062688,1.051694,15.141674,4.961707,16.642641,1178.473448,10.689895,294530.708038,0.934347,19.715953,15.736179,2.720385,0.073296,0.049732,100.368908,84.567550,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.204927,67.824948,91.716921,100.000000,10.423287,15.000000,58.847575,86.721699,0.000000,30.635036,29.967306,0.213937,15.935841,49.010578,39.908002,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.052838,61.840819,104.706254,123.413097,69.332239,71.184382,39.761998,14.378070,103.300811,10.996951,61.761422,38.768180,121.792241,104.113898,120.635446,103.875429,83.706019,103.805502,-0.064474,-2.124192,32.025740,-235.673668,105.087242,1.023044,15.131000,4.935437,10.258482,726.850145,10.517986,294287.341953,0.918179,18.965333,15.812250,2.681645,0.072027,0.050239,100.353453,84.617900,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.226136,67.851624,91.726805,100.000000,10.415162,15.000000,58.847575,86.547734,0.000000,30.635036,29.965664,0.214310,15.951149,48.917880,39.899889,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.863538,61.835857,104.639827,123.407532,69.321238,71.182849,39.750462,14.378356,103.289656,10.995494,61.768638,38.812973,121.808884,104.056110,120.647413,103.763911,83.730245,103.927728,-0.064757,-2.124194,32.025740,-235.665051,105.217238,1.017599,15.224595,4.953485,21.835336,1547.560703,10.527904,294280.313436,0.919358,18.985207,15.811214,2.683940,0.073137,0.050178,100.351586,84.656789,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.234653,67.881381,91.772661,100.000000,10.432490,15.000000,58.847575,86.515814,0.000000,30.635036,29.963936,0.215013,15.958469,49.210326,39.917444,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.891039,61.839992,104.603670,123.403080,69.316925,71.182327,39.750896,14.386062,103.257157,10.991901,61.786271,38.744009,121.819185,104.101441,120.628728,103.728591,83.718967,103.852508,-0.064783,-2.124232,32.025740,-235.668127,105.009575,0.962955,15.160605,4.988049,10.395036,736.731221,10.515759,294318.947291,0.918664,18.920746,15.800378,2.681143,0.071866,0.049890,100.342921,84.669586,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.254286,67.861134,91.768767,100.000000,10.414649,15.000000,58.847575,86.588270,0.000000,30.635036,29.961949,0.217198,15.942963,49.067979,39.905426,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.862680,61.839992,104.585271,123.403080,69.313547,71.179378,39.780554,14.381923,103.345197,10.947716,61.791521,38.682855,121.796620,104.123967,120.626113,103.740098,83.707379,103.786501,-0.064820,-2.124302,32.025740,-235.662464,105.244627,0.953876,15.192736,5.014572,23.618470,1672.672564,10.566609,294357.387563,0.923753,19.165386,15.852715,2.692494,0.072998,0.050247,100.403669,84.673508,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.261059,67.868759,91.778726,100.000000,10.410398,15.000000,58.847575,86.571008,0.000000,30.635036,29.960370,0.219184,15.952158,49.144018,39.895965,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.617520,61.844678,104.633959,123.405028,69.318666,71.178631,39.776072,14.378356,103.292762,10.934082,61.720562,38.831978,121.800184,104.108785,120.637915,103.804981,83.704719,103.838598,-0.064620,-2.124302,32.025740,-235.671912,105.002195,1.087867,15.214264,4.961058,12.278810,869.689819,10.554609,294361.752232,0.923038,19.133203,15.816884,2.689660,0.073963,0.051200,100.376217,84.666364,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.242023,67.851749,91.791463,100.000000,10.404184,15.000000,58.847575,86.575683,0.000000,30.635036,29.958845,0.217487,15.899491,48.594322,39.905258,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.470536,61.836132,104.669754,123.405863,69.308771,71.183156,39.796837,14.382351,103.399396,10.950780,61.706321,38.791629,121.787700,104.082190,120.626585,103.800339,83.692789,103.834595,-0.064594,-2.123349,32.025740,-235.661872,104.947943,0.928434,15.220034,5.012967,11.667374,825.951526,10.560875,294376.422570,0.923041,19.170655,15.787112,2.691149,0.072613,0.049443,100.364109,84.658524,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.227543,67.842220,91.786115,100.000000,10.414014,15.000000,58.847575,86.679211,0.000000,30.635036,29.957160,0.217246,15.956017,48.182705,39.908396,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.534888,61.823451,104.619253,123.394176,69.311658,71.184662,39.824460,14.376500,103.280610,10.929667,61.755007,38.600274,121.795354,104.089589,120.645227,103.845501,83.694010,103.878370,-0.064602,-2.123353,32.025740,-235.671480,105.197109,0.867018,15.280057,4.942396,15.307068,1082.859505,10.641690,294485.346880,0.929498,19.499995,15.822418,2.709495,0.072309,0.049903,100.437024,84.665454,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.232340,67.825813,91.804316,100.000000,10.414016,15.000000,58.847575,86.746378,0.000000,30.635036,29.955026,0.215390,16.004140,48.930297,39.892867,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.441470,61.823451,104.565758,123.394176,69.321859,71.184665,39.775666,14.380211,103.391208,10.910719,61.773248,38.772107,121.792148,104.138613,120.653774,103.793635,83.710681,103.852533,-0.064668,-2.123427,32.025740,-235.671364,105.143714,0.971646,15.152402,4.972886,2.094774,148.371262,10.691262,294574.576912,0.932897,19.686852,15.831838,2.720777,0.075234,0.050034,100.431349,84.681294,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.227281,67.829477,91.818004,100.000000,10.406812,15.000000,58.847575,86.720240,0.000000,30.635036,29.952629,0.215343,15.961462,49.212605,39.903439,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.560832,61.829516,104.543159,123.385829,69.294855,71.185526,39.776173,14.380068,103.290715,10.912950,61.759488,38.773914,121.775237,104.191799,120.645849,103.795122,83.714737,103.921115,-0.064657,-2.123453,32.025740,-235.671180,105.206551,0.844041,15.225695,5.030132,11.880835,841.499690,10.665960,294540.594018,0.930555,19.588551,15.858041,2.714923,0.072287,0.050358,100.432524,84.645373,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.222627,67.832714,91.827687,100.000000,10.408273,15.000000,58.847575,86.512981,0.000000,30.635036,29.950371,0.214357,15.973849,49.519290,39.903105,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.582190,61.837235,104.614376,123.396959,69.282980,71.185496,39.780265,14.370935,103.224052,10.924658,61.793081,38.697369,121.783947,104.077808,120.662412,103.801961,83.731771,103.884231,-0.064502,-2.123417,32.025740,-235.674432,105.439708,0.652580,15.229139,4.978024,18.318524,1297.336981,10.689575,294557.912429,0.934148,19.712880,15.825186,2.720129,0.072511,0.050147,100.446837,84.688497,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.232691,67.844054,91.849422,100.000000,10.408278,15.000000,58.847575,86.707593,0.000000,30.635036,29.948870,0.214077,15.962796,49.639802,39.903114,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.984756,61.841646,104.626656,123.400298,69.270297,71.185488,39.780695,14.380068,103.161763,10.899723,61.773194,38.782036,121.788294,104.067801,120.628356,103.727323,83.660002,103.933848,-0.064699,-2.123418,32.025740,-235.664809,105.222051,0.880310,15.152113,4.987887,6.442830,456.283031,10.650452,294511.635383,0.931031,19.560127,15.864083,2.711123,0.076012,0.050383,100.505011,84.660439,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.198720,67.831619,91.831302,100.000000,10.406724,15.000000,58.847575,86.692405,0.000000,30.635036,29.947104,0.215816,15.934200,49.685642,39.902042,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.739458,61.838062,104.706235,123.398628,69.274309,71.185460,39.825030,14.383493,103.329606,10.888126,61.798253,38.737704,121.847784,104.078097,120.671485,103.733682,83.738070,103.876547,-0.064529,-2.123434,32.025740,-235.666775,105.458466,0.948848,15.225767,5.015834,22.116627,1564.561966,10.651299,294487.073255,0.930394,19.539467,15.823950,2.711468,0.073013,0.050488,100.609251,84.692751,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.232753,67.841620,91.888026,100.000000,10.405133,15.000000,58.847575,86.511246,0.000000,30.635036,29.945569,0.214731,15.978951,49.754603,39.902918,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.625692,61.838062,104.602954,123.398628,69.274974,71.186989,39.796318,14.375216,103.237159,10.867638,61.770391,38.816981,121.801833,104.096321,120.640350,103.831504,83.702162,103.785344,-0.064537,-2.123463,32.025740,-235.673091,105.578106,1.093456,15.139600,4.947697,10.053864,711.737911,10.528647,294415.054461,0.919988,19.011236,15.926790,2.683784,0.075806,0.050143,100.622888,84.651573,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.201458,67.815645,91.864581,100.000000,10.418568,15.000000,58.847575,86.616446,0.000000,30.635036,29.943676,0.216243,15.960092,48.785389,39.904186,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.567728,61.843575,104.666900,123.394455,69.266069,71.186254,39.751298,14.381923,103.359906,10.896658,61.742345,38.743931,121.800782,104.204941,120.644785,103.745150,83.704859,103.847553,-0.064555,-2.123456,32.025740,-235.668998,105.679935,1.384858,15.158189,4.970470,23.555994,1669.475745,10.612182,294412.125529,0.925263,19.331705,15.812839,2.702832,0.072682,0.050023,100.681208,84.666911,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.200344,67.836160,91.876557,100.000000,10.402875,15.000000,58.847575,86.664796,0.000000,30.635036,29.942168,0.215626,15.967340,49.420746,39.897961,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.934413,61.835030,104.591196,123.398907,69.256946,71.183981,39.811520,14.399191,103.482918,10.905937,61.776144,38.780366,121.810216,104.087578,120.642476,103.860694,83.691067,103.790219,-0.064841,-2.122308,32.025740,-235.649280,105.360442,1.549835,15.213254,4.994288,10.357501,732.953163,10.636885,294513.377929,0.928906,19.482532,15.791603,2.708119,0.072835,0.050884,100.763401,84.648646,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.202878,67.837038,91.886355,100.000000,10.408587,15.000000,58.847575,86.682729,0.000000,30.635036,29.940471,0.215249,15.956522,49.189536,39.904236,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.742081,61.840543,104.686991,123.396402,69.275744,71.184728,39.785426,14.371363,103.165642,10.897160,61.753626,38.765696,121.798820,104.179822,120.657713,103.731168,83.682041,103.905064,-0.064741,-2.122291,32.025740,-235.673187,105.376668,1.818644,15.126077,5.003141,13.106625,928.104416,10.661480,294537.048554,0.931475,19.565023,15.827887,2.713847,0.072328,0.049814,100.821827,84.659206,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.192456,67.831994,91.876197,100.000000,10.403867,15.000000,58.847575,86.518757,0.000000,30.635036,29.938325,0.217007,15.954268,49.444264,39.909576,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.777901,61.840543,104.634852,123.396402,69.262499,71.187021,39.837832,14.375216,103.215748,10.911750,61.783767,38.840697,121.808495,104.062949,120.668580,103.738443,83.670784,103.809177,-0.064542,-2.121143,32.025740,-235.674235,105.810444,1.915082,15.270573,4.913133,16.879989,1193.730992,10.539976,294381.977998,0.920529,19.070997,15.805752,2.686343,0.072671,0.050024,100.858841,84.674881,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.208106,67.828136,91.895384,100.000000,10.413388,15.000000,58.847575,86.602046,0.000000,30.635036,29.936805,0.216195,15.987282,48.966544,39.902819,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.681736,61.839440,104.626415,123.398072,69.283813,71.185524,39.802155,14.375073,103.184062,10.921891,61.761963,38.776879,121.805010,104.087508,120.639222,103.771222,83.674706,103.846906,-0.064678,-2.119944,32.025740,-235.676175,104.874912,2.121860,15.151933,4.974328,15.216378,1077.047108,10.609297,294484.516084,0.926113,19.330712,15.886728,2.702152,0.074364,0.049840,100.890718,84.678799,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.203582,67.844400,91.893606,100.000000,10.399624,15.000000,58.847575,86.545554,0.000000,30.635036,29.934444,0.217872,15.959749,48.889277,39.898974,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.693080,61.831446,104.665320,123.400576,69.292620,71.183253,39.741513,14.380639,103.322993,10.934087,61.776016,38.777409,121.812139,104.084894,120.634212,103.712900,83.653789,103.859328,-0.064426,-2.119972,32.025740,-235.668485,105.270916,2.371715,15.132063,4.978926,10.019520,710.284812,10.593221,294492.623941,0.923998,19.283296,15.837917,2.698311,0.072702,0.050742,100.947886,84.695428,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.200354,67.834923,91.905648,100.000000,10.378906,15.000000,58.847575,86.618068,0.000000,30.635036,29.932340,0.215768,15.952519,48.998391,39.906330,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.568982,61.836959,104.563158,123.399463,69.302230,71.182515,39.823277,14.373218,103.353163,10.954139,61.784618,38.704850,121.847482,104.122787,120.650802,103.803755,83.661412,103.867252,-0.064253,-2.118792,32.025740,-235.670515,104.748240,2.315079,15.153664,4.977303,25.467796,1801.707793,10.621797,294521.621619,0.927296,19.409567,15.857635,2.704801,0.072765,0.050228,100.994600,84.736488,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.215840,67.840467,91.937066,100.000000,10.404026,15.000000,58.847575,86.615624,0.000000,30.635036,29.930511,0.215768,15.963283,48.752390,39.904580,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.823187,61.831997,104.568353,123.399463,69.316864,71.182510,39.755042,14.379069,103.329431,10.979520,61.741957,38.738641,121.800175,104.092158,120.655151,103.910001,83.658344,103.795074,-0.064201,-2.118774,32.025740,-235.671852,105.455511,2.310745,15.128511,5.019494,6.768804,479.677932,10.621800,294527.620050,0.928368,19.386534,15.886333,2.705014,0.074538,0.051106,101.069263,84.719555,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.217124,67.824282,91.941712,100.000000,10.396091,15.000000,58.847575,86.669971,0.000000,30.635036,29.928971,0.217055,15.965429,49.227823,39.898187,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.085156,61.831997,104.653941,123.399463,69.320406,71.184078,39.752126,14.389487,103.260418,10.953326,61.771133,38.794866,121.815258,104.079347,120.663596,103.778464,83.657980,103.827855,-0.064300,-2.117565,32.025740,-235.657677,104.793062,2.303956,15.183757,4.989654,11.619410,823.481257,10.649806,294572.205894,0.929694,19.556740,15.883674,2.711069,0.074966,0.050463,101.113345,84.731020,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.206565,67.836574,91.955509,100.000000,10.383095,15.000000,58.847575,86.556283,0.000000,30.635036,29.926960,0.216863,16.000588,49.357623,39.899210,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.945658,61.826484,104.692582,123.386664,69.303620,71.181778,39.784633,14.380068,103.314904,10.923479,61.750971,38.880798,121.814937,104.042446,120.666018,103.813702,83.653714,103.836067,-0.063981,-2.115174,32.025740,-235.666279,105.028381,2.648369,15.166051,4.940521,15.882741,1124.708769,10.571554,294463.200457,0.924674,19.214852,15.841520,2.693451,0.072978,0.049730,101.112764,84.694128,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.214106,67.821672,91.937125,100.000000,10.403064,15.000000,58.847575,86.431546,0.000000,30.635036,29.924888,0.216624,15.963337,48.704597,39.896505,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.680524,61.830343,104.642619,123.387777,69.290384,71.181011,39.722409,14.379640,103.382139,10.916507,61.764863,38.822055,121.792230,104.210674,120.655424,103.753135,83.653871,103.939460,-0.063928,-2.111631,32.025740,-235.663604,105.306302,2.657583,15.161507,5.003321,5.609770,397.868434,10.500222,294359.368154,0.918044,18.869405,15.862425,2.677588,0.073444,0.050356,101.087697,84.696325,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.207042,67.827068,91.920291,100.000000,10.404168,15.000000,58.847575,86.489087,0.000000,30.635036,29.923005,0.214731,15.938473,48.418686,39.903508,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.899195,61.836132,104.617332,123.383603,69.296300,71.179455,39.774569,14.381923,103.177510,10.926653,61.766016,38.756114,121.786581,104.132800,120.646630,103.788992,83.627646,103.895383,-0.063857,-2.108728,32.025740,-235.666874,105.788435,2.933289,15.263739,4.964141,25.736165,1822.923045,10.546341,294409.333027,0.920815,19.047619,15.871836,2.688171,0.072595,0.050564,101.086804,84.689297,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.183629,67.789444,91.908062,100.000000,10.390197,15.000000,58.847575,86.599436,0.000000,30.635036,29.921325,0.216243,16.007476,48.684991,39.902426,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.982391,61.840543,104.611285,123.390559,69.315184,71.177369,39.734197,14.373646,103.287235,10.959636,61.791857,38.711614,121.812116,104.046493,120.682005,103.690262,83.671782,103.799609,-0.063768,-2.105826,32.025740,-235.676948,104.792395,2.962084,15.247909,4.920958,19.262584,1365.777964,10.622924,294523.166069,0.929109,19.402076,15.936435,2.705305,0.072281,0.050050,101.093249,84.694232,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.202404,67.812849,91.908103,100.000000,10.393627,15.000000,58.847575,86.495676,0.000000,30.635036,29.919174,0.216148,15.964040,49.470770,39.898020,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.650099,61.840543,104.624097,123.390559,69.307429,71.175314,39.750328,14.374788,103.307989,10.993035,61.781248,38.804045,121.803196,104.129100,120.668368,103.796687,83.634017,103.874862,-0.063619,-2.103539,32.025740,-235.673029,105.707063,3.106455,15.178888,5.024326,10.360033,734.260952,10.552978,294463.174007,0.922233,19.118574,15.935060,2.689447,0.072711,0.050257,101.111067,84.675676,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.178428,67.801286,91.859359,100.000000,10.386588,15.000000,58.847575,86.448998,0.000000,30.635036,29.917611,0.215060,15.994728,48.801513,39.911671,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.676438,61.840543,104.624454,123.387498,69.285350,71.173798,39.743138,14.381210,103.329774,10.964864,61.766679,38.888599,121.828801,104.081212,120.667364,103.800664,83.636055,103.822353,-0.063466,-2.101803,32.025740,-235.666444,105.051549,3.315664,15.231789,5.012354,19.435008,1377.693380,10.526506,294364.550273,0.921017,19.013250,15.830924,2.683552,0.072655,0.049602,101.156699,84.716867,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.199352,67.788571,91.839533,100.000000,10.391234,15.000000,58.847575,86.588488,0.000000,30.635036,29.915881,0.216959,15.952952,48.700512,39.904658,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.623806,61.841921,104.659847,123.384994,69.270737,71.173792,39.787141,14.371363,103.197349,10.948874,61.770146,38.789087,121.805260,104.003805,120.650838,103.831236,83.618224,103.855276,-0.063535,-2.100019,32.025740,-235.677435,105.324294,3.538741,15.156927,4.961346,15.930941,1128.050898,10.629959,294547.574094,0.929198,19.452626,15.915835,2.706955,0.072173,0.050565,101.169241,84.702318,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.188498,67.768533,91.807302,100.000000,10.384118,15.000000,58.847575,86.578087,0.000000,30.635036,29.914151,0.218453,15.952104,49.427840,39.912694,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.964911,61.839440,104.647940,123.377203,69.265798,71.175111,39.746220,14.393911,103.250133,10.980997,61.751877,38.727167,121.809794,104.206132,120.651852,103.775717,83.577842,103.855786,-0.063925,-2.100035,32.025740,-235.651130,104.948897,3.961578,15.205050,5.010966,12.677552,898.606498,10.621535,294527.042206,0.928660,19.417693,15.880903,2.705121,0.073397,0.049208,101.192098,84.723975,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.173807,67.748807,91.794800,100.000000,10.381303,15.000000,58.847575,86.600497,0.000000,30.635036,29.912493,0.216767,15.962327,48.956479,39.896417,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.679363,61.839440,104.570426,123.377203,69.267696,71.175886,39.777075,14.378356,103.295867,10.993652,61.748502,38.850821,121.817405,104.106004,120.661828,103.719581,83.585147,103.880388,-0.063918,-2.100043,32.025740,-235.670442,105.558893,4.062557,15.127339,4.997371,20.040421,1419.397333,10.641420,294574.192724,0.929006,19.488895,15.919360,2.709724,0.074868,0.049811,101.273712,84.725562,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.170676,67.767301,91.838448,100.000000,10.385966,15.000000,58.847575,86.448477,0.000000,30.635036,29.910656,0.217007,15.961714,48.712554,39.897804,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.678127,61.839165,104.671013,123.378594,69.268329,71.177422,39.779456,14.375644,103.378797,11.050086,61.792535,38.868090,121.831968,104.021827,120.656427,103.843340,83.572413,103.793445,-0.063815,-2.098285,32.025740,-235.674134,104.961957,4.005541,15.136859,4.996397,8.521051,603.482003,10.535359,294486.027868,0.921155,19.035189,15.960062,2.685697,0.072410,0.049869,101.298453,84.709172,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.168277,67.768225,91.817741,100.000000,10.389793,15.000000,58.847575,86.567533,0.000000,30.635036,29.908902,0.218502,15.942891,48.602144,39.899102,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.956241,61.843024,104.667109,123.384994,69.263762,71.175902,39.747034,14.370364,103.274964,11.089430,61.772282,38.808230,121.818488,104.146270,120.647627,103.820622,83.562748,103.818201,-0.063692,-2.097722,32.025740,-235.679414,105.433753,4.234266,15.186876,4.939151,27.079599,1919.408847,10.615482,294600.458300,0.927817,19.412713,15.968167,2.703520,0.073084,0.051167,101.345413,84.706859,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.168090,67.760547,91.824752,100.000000,10.391837,15.000000,58.847575,86.563170,0.000000,30.635036,29.907156,0.214030,16.003220,48.917777,39.907343,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.084352,61.854602,104.666872,123.392229,69.276368,71.172880,39.850991,14.378356,103.313028,11.114955,61.772790,38.951045,121.807853,104.085228,120.645205,103.907169,83.559980,103.856718,-0.063535,-2.097687,32.025740,-235.671095,105.322476,4.562734,15.146920,4.985633,15.348097,1085.039154,10.626309,294623.458424,0.927813,19.414076,15.926427,2.706207,0.073125,0.049841,101.375918,84.689410,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.163867,67.770458,91.804208,100.000000,10.381830,15.000000,58.847575,86.586756,0.000000,30.635036,29.905046,0.214217,15.936057,48.632575,39.905583,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.103956,61.848813,104.663214,123.405306,69.308685,71.171675,39.766774,14.371648,103.387876,11.058002,61.757553,38.819586,121.821891,104.126615,120.661226,103.955059,83.529512,103.870253,-0.063422,-2.097060,32.025740,-235.675026,105.449885,4.791254,15.149931,5.018178,2.972175,210.563918,10.540065,294515.754268,0.921376,19.050204,15.951607,2.686787,0.073261,0.049816,101.363666,84.683041,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.166719,67.782888,91.818119,100.000000,10.371737,15.000000,58.847575,86.371062,0.000000,30.635036,29.903950,0.215958,15.958884,49.245728,39.905140,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
