OSU 80 Ton Compressor Load Stand
38.787649,61.848813,104.707532,123.405306,69.340959,71.172888,39.808126,14.368366,103.280647,11.064240,61.736878,38.801197,121.830520,104.162430,120.678100,103.790754,83.557001,103.933899,-0.063341,-2.095240,32.025740,-235.681085,105.133664,4.995448,15.179501,4.985777,27.073996,1916.066718,10.500713,294464.010278,0.915695,18.893066,15.978508,2.677974,0.072631,0.050123,101.297754,84.683171,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.172965,67.774174,91.827148,100.000000,10.391860,15.000000,58.847575,86.357008,0.000000,30.635036,29.902089,0.214123,15.951365,49.019137,39.912546,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.845274,61.829792,104.694161,123.403359,69.357110,71.174415,39.814299,14.371648,103.418929,11.041484,61.711562,38.819586,121.824865,104.111565,120.661854,103.838041,83.534201,103.850991,-0.063369,-2.093536,32.025740,-235.679109,105.155220,4.841967,15.152149,4.996632,5.364001,379.559381,10.494015,294485.335965,0.917106,18.861498,16.017454,2.676538,0.073050,0.049792,101.240583,84.696699,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.183563,67.795619,91.836115,100.000000,10.392637,15.000000,58.847575,86.484956,0.000000,30.635036,29.899589,0.216911,15.936923,48.592893,39.907963,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.604428,61.814906,104.702997,123.394176,69.372446,71.174422,39.791955,14.377927,103.333029,11.029447,61.752088,38.734738,121.823407,104.241842,120.671367,103.856543,83.546609,103.920607,-0.063335,-2.092746,32.025740,-235.670707,105.141757,4.804677,15.260656,4.961635,10.898348,771.605607,10.595855,294588.701753,0.924271,19.278669,16.029824,2.699507,0.072499,0.049811,101.161478,84.665857,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.163764,67.754129,91.798647,100.000000,10.393763,15.000000,58.847575,86.450422,0.000000,30.635036,29.897742,0.214684,16.002950,49.484832,39.894981,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.728794,61.821246,104.682409,123.386942,69.396035,71.174430,39.804109,14.373076,103.233057,11.034428,61.736737,38.857886,121.820464,104.150944,120.668811,103.859025,83.537262,103.892738,-0.063430,-2.090959,32.025740,-235.679153,104.874546,4.694420,15.173876,5.046197,16.732254,1184.285846,10.576435,294582.133740,0.922619,19.183452,16.000699,2.695158,0.072357,0.049702,101.141106,84.681401,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.164377,67.766809,91.796264,100.000000,10.401030,15.000000,58.847575,86.552615,0.000000,30.635036,29.895115,0.216433,15.957784,48.759362,39.903065,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.608419,61.821246,104.745057,123.386942,69.403226,71.174432,39.726350,14.382779,103.345236,11.036327,61.759044,38.829417,121.838077,104.147071,120.673128,103.920556,83.531792,103.874038,-0.063367,-2.087990,32.025740,-235.666508,104.952613,4.364717,15.216987,4.960950,2.592136,183.826888,10.651224,294654.607135,0.929345,19.487604,16.031893,2.712202,0.072199,0.050005,101.142949,84.700410,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.150692,67.783041,91.801768,100.000000,10.391155,15.000000,58.847575,86.493137,0.000000,30.635036,29.893416,0.216959,16.001832,49.613398,39.907845,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.721268,61.827035,104.689415,123.387220,69.400967,71.176699,39.742117,14.378213,103.310924,11.016373,61.756268,38.802597,121.847156,104.107333,120.686534,103.790496,83.544585,103.912567,-0.063377,-2.086244,32.025740,-235.673525,105.205838,4.332995,15.222035,4.970542,26.096434,1849.950694,10.610808,294620.023706,0.925844,19.329012,16.023787,2.702961,0.072236,0.049879,101.126668,84.723385,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.162808,67.763988,91.814038,100.000000,10.399970,15.000000,58.847575,86.544610,0.000000,30.635036,29.891738,0.216911,15.969017,49.025765,39.902898,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.879102,61.832824,104.665289,123.386664,69.387124,71.178992,39.853442,14.376215,103.313012,10.985769,61.762808,38.747482,121.819000,104.178131,120.667345,103.868684,83.513026,104.016023,-0.063393,-2.083939,32.025740,-235.670949,105.703595,4.429105,15.169476,5.039220,16.179489,1143.744371,10.654454,294677.768737,0.930790,19.488645,16.017546,2.713011,0.073242,0.049209,101.173791,84.735504,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.157847,67.754852,91.784390,100.000000,10.368927,15.000000,58.847575,86.490003,0.000000,30.635036,29.889497,0.218114,16.014598,49.108206,39.902564,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.586983,61.842473,104.629701,123.383881,69.384704,71.177467,39.807998,14.391342,103.472290,11.019761,61.754966,38.849188,121.847997,104.119154,120.671699,103.883974,83.554332,103.920962,-0.063131,-2.082191,32.025740,-235.653862,105.356183,4.245689,15.250830,4.994053,2.338757,165.517835,10.614332,294628.257713,0.927526,19.344771,16.028882,2.703667,0.074619,0.049689,101.180258,84.730265,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.172827,67.784436,91.804276,100.000000,10.386941,15.000000,58.847575,86.423651,0.000000,30.635036,29.887683,0.215013,15.975219,48.934074,39.907520,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.575015,61.835030,104.755922,123.385829,69.395536,71.178219,39.769175,14.395480,103.474795,11.027247,61.745115,38.841631,121.837192,104.140305,120.649117,103.870185,83.538950,103.907144,-0.063133,-2.080430,32.025740,-235.655768,105.774908,4.206809,15.244789,4.976113,25.909079,1835.419700,10.563817,294618.767951,0.920910,19.141796,16.125199,2.692071,0.075276,0.050588,101.192800,84.713678,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.155562,67.762546,91.783777,100.000000,10.393306,15.000000,58.847575,86.548324,0.000000,30.635036,29.886375,0.216529,15.997974,48.432539,39.902652,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.061260,61.835030,104.741007,123.385829,69.396603,71.178983,39.805527,14.374074,103.320024,11.043310,61.734593,38.835169,121.820383,104.140165,120.653836,103.879582,83.499224,103.905654,-0.063110,-2.078645,32.025740,-235.679951,105.719076,4.217542,15.205249,4.998254,9.590138,678.752554,10.650446,294689.985794,0.929528,19.538340,16.024391,2.711528,0.072656,0.049801,101.203894,84.718048,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.146451,67.747584,91.800653,100.000000,10.399854,15.000000,58.847575,86.553357,0.000000,30.635036,29.884303,0.214684,15.975508,49.533936,39.910156,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.085011,61.835305,104.701838,123.376368,69.394641,71.180494,39.762094,14.377785,103.354133,11.057172,61.740488,38.789824,121.832903,104.232375,120.668729,103.877425,83.542984,103.850597,-0.062924,-2.077451,32.025740,-235.675423,105.545269,4.031290,15.269870,4.984047,17.912291,1269.146852,10.666938,294711.740594,0.930741,19.546795,16.031121,2.715642,0.072441,0.049944,101.222373,84.703024,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.176736,67.790853,91.850075,100.000000,10.398661,15.000000,58.847575,86.334894,0.000000,30.635036,29.882525,0.220018,15.978356,49.263406,39.903154,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.647253,61.822349,104.801171,123.375255,69.391820,71.185064,39.797877,14.378213,103.403920,11.075379,61.756301,38.832161,121.834441,104.172931,120.683596,103.945000,83.563401,104.027325,-0.062832,-2.077434,32.025740,-235.670911,105.659582,3.856519,15.173678,4.955252,14.588670,1032.727575,10.515765,294561.245551,0.917362,18.903873,16.069914,2.681455,0.072944,0.050087,101.170735,84.734429,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.168410,67.771686,91.823375,100.000000,10.394451,15.000000,58.847575,86.314345,0.000000,30.635036,29.880738,0.216815,16.001147,48.982428,39.903832,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.916482,61.830343,104.814267,123.375812,69.406043,71.188865,39.832164,14.391342,103.466897,11.114528,61.759718,38.821898,121.835197,104.209616,120.661228,103.956173,83.551236,103.956548,-0.062913,-2.077401,32.025740,-235.657456,105.126945,3.571568,15.196594,5.010407,12.698801,898.170568,10.504695,294499.331996,0.917779,18.872902,15.991670,2.678823,0.073485,0.050111,101.161611,84.722279,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.164233,67.735877,91.814964,100.000000,10.402288,15.000000,58.847575,86.498370,0.000000,30.635036,29.878271,0.214919,15.990563,47.744730,39.910913,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.034493,61.827035,104.718775,123.381655,69.399061,71.193392,39.792493,14.375216,103.443907,11.139323,61.745171,38.833712,121.804286,104.251072,120.659269,103.881538,83.541046,103.879207,-0.062863,-2.077366,32.025740,-235.669661,105.917150,3.380578,15.270104,4.926403,25.661561,1816.820027,10.649750,294666.403059,0.928247,19.438206,16.081897,2.711737,0.072338,0.050992,101.183646,84.714956,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.146394,67.727972,91.844515,100.000000,10.402859,15.000000,58.847575,86.370696,0.000000,30.635036,29.876120,0.213102,15.950445,49.119026,39.896653,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.597991,61.827035,104.703396,123.381655,69.408867,71.198726,39.825748,14.386490,103.390459,11.115461,61.736985,38.875524,121.830410,104.219814,120.662312,103.874884,83.529339,103.881340,-0.062769,-2.076185,32.025740,-235.660511,105.204162,3.389771,15.150040,4.997966,12.327011,872.014778,10.568984,294590.813207,0.920564,19.089968,16.049767,2.693313,0.072186,0.049568,101.206195,84.736707,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.164551,67.699998,91.867302,100.000000,10.401199,15.000000,58.847575,86.303563,0.000000,30.635036,29.874118,0.214825,16.005204,49.176567,39.908730,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.699879,61.832273,104.690657,123.382490,69.424276,71.201749,39.758975,14.377357,103.434443,11.093518,61.757838,38.861843,121.841623,104.156861,120.675504,103.896717,83.535509,103.921179,-0.062955,-2.074428,32.025740,-235.676342,105.014575,3.084420,15.201192,5.001716,12.558579,889.887901,10.523589,294569.404902,0.918513,18.931111,16.011528,2.682724,0.072407,0.050905,101.208641,84.759999,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.175610,67.707761,91.892427,100.000000,10.403961,15.000000,58.847575,86.488684,0.000000,30.635036,29.872478,0.215201,16.005023,49.382848,39.905868,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.591716,61.827586,104.703506,123.381377,69.418750,71.206287,39.718512,14.379355,103.214984,11.047698,61.783497,38.926704,121.809489,104.237380,120.690348,103.958202,83.530878,103.955498,-0.063120,-2.075002,32.025740,-235.666666,105.103536,3.081863,15.160335,4.958389,21.541224,1527.943861,10.657284,294791.742150,0.929069,19.508281,16.024571,2.712664,0.073891,0.049803,101.155264,84.714996,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.174728,67.701052,91.898762,100.000000,10.395371,15.000000,58.847575,86.437140,0.000000,30.635036,29.870658,0.217487,15.948011,49.609103,39.910274,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.967806,61.837235,104.750314,123.383325,69.412924,71.208585,39.750272,14.392626,103.387934,11.024061,61.759659,38.860706,121.809618,104.182437,120.654811,103.896504,83.523412,103.898903,-0.063181,-2.075038,32.025740,-235.651924,105.174240,3.394173,15.165852,4.934842,10.897183,772.332157,10.625052,294758.177993,0.928027,19.378350,16.043351,2.705193,0.072835,0.049440,101.085092,84.658593,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.149973,67.673311,91.883275,100.000000,10.394325,15.000000,58.847575,86.483819,0.000000,30.635036,29.868592,0.215626,15.982323,49.372597,39.904550,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.592518,61.837235,104.677213,123.383325,69.400509,71.207764,39.774508,14.378926,103.434215,11.021198,61.786428,38.787067,121.816811,104.164484,120.659273,103.810767,83.519871,103.945439,-0.063120,-2.076256,32.025740,-235.671505,105.022345,3.371950,15.251731,4.982911,17.766073,1258.393916,10.660361,294824.692222,0.931841,19.517167,16.069468,2.713108,0.072969,0.049645,101.035179,84.654649,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.156770,67.699268,91.904443,100.000000,10.404411,15.000000,58.847575,86.314685,0.000000,30.635036,29.867193,0.214217,15.939321,49.016148,39.905091,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.684920,61.840267,104.672927,123.386942,69.418569,71.211547,39.775439,14.361659,103.299273,11.039317,61.769710,38.873110,121.842281,104.085381,120.663229,103.862929,83.536950,103.944006,-0.063215,-2.078079,32.025740,-235.691059,105.188468,3.012115,15.146343,4.969911,18.384002,1302.132209,10.549697,294692.980842,0.921415,19.029165,16.041498,2.688124,0.072727,0.050044,100.888962,84.635406,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.170500,67.667269,91.904373,100.000000,10.397533,15.000000,58.847575,86.474248,0.000000,30.635036,29.865564,0.216576,15.965519,48.925853,39.900646,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.020086,61.848813,104.742660,123.390003,69.435070,71.213815,39.817754,14.379497,103.425470,11.002506,61.748670,38.937405,121.844194,104.222964,120.662403,103.809545,83.531821,103.931318,-0.063304,-2.079860,32.025740,-235.669137,105.538497,3.002904,15.272610,4.926836,4.959882,350.933323,10.657914,294853.760252,0.930550,19.525749,16.074177,2.712371,0.073110,0.049205,100.798235,84.624164,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.188708,67.707999,91.907382,100.000000,10.395222,15.000000,58.847575,86.427510,0.000000,30.635036,29.863830,0.216148,15.989247,49.752979,39.913343,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.095073,61.839716,104.761982,123.387220,69.426923,71.217644,39.822805,14.377642,103.159664,11.037678,61.697991,38.888605,121.809864,104.250063,120.640947,103.896351,83.499243,103.939910,-0.063493,-2.081580,32.025740,-235.675239,105.556058,2.726664,15.186912,4.973986,25.395604,1796.621945,10.629600,294810.469953,0.928177,19.406173,16.056202,2.705781,0.072766,0.049645,100.703806,84.581830,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.140276,67.649023,91.868637,100.000000,10.418589,15.000000,58.847575,86.273596,0.000000,30.635036,29.862545,0.218696,15.943017,49.080154,39.910638,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.173465,61.831446,104.733643,123.388055,69.427584,71.222726,39.827015,14.379069,103.507905,11.057167,61.733639,38.856895,121.801384,104.183602,120.655186,103.926136,83.475419,103.936930,-0.063826,-2.083918,32.025740,-235.668912,105.273589,2.697837,15.156224,4.995658,18.208583,1288.037145,10.534003,294692.540142,0.918611,18.971859,16.053387,2.684327,0.072098,0.049554,100.654805,84.579244,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.161571,67.653736,91.833304,100.000000,10.417194,15.000000,58.847575,86.228079,0.000000,30.635036,29.859881,0.216481,15.975111,48.735193,39.894460,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.607260,61.831446,104.767673,123.388055,69.443266,71.227049,39.756801,14.377071,103.353420,11.055852,61.750701,38.753861,121.844140,104.266178,120.664700,103.861391,83.512988,103.884817,-0.063844,-2.085675,32.025740,-235.671073,105.323312,2.844807,15.257375,4.959814,5.208612,369.097065,10.513328,294711.326342,0.916613,18.864081,16.091344,2.679672,0.074176,0.050539,100.604736,84.578020,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.160855,67.658427,91.849486,100.000000,10.406040,15.000000,58.847575,86.189170,0.000000,30.635036,29.857738,0.217391,16.003166,48.072724,39.906635,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.708740,61.834478,104.650261,123.387220,69.459160,71.230077,39.852219,14.375644,103.249191,11.040512,61.772981,38.900090,121.857850,104.172325,120.679217,103.857194,83.510758,103.913753,-0.064041,-2.087378,32.025740,-235.673970,105.222195,2.773928,15.200326,4.980152,25.056705,1771.338015,10.486998,294722.889885,0.914573,18.752802,16.113303,2.673586,0.074600,0.050041,100.541661,84.614545,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.166265,67.669679,91.847681,100.000000,10.405590,15.000000,58.847575,86.428659,0.000000,30.635036,29.856046,0.216243,15.976157,48.443054,39.905357,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.746424,61.837235,104.737984,123.385829,69.458092,71.233143,39.782161,14.379640,103.269040,11.028072,61.764077,38.806623,121.852030,104.256805,120.680049,103.914972,83.505697,103.922809,-0.064274,-2.089149,32.025740,-235.668668,104.985205,2.646986,15.218231,5.041654,8.970994,635.304881,10.665385,294930.673734,0.930818,19.500384,16.043100,2.713678,0.073501,0.049897,100.537898,84.620910,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.180006,67.697608,91.827294,100.000000,10.387651,15.000000,58.847575,86.378871,0.000000,30.635036,29.854250,0.216481,16.006376,49.060945,39.899948,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.714352,61.843300,104.751853,123.386385,69.472667,71.236201,39.791662,14.392198,103.335859,10.996746,61.744194,38.840785,121.824614,104.279505,120.669440,103.930953,83.476793,103.936183,-0.064104,-2.089145,32.025740,-235.653822,105.447592,2.399453,15.232763,4.931578,12.244628,866.928930,10.622499,294906.002180,0.925999,19.368812,16.063452,2.703531,0.075013,0.050555,100.486308,84.604684,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.175829,67.700492,91.842351,100.000000,10.404338,15.000000,58.847575,86.359529,0.000000,30.635036,29.852599,0.214638,15.999975,49.123007,39.902485,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.770223,61.843300,104.709058,123.386385,69.460282,71.240768,39.820771,14.381923,103.456988,10.976707,61.713074,38.888338,121.822432,104.224245,120.633939,103.930946,83.457281,103.941253,-0.064143,-2.089143,32.025740,-235.669978,105.279869,2.283764,15.173281,4.937059,17.706636,1252.726829,10.620213,294911.931914,0.926698,19.321655,16.074184,2.703165,0.072760,0.050652,100.447135,84.583969,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.153187,67.669045,91.803603,100.000000,10.408007,15.000000,58.847575,86.368982,0.000000,30.635036,29.851129,0.214731,16.013101,49.058416,39.906301,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.835809,61.837786,104.679829,123.386107,69.459469,71.243807,39.740396,14.375216,103.318060,10.927077,61.745763,38.854179,121.831929,104.113988,120.675592,103.840794,83.499567,103.827297,-0.064188,-2.090915,32.025740,-235.669334,105.413479,2.190686,15.197568,5.011453,3.236669,229.454210,10.632178,294982.249687,0.927362,19.370198,16.111461,2.705763,0.072069,0.051934,100.501839,84.576035,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.159109,67.683306,91.847922,100.000000,10.407762,15.000000,58.847575,86.341211,0.000000,30.635036,29.849179,0.217487,16.009297,49.535496,39.899633,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.957707,61.832549,104.701867,123.382768,69.481315,71.249927,39.785118,14.372077,103.407753,10.901319,61.783952,38.834146,121.819317,104.210963,120.653160,103.889318,83.481914,103.898922,-0.064279,-2.091528,32.025740,-235.677211,105.406260,1.831977,15.284330,4.907616,12.187209,863.005562,10.611228,295003.082877,0.925297,19.296214,16.134148,2.700760,0.072518,0.050374,100.462086,84.574309,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.163990,67.677384,91.833265,100.000000,10.408696,15.000000,58.847575,86.305163,0.000000,30.635036,29.846595,0.217872,15.990725,49.416303,39.897764,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.613458,61.842473,104.706583,123.384716,69.491452,71.254513,39.780563,14.371220,103.388265,10.927489,61.762912,38.755320,121.819167,104.210597,120.666728,103.892374,83.471067,103.934468,-0.064426,-2.090417,32.025740,-235.673003,105.800575,2.043280,15.173083,5.039346,16.950107,1200.415249,10.588377,294925.875330,0.925498,19.203957,16.020488,2.695446,0.073121,0.050209,100.367710,84.567554,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.168395,67.666822,91.834252,100.000000,10.403448,15.000000,58.847575,86.251751,0.000000,30.635036,29.844778,0.216100,15.987516,48.685164,39.902633,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.644002,61.841921,104.747631,123.389446,69.476297,71.256981,39.773115,14.376929,103.361939,10.975882,61.783947,38.881557,121.825336,104.131732,120.683098,103.920084,83.480684,103.885817,-0.064641,-2.091005,32.025740,-235.668275,105.163763,1.842145,15.238948,5.031160,3.508070,248.489813,10.553935,294918.838919,0.921390,19.037794,16.083009,2.687578,0.072962,0.050064,100.335475,84.598373,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.181159,67.694187,91.884637,100.000000,10.393418,15.000000,58.847575,86.397173,0.000000,30.635036,29.843482,0.214544,15.994458,48.440912,39.904944,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.019164,61.841921,104.674534,123.389446,69.456828,71.257974,39.804593,14.383493,103.491245,11.008073,61.759903,38.871715,121.827834,104.166596,120.664827,103.960385,83.473424,103.959310,-0.064594,-2.092785,32.025740,-235.667101,105.282581,1.634395,15.149282,4.979160,26.942252,1906.912192,10.661603,295107.838810,0.930484,19.503181,16.116114,2.711660,0.072433,0.049989,100.311522,84.564605,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.173435,67.661059,91.872590,100.000000,10.407225,15.000000,58.847575,86.377192,0.000000,30.635036,29.841746,0.217294,15.993250,49.336375,39.899800,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.086056,61.835581,104.717741,123.385551,69.440097,71.257938,39.777373,14.373789,103.409629,11.033054,61.731395,38.901971,121.813522,104.237213,120.652451,103.929331,83.451574,103.908959,-0.064615,-2.094509,32.025740,-235.675172,105.255419,1.703022,15.184081,4.979413,4.688139,332.043030,10.656683,295091.252245,0.929893,19.462093,16.076030,2.710579,0.072492,0.049778,100.303306,84.583163,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.161580,67.653746,91.883308,100.000000,10.415877,15.000000,58.847575,86.206881,0.000000,30.635036,29.839744,0.217679,16.000408,49.671345,39.902052,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.519994,61.824554,104.761184,123.378316,69.440383,71.259451,39.835063,14.379925,103.542429,11.054015,61.757471,38.787416,121.808087,104.168427,120.676010,103.918843,83.429790,103.978596,-0.064746,-2.096229,32.025740,-235.670832,105.636821,2.107504,15.167637,5.032494,10.378008,733.970332,10.533666,294946.684109,0.919492,18.966183,16.129310,2.682644,0.072335,0.049932,100.295556,84.589959,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.161211,67.652959,91.883170,100.000000,10.407325,15.000000,58.847575,86.167852,0.000000,30.635036,29.837960,0.214357,16.001165,48.476464,39.902701,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.758086,61.819041,104.734106,123.373308,69.436682,71.261022,39.846522,14.375073,103.481191,11.055071,61.739183,38.832107,121.809609,104.256001,120.655195,103.914154,83.418378,104.048998,-0.064573,-2.098021,32.025740,-235.674378,105.281667,2.220985,15.156296,4.949302,15.334045,1084.167295,10.517412,294940.601326,0.918399,18.871804,16.119634,2.679159,0.072930,0.049890,100.242283,84.571625,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.143741,67.657074,91.840716,100.000000,10.413567,15.000000,58.847575,86.410029,0.000000,30.635036,29.835597,0.214263,15.985064,48.316071,39.905662,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.022018,61.819041,104.732929,123.373308,69.434554,71.259509,39.776854,14.378356,103.415503,11.062438,61.754183,38.747998,121.817145,104.252903,120.636875,103.903094,83.419213,103.969028,-0.064620,-2.100971,32.025740,-235.671422,105.232738,2.221016,15.232330,4.999823,2.398476,169.877134,10.696403,295206.184791,0.931677,19.609461,16.185014,2.719657,0.072975,0.050345,100.193010,84.548799,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.152146,67.635545,91.827789,100.000000,10.410769,15.000000,58.847575,86.297475,0.000000,30.635036,29.833425,0.215296,16.001471,49.900009,39.893467,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.838266,61.825932,104.733853,123.367186,69.452916,71.257164,39.766575,14.379640,103.366285,11.057520,61.730714,38.855679,121.808837,104.137878,120.645798,103.917580,83.396181,103.988922,-0.064463,-2.102723,32.025740,-235.667687,105.802794,2.236382,15.143567,5.036894,26.079676,1847.625735,10.619871,295121.818621,0.925220,19.288020,16.240479,2.702252,0.074540,0.051015,100.145162,84.536399,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.151634,67.635032,91.830056,100.000000,10.412289,15.000000,58.847575,86.173777,0.000000,30.635036,29.831773,0.216720,15.999254,49.564583,39.904865,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.814963,61.818489,104.705832,123.371916,69.467462,71.256383,39.797528,14.376500,103.348763,11.105206,61.730435,38.881616,121.807030,104.166311,120.668681,103.886897,83.396724,103.982354,-0.064557,-2.105029,32.025740,-235.671154,105.782686,2.448074,15.174038,4.964556,16.628907,1177.165658,10.538404,295002.342364,0.920028,18.939542,16.189603,2.683944,0.072339,0.050908,100.017039,84.538981,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.160090,67.635191,91.851631,100.000000,10.418488,15.000000,58.847575,86.241654,0.000000,30.635036,29.828918,0.215674,15.976896,48.948521,39.915654,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.818182,61.812700,104.722957,123.371360,69.485416,71.256379,39.757123,14.372219,103.374555,11.086745,61.733852,38.877660,121.811222,104.151233,120.663864,103.943570,83.396401,103.832952,-0.064704,-2.106757,32.025740,-235.675925,105.471177,2.750651,15.286440,4.945029,4.632437,328.264971,10.594831,295106.982458,0.924972,19.188856,16.225085,2.696667,0.072639,0.050058,100.035160,84.541923,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.164534,67.678345,91.866279,100.000000,10.407833,15.000000,58.847575,86.247011,0.000000,30.635036,29.826948,0.213380,16.019736,48.887279,39.907363,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.775319,61.812976,104.728905,123.369969,69.481237,71.255623,39.778860,14.375216,103.443090,11.086488,61.739609,38.852717,121.806912,104.210340,120.678752,103.938092,83.382857,103.971765,-0.064767,-2.108543,32.025740,-235.670641,105.460958,2.749156,15.195314,4.998345,24.575617,1740.532307,10.598746,295106.182266,0.924827,19.212218,16.220432,2.697564,0.074321,0.050598,100.065556,84.527169,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.147519,67.650045,91.854481,100.000000,10.414698,15.000000,58.847575,86.239553,0.000000,30.635036,29.824675,0.216720,15.974895,49.142542,39.912487,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.723187,61.812976,104.778594,123.369969,69.491490,71.256393,39.751790,14.387631,103.488519,11.085922,61.733966,38.777741,121.820124,104.221446,120.665335,103.943825,83.379769,104.024338,-0.064773,-2.110029,32.025740,-235.663943,105.723006,2.748268,15.255536,5.022758,10.229194,724.961116,10.599402,295098.395038,0.925670,19.202174,16.127197,2.697781,0.072823,0.051002,100.011221,84.502463,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.154474,67.649531,91.855063,100.000000,10.412909,15.000000,58.847575,86.254907,0.000000,30.635036,29.822656,0.215107,16.001093,49.673913,39.905642,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.716236,61.811046,104.739565,123.375534,69.471352,71.255672,39.745274,14.376500,103.334871,11.081194,61.723234,38.797311,121.817272,104.222257,120.640530,103.948992,83.366785,103.866616,-0.064817,-2.110640,32.025740,-235.670010,105.714649,2.791775,15.222666,4.973769,20.346246,1442.210994,10.613119,295132.636673,0.926263,19.259146,16.227672,2.700917,0.073068,0.050104,100.002487,84.533553,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.138590,67.652740,91.866070,100.000000,10.427834,15.000000,58.847575,86.274096,0.000000,30.635036,29.820540,0.214684,15.995756,48.971665,39.908504,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.875585,61.814079,104.729977,123.375255,69.482440,71.251875,39.841783,14.382779,103.549369,11.080491,61.744663,38.756158,121.813686,104.168010,120.660846,103.886005,83.370255,103.935906,-0.064773,-2.112385,32.025740,-235.665038,105.974640,2.822275,15.222432,5.031503,11.645617,823.481257,10.634317,295162.535200,0.928257,19.328170,16.263660,2.705836,0.072199,0.049841,100.019520,84.541914,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.153042,67.637692,91.884474,100.000000,10.416524,15.000000,58.847575,86.269583,0.000000,30.635036,29.818489,0.215674,15.997577,49.437283,39.905504,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.156729,61.818489,104.768322,123.379151,69.478437,71.250349,39.832779,14.402045,103.431511,11.072005,61.765241,38.805312,121.819855,104.291315,120.667026,103.995397,83.382283,103.909627,-0.064644,-2.114191,32.025740,-235.647080,105.507529,2.804104,15.308743,4.993206,12.698997,898.170568,10.632436,295176.073409,0.928575,19.335450,16.177903,2.705314,0.072998,0.050408,99.995650,84.513949,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.148796,67.627192,91.889915,100.000000,10.415300,15.000000,58.847575,86.194740,0.000000,30.635036,29.816598,0.216767,16.028571,49.525884,39.906252,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.690863,61.818489,104.672052,123.379151,69.510731,71.250400,39.843890,14.373504,103.420948,11.052269,61.766925,38.789766,121.799851,104.136650,120.659922,103.963597,83.361063,103.903287,-0.064678,-2.115997,32.025740,-235.680358,105.403771,2.854249,15.201625,4.979773,15.587861,1102.185728,10.581769,295092.091760,0.922170,19.127697,16.217827,2.693978,0.072663,0.049421,99.957588,84.509072,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.154968,67.620483,91.897215,100.000000,10.415828,15.000000,58.847575,86.064751,0.000000,30.635036,29.814796,0.217728,16.027417,49.063824,39.912044,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.755131,61.820419,104.803699,123.382768,69.530948,71.246621,39.717388,14.383921,103.288357,11.087866,61.759617,38.772731,121.800982,104.134471,120.665366,103.927728,83.359201,103.998590,-0.064555,-2.116599,32.025740,-235.665367,105.726638,2.863970,15.210081,5.019152,8.345921,592.002518,10.499385,294954.784814,0.915190,18.761826,16.189343,2.675615,0.072213,0.050562,99.990634,84.544335,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.139987,67.607954,91.881616,100.000000,10.416789,15.000000,58.847575,86.259671,0.000000,30.635036,29.812914,0.214825,16.002247,48.436191,39.900321,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.836523,61.830067,104.818893,123.381655,69.512313,71.245868,39.793157,14.367938,103.302774,11.097823,61.768146,38.848201,121.817389,104.177052,120.659068,103.940918,83.382683,103.900170,-0.064030,-2.118368,32.025740,-235.683310,105.670518,2.763186,15.264713,4.965367,12.967552,918.078030,10.632763,295180.107019,0.926884,19.376517,16.206593,2.705343,0.075324,0.050166,100.033320,84.575132,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.156138,67.591280,91.905683,100.000000,10.414335,15.000000,58.847575,86.222520,0.000000,30.635036,29.810752,0.215343,16.003978,48.835169,39.899662,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.799202,61.834478,104.696882,123.386942,69.499533,71.245892,39.799186,14.369222,103.248653,11.112427,61.767611,38.876125,121.789110,104.136458,120.659353,103.889235,83.349893,103.910270,-0.063797,-2.117190,32.025740,-235.677942,105.699213,2.748077,15.173858,5.014933,17.939264,1269.873402,10.625769,295142.076210,0.928121,19.293310,16.268117,2.704254,0.072803,0.049685,100.082104,84.573384,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.135281,67.602401,91.905568,100.000000,10.435757,15.000000,58.847575,86.176468,0.000000,30.635036,29.808908,0.214170,15.999254,49.462401,39.897804,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.856444,61.838338,104.790058,123.388890,69.500231,71.245108,39.787768,14.383065,103.455024,11.160580,61.781064,38.845459,121.798318,104.081104,120.657210,103.970387,83.342267,103.910400,-0.063543,-2.116005,32.025740,-235.665896,106.003641,2.411189,15.211325,5.034081,10.250765,725.832975,10.602458,295081.695199,0.924262,19.195295,16.183021,2.698977,0.072799,0.050344,100.134739,84.606969,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.122641,67.618020,91.929567,100.000000,10.420064,15.000000,58.847575,86.186687,0.000000,30.635036,29.807296,0.216338,15.976571,49.235249,39.910077,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.763522,61.838338,104.693818,123.388890,69.500824,71.242841,39.782885,14.377927,103.454463,11.189909,61.773364,38.777621,121.804386,104.199310,120.647610,103.898918,83.356764,103.958152,-0.063456,-2.115956,32.025740,-235.680018,105.942214,2.462302,15.179808,4.985471,20.515291,1452.818620,10.601679,295145.249827,0.925096,19.249053,16.222136,2.698429,0.072518,0.050929,100.227511,84.612881,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.142351,67.636123,91.938667,100.000000,10.429808,15.000000,58.847575,86.151863,0.000000,30.635036,29.805688,0.214778,15.971938,49.501249,39.912084,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.669388,61.836408,104.702361,123.392785,69.497257,71.239818,39.750228,14.377357,103.412216,11.171311,61.781618,38.714837,121.801008,104.256157,120.657553,103.923283,83.341993,103.939625,-0.063372,-2.115919,32.025740,-235.670787,105.868548,2.462323,15.267688,4.954242,10.585534,750.245046,10.593565,295131.103406,0.923883,19.177238,16.229843,2.696851,0.072154,0.049726,100.235861,84.598945,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.120100,67.632948,91.940218,100.000000,10.412688,15.000000,58.847575,86.189667,0.000000,30.635036,29.804518,0.217824,15.987714,48.967652,39.897735,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.573507,61.841921,104.697223,123.392785,69.486400,71.239794,39.775053,14.381923,103.242068,11.232173,61.780274,38.736622,121.806550,104.185148,120.665065,103.905521,83.368855,103.939131,-0.063498,-2.115337,32.025740,-235.670632,105.501439,2.462314,15.177843,4.972669,9.404314,666.110589,10.612006,295142.593513,0.926367,19.300121,16.245244,2.700833,0.074862,0.050332,100.235768,84.603746,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.133860,67.643419,91.927585,100.000000,10.415737,15.000000,58.847575,86.226785,0.000000,30.635036,29.802663,0.216624,15.989229,49.409130,39.897499,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.656064,61.849089,104.692210,123.394176,69.485053,71.241355,39.796730,14.382351,103.440582,11.239719,61.785080,38.863101,121.807349,104.171180,120.646267,103.913120,83.339265,103.972534,-0.063270,-2.115357,32.025740,-235.667916,105.488814,2.500460,15.158802,4.994450,16.029202,1134.735155,10.641469,295187.635141,0.929530,19.422906,16.248415,2.707629,0.073939,0.049358,100.219559,84.612536,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.140099,67.640939,91.933471,100.000000,10.425201,15.000000,58.847575,86.097390,0.000000,30.635036,29.800605,0.216624,16.032538,48.853506,39.904934,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.851006,61.851294,104.699436,123.396124,69.471002,71.239065,39.810242,14.392626,103.228419,11.213177,61.779597,38.900503,121.788937,104.135815,120.645854,103.945886,83.352672,103.910493,-0.063042,-2.115338,32.025740,-235.658622,105.338215,2.500485,15.189725,5.022902,17.430913,1233.545916,10.670753,295197.510154,0.931464,19.555690,16.221244,2.714226,0.074330,0.050446,100.173002,84.590437,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.114354,67.629265,91.899016,100.000000,10.419969,15.000000,58.847575,86.222991,0.000000,30.635036,29.799266,0.217294,15.994999,49.259314,39.906625,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.891480,61.851294,104.704991,123.396124,69.455828,71.234541,39.704176,14.383921,103.412570,11.224952,61.787714,38.925910,121.803650,104.138070,120.658632,103.900185,83.350427,103.883505,-0.063023,-2.115345,32.025740,-235.663243,104.882944,2.354826,15.173750,4.992449,7.491232,531.553582,10.645103,295215.028117,0.928840,19.453259,16.271745,2.708300,0.073024,0.049532,100.156773,84.635106,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.124561,67.634093,91.886276,100.000000,10.411976,15.000000,58.847575,86.130654,0.000000,30.635036,29.797736,0.216338,15.992294,49.140905,39.911454,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.033768,61.853499,104.650280,123.390559,69.456270,71.228231,39.766362,14.372647,103.441502,11.214531,61.749096,38.793133,121.789564,104.186505,120.652753,103.988491,83.335397,103.984051,-0.062918,-2.115335,32.025740,-235.676314,105.569337,2.133157,15.172217,4.996001,24.533027,1738.062038,10.585306,295107.093450,0.923452,19.197380,16.219498,2.694896,0.077082,0.049771,100.134811,84.602962,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.137837,67.629932,91.865321,100.000000,10.415375,15.000000,58.847575,86.105418,0.000000,30.635036,29.796222,0.215437,15.996928,48.714115,39.910569,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.650955,61.842197,104.756608,123.391116,69.446260,71.227317,39.802871,14.375644,103.456756,11.232636,61.772450,38.820333,121.792581,104.296486,120.645585,103.897612,83.336263,103.981171,-0.062604,-2.115293,32.025740,-235.673153,105.306385,2.096280,15.267273,4.950149,9.772211,691.685139,10.572752,295073.801686,0.924816,19.143922,16.204840,2.692235,0.072335,0.050699,100.098789,84.599748,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.131080,67.641463,91.872651,100.000000,10.405929,15.000000,58.847575,86.034892,0.000000,30.635036,29.794633,0.215249,15.961949,48.871445,39.908219,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
