OSU 80 Ton Compressor Load Stand
38.798956,61.839165,104.705070,123.382490,69.442785,71.228829,39.767854,14.377214,103.405536,11.276912,61.767452,38.772847,121.787425,104.246200,120.627093,103.961440,83.344836,103.910915,-0.062121,-2.115291,32.025740,-235.670277,105.294250,1.910353,15.173010,4.994504,12.175767,862.569632,10.522733,295010.146399,0.919645,18.958530,16.282822,2.681019,0.076073,0.050239,100.061510,84.607902,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.119804,67.649295,91.844330,100.000000,10.428303,15.000000,58.847575,86.195657,0.000000,30.635036,29.792450,0.216433,15.990112,48.843618,39.902426,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.756517,61.837786,104.747248,123.378873,69.453770,71.225769,39.720180,14.381495,103.258964,11.311211,61.759030,38.784600,121.808377,104.245573,120.644946,103.891403,83.337386,103.972820,-0.062087,-2.115320,32.025740,-235.669099,105.136677,1.774089,15.167746,4.960463,26.522498,1881.192332,10.651057,295156.714321,0.928630,19.453144,16.280154,2.710324,0.073486,0.050640,100.113918,84.660423,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.159029,67.669911,91.868100,100.000000,10.429280,15.000000,58.847575,86.122221,0.000000,30.635036,29.790008,0.213751,15.991771,49.482601,39.904668,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.830011,61.837786,104.760627,123.378873,69.474611,71.224993,39.756441,14.375073,103.324618,11.302459,61.748397,38.786625,121.795920,104.119244,120.644618,103.916762,83.313063,104.009821,-0.062205,-2.115318,32.025740,-235.673234,105.454289,1.858788,15.226849,4.965836,6.004183,425.477323,10.600057,295085.683032,0.925620,19.254063,16.227596,2.698657,0.072725,0.050298,100.187038,84.636541,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.136279,67.673724,91.835919,100.000000,10.424468,15.000000,58.847575,86.132927,0.000000,30.635036,29.788196,0.215154,16.003942,48.976092,39.899318,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.830689,61.835857,104.736088,123.385272,69.468603,71.222665,39.803723,14.390628,103.429247,11.303998,61.801543,38.778789,121.819263,104.168824,120.665648,103.948778,83.337045,103.881887,-0.062139,-2.114162,32.025740,-235.657843,105.656497,1.858816,15.165257,4.976672,13.320005,942.780720,10.617095,295099.936403,0.927788,19.308843,16.273804,2.702700,0.072315,0.049701,100.248637,84.671096,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.154806,67.676910,91.847131,100.000000,10.427007,15.000000,58.847575,86.095574,0.000000,30.635036,29.786348,0.214217,15.979979,49.670432,39.910038,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.770978,61.843300,104.719697,123.388055,69.466018,71.221130,39.738322,14.378498,103.445555,11.278631,61.785452,38.828872,121.799650,104.178942,120.646787,103.845054,83.301645,103.969497,-0.062142,-2.114758,32.025740,-235.672750,105.529993,1.469778,15.246881,4.983109,20.209462,1432.765848,10.595606,295097.892528,0.925030,19.211621,16.321282,2.697929,0.076867,0.050494,100.352550,84.678980,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.145213,67.678939,91.814496,100.000000,10.421429,15.000000,58.847575,86.091976,0.000000,30.635036,29.784567,0.217921,15.978429,49.246544,39.911936,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.040774,61.851018,104.703419,123.394733,69.458617,71.221142,39.776640,14.377071,103.317300,11.281764,61.775808,38.835405,121.799103,104.143325,120.665444,103.836619,83.306475,103.909956,-0.061791,-2.115356,32.025740,-235.668623,105.710978,1.323562,15.181899,4.954963,10.266363,727.140765,10.592475,295053.380340,0.923879,19.208795,16.217209,2.697250,0.072787,0.050207,100.463060,84.674014,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.162887,67.684183,91.799860,100.000000,10.421036,15.000000,58.847575,86.112849,0.000000,30.635036,29.783177,0.215201,15.998821,49.447495,39.909428,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.637275,61.851018,104.732316,123.394733,69.452355,71.218050,39.705775,14.378070,103.441694,11.274467,61.766306,38.834454,121.819906,104.229716,120.678834,103.884229,83.290613,103.915199,-0.061875,-2.115374,32.025740,-235.673341,105.888351,1.368289,15.155593,5.020450,15.673087,1112.066804,10.609277,295126.839391,0.926942,19.295215,16.307464,2.700982,0.074850,0.050476,100.519211,84.724658,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.193654,67.680506,91.801141,100.000000,10.418827,15.000000,58.847575,85.993595,0.000000,30.635036,29.781853,0.214966,15.958577,48.684132,39.901285,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.708591,61.852121,104.727848,123.397794,69.461567,71.216531,39.776232,14.380782,103.308099,11.258829,61.770673,38.807927,121.827356,104.179098,120.646319,103.880259,83.295716,103.963782,-0.061875,-2.115357,32.025740,-235.670630,105.865936,1.368285,15.224631,5.010695,17.612974,1247.495671,10.524901,295012.942784,0.919131,18.946825,16.265358,2.681899,0.074824,0.049691,100.490967,84.707321,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.167535,67.702991,91.804173,100.000000,10.428132,15.000000,58.847575,86.163443,0.000000,30.635036,29.780287,0.215721,15.985460,48.907215,39.904491,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.942244,61.849916,104.688710,123.396681,69.481270,71.215806,39.743197,14.386490,103.427069,11.259090,61.766324,38.778549,121.815205,104.217360,120.641594,103.913999,83.254278,103.994629,-0.061854,-2.115344,32.025740,-235.661164,105.312010,1.139866,15.153231,4.974941,5.506112,390.312317,10.651621,295191.702360,0.931158,19.480117,16.284503,2.710655,0.072324,0.049650,100.500000,84.721413,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.172906,67.692567,91.808441,100.000000,10.424123,15.000000,58.847575,86.127204,0.000000,30.635036,29.778682,0.217198,15.953979,49.550235,39.912261,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.053925,61.849916,104.743884,123.398628,69.485597,71.210496,39.756898,14.369936,103.435848,11.230778,61.732173,38.756310,121.810879,104.185593,120.647844,103.900379,83.273449,103.906576,-0.061791,-2.117117,32.025740,-235.676738,105.219261,1.224467,15.199569,5.049479,26.690556,1891.364028,10.628922,295150.066595,0.927636,19.386653,16.309816,2.705545,0.072857,0.050377,100.546444,84.703032,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.158363,67.664666,91.805987,100.000000,10.429683,15.000000,58.847575,86.018920,0.000000,30.635036,29.776962,0.216576,15.957279,49.271645,39.909232,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.019304,61.841094,104.755688,123.393342,69.473801,71.208915,39.811036,14.380068,103.299377,11.222834,61.757700,38.859194,121.827044,104.140106,120.667564,103.856239,83.283391,103.995553,-0.061966,-2.119401,32.025740,-235.671016,105.857880,1.773739,15.248287,4.987004,16.757753,1185.884255,10.552759,295101.056673,0.922357,19.075553,16.370561,2.688307,0.072098,0.049993,100.648324,84.734984,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.169694,67.674783,91.829185,100.000000,10.436960,15.000000,58.847575,85.954282,0.000000,30.635036,29.774790,0.217921,15.971920,48.585802,39.903793,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.632359,61.841094,104.753044,123.393342,69.445036,71.208970,39.807099,14.365655,103.447911,11.226617,61.774643,38.774120,121.857590,104.145487,120.686795,103.884200,83.301247,103.950287,-0.062215,-2.121141,32.025740,-235.682653,105.480439,1.945551,15.155881,4.953882,2.260684,159.996057,10.523297,295005.838313,0.919112,18.928412,16.296267,2.682032,0.075012,0.049742,100.713095,84.721817,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.201252,67.692703,91.834733,100.000000,10.432706,15.000000,58.847575,85.964624,0.000000,30.635036,29.772731,0.216100,16.003202,48.589318,39.912035,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.945432,61.848813,104.616079,123.383603,69.438491,71.208182,39.817683,14.380211,103.401341,11.224746,61.786523,38.771782,121.840953,104.179673,120.665427,103.892889,83.280640,103.961089,-0.062079,-2.121334,32.025740,-235.670220,105.750012,2.308848,15.219745,5.050110,27.166752,1922.169736,10.534584,294993.376729,0.918705,18.965170,16.342026,2.684714,0.072460,0.050262,100.775393,84.700424,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.180708,67.674595,91.838192,100.000000,10.426734,15.000000,58.847575,86.127570,0.000000,30.635036,29.771356,0.214077,16.004428,48.341377,39.898335,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.674210,61.851294,104.715082,123.393342,69.421026,71.205897,39.791076,14.380211,103.490905,11.255213,61.784996,38.779255,121.840342,104.120455,120.670694,103.831446,83.290578,103.998144,-0.062076,-2.121356,32.025740,-235.667280,105.961792,1.822809,15.136715,4.997479,4.757481,336.838258,10.653660,295133.109675,0.928774,19.476716,16.295838,2.711536,0.072318,0.049901,100.831191,84.712795,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.182134,67.666871,91.858957,100.000000,10.406842,15.000000,58.847575,85.981989,0.000000,30.635036,29.769715,0.217055,15.993809,49.299623,39.901964,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.814735,61.850743,104.722036,123.395568,69.398701,71.203628,39.795105,14.381067,103.360521,11.251376,61.774661,38.737552,121.848987,104.212264,120.662892,103.941172,83.302899,103.983329,-0.062139,-2.121366,32.025740,-235.670834,105.535009,1.838100,15.163058,4.979160,10.182868,720.892437,10.543220,295032.255190,0.920449,19.070246,16.323206,2.686222,0.072114,0.050304,100.845673,84.710415,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.164335,67.661501,91.846483,100.000000,10.434891,15.000000,58.847575,86.094971,0.000000,30.635036,29.768205,0.215816,16.004356,49.249741,39.905190,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.652670,61.850743,104.735178,123.395568,69.377069,71.202088,39.836752,14.372933,103.445056,11.233374,61.776390,38.812261,121.867923,104.216563,120.663048,103.878440,83.273961,103.967523,-0.062092,-2.121534,32.025740,-235.676845,105.939504,1.742071,15.185614,5.026220,17.187738,1215.527483,10.636611,295126.957249,0.928042,19.431400,16.336461,2.707620,0.073294,0.050330,100.870563,84.690900,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.170722,67.671653,91.853018,100.000000,10.425779,15.000000,58.847575,86.031199,0.000000,30.635036,29.766565,0.215721,15.976265,49.004323,39.908229,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.863128,61.846332,104.736059,123.405306,69.381392,71.201862,39.820086,14.374503,103.358042,11.226310,61.790516,38.798724,121.847942,104.145010,120.663805,103.993117,83.273531,103.905592,-0.062197,-2.122849,32.025740,-235.675929,105.345544,1.555929,15.168809,4.978151,4.613073,326.375942,10.593555,295041.184449,0.924278,19.244774,16.314868,2.697997,0.072934,0.051129,100.862132,84.674970,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.156588,67.640417,91.832364,100.000000,10.421769,15.000000,58.847575,86.098814,0.000000,30.635036,29.764746,0.217776,16.004374,49.086142,39.902239,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.696624,61.852672,104.716422,123.406141,69.387521,71.203222,39.833827,14.376929,103.371092,11.226398,61.770930,38.850206,121.850005,104.104904,120.657641,103.973541,83.239192,103.932667,-0.061998,-2.122812,32.025740,-235.670072,105.842178,1.521957,15.241490,4.971642,24.229484,1713.649968,10.644798,295141.283092,0.927487,19.459415,16.333913,2.709649,0.072367,0.050724,100.892939,84.682693,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.174126,67.661336,91.857420,100.000000,10.431240,15.000000,58.847575,86.004702,0.000000,30.635036,29.763078,0.215060,16.029346,49.345239,39.904275,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.711740,61.842748,104.662898,123.412262,69.377726,71.200138,39.807893,14.374217,103.540644,11.220048,61.765983,38.751007,121.849694,104.175806,120.669871,103.939538,83.240054,103.867108,-0.062234,-2.122796,32.025740,-235.680135,105.493406,2.027045,15.169350,5.026851,16.750270,1185.448325,10.579635,295047.219007,0.922419,19.176404,16.295568,2.694998,0.076972,0.050358,100.902193,84.704763,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.163425,67.649354,91.854228,100.000000,10.430923,15.000000,58.847575,85.984261,0.000000,30.635036,29.761210,0.213426,16.037406,48.580397,39.908799,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.539237,61.844402,104.746554,123.405584,69.358331,71.197794,39.789539,14.387489,103.397669,11.211553,61.785143,38.824705,121.838133,104.241261,120.652803,104.013437,83.258045,103.984201,-0.062273,-2.122789,32.025740,-235.662289,105.174324,1.970256,15.164861,4.979701,10.682198,756.348063,10.629489,295174.724199,0.926433,19.403064,16.346860,2.706087,0.073827,0.049659,100.963475,84.692546,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.172324,67.651623,91.834828,100.000000,10.437320,15.000000,58.847575,86.058751,0.000000,30.635036,29.759091,0.216195,15.989121,49.425653,39.899869,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.083531,61.844402,104.746262,123.405584,69.333903,71.197769,39.835534,14.378641,103.404021,11.198900,61.787270,38.763390,121.843648,104.227015,120.680276,104.024147,83.253597,103.953316,-0.062496,-2.123966,32.025740,-235.666726,105.131376,2.097288,15.228923,4.943532,20.055491,1418.380164,10.618515,295144.274646,0.926581,19.373108,16.304942,2.703648,0.074298,0.050637,101.065615,84.745205,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.185639,67.668306,91.852268,100.000000,10.430074,15.000000,58.847575,86.127613,0.000000,30.635036,29.757466,0.215958,15.999434,49.752686,39.904422,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.051879,61.854878,104.715277,123.409758,69.328446,71.197790,39.807477,14.377357,103.372828,11.222780,61.787334,38.797030,121.854276,104.216406,120.644674,103.832341,83.258970,104.049323,-0.062798,-2.123969,32.025740,-235.669807,104.796432,2.287033,15.175426,4.984299,7.609276,538.528459,10.680226,295186.676252,0.931478,19.603718,16.360267,2.717920,0.072179,0.050158,101.164560,84.733032,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.176166,67.670871,91.855162,100.000000,10.435671,15.000000,58.847575,85.883927,0.000000,30.635036,29.756251,0.215343,16.004717,49.400825,39.904855,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.883111,61.855153,104.780060,123.411706,69.343753,71.197765,39.727513,14.361659,103.459932,11.234396,61.788491,38.792216,121.861335,104.190566,120.663895,103.916712,83.218850,103.932089,-0.062879,-2.125754,32.025740,-235.687955,105.610560,2.329687,15.225317,4.986120,24.191455,1715.538997,10.512444,294962.171470,0.916368,18.883947,16.345383,2.680061,0.072695,0.050357,101.208505,84.709286,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.166641,67.672136,91.819473,100.000000,10.428882,15.000000,58.847575,85.890343,0.000000,30.635036,29.754676,0.217150,15.998605,48.678227,39.903714,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.930092,61.862321,104.722972,123.407532,69.341700,71.197054,39.795930,14.394624,103.477370,11.248921,61.820989,38.873100,121.851098,104.196540,120.674413,103.959455,83.213989,104.060224,-0.063215,-2.127532,32.025740,-235.652377,105.502392,2.541467,15.230437,4.979232,12.837089,908.778194,10.519395,294979.169631,0.917844,18.936067,16.400090,2.681440,0.071975,0.049670,101.230961,84.709327,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.171966,67.701194,91.828818,100.000000,10.436306,15.000000,58.847575,85.953341,0.000000,30.635036,29.753116,0.217198,16.007818,48.849524,39.904206,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.048978,61.862321,104.755216,123.407532,69.332715,71.198594,39.764105,14.379497,103.404387,11.235831,61.810033,38.869669,121.834117,104.223945,120.682095,103.994689,83.190161,103.993350,-0.063330,-2.127555,32.025740,-235.669627,105.933994,2.631607,15.195278,5.037867,12.923218,915.607761,10.577709,295102.216086,0.924020,19.158832,16.366841,2.694745,0.075620,0.050010,101.265252,84.737743,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.187565,67.688962,91.825853,100.000000,10.427950,15.000000,58.847575,85.923568,0.000000,30.635036,29.751894,0.215958,15.974841,48.711434,39.906704,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.839120,61.859013,104.670494,123.406697,69.336271,71.200885,39.828067,14.376929,103.385311,11.261152,61.794377,38.760866,121.848482,104.185715,120.685510,103.852611,83.175199,103.958133,-0.063464,-2.127584,32.025740,-235.671216,105.466912,2.671514,15.231591,4.972741,18.593210,1315.210104,10.557559,295093.790798,0.921232,19.103989,16.451890,2.690026,0.074387,0.050840,101.186546,84.736672,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.182053,67.684681,91.800112,100.000000,10.437328,15.000000,58.847575,85.860286,0.000000,30.635036,29.750251,0.213797,15.991555,48.607900,39.905534,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.688408,61.860942,104.736597,123.403637,69.359559,71.200908,39.756014,14.372647,103.304705,11.182495,61.776204,38.769904,121.838544,104.117963,120.693584,103.947421,83.213733,103.953852,-0.063112,-2.128188,32.025740,-235.676150,105.844097,2.681485,15.192159,4.989942,9.678686,685.872741,10.524593,295080.828009,0.918947,18.947328,16.433877,2.682662,0.075699,0.049533,101.227908,84.707033,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.167368,67.709896,91.814001,100.000000,10.435326,15.000000,58.847575,85.941779,0.000000,30.635036,29.748298,0.213937,16.038993,48.734486,39.898620,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.808168,61.853499,104.739368,123.399185,69.354088,71.199350,39.790194,14.378926,103.377666,11.197737,61.805333,38.699838,121.834974,104.123097,120.676291,103.943106,83.212508,103.961926,-0.062989,-2.128172,32.025740,-235.671831,105.180772,2.728932,15.214192,5.026616,12.769565,904.128275,10.580685,295195.175200,0.922868,19.220808,16.426796,2.694976,0.074686,0.050644,101.187879,84.724979,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.146158,67.701107,91.790536,100.000000,10.436551,15.000000,58.847575,86.004733,0.000000,30.635036,29.746790,0.213472,15.992727,49.489331,39.910933,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.781640,61.858461,104.736389,123.391394,69.346457,71.200118,39.794807,14.377357,103.498838,11.213818,61.768156,38.872726,121.815411,104.155225,120.666101,104.065563,83.205424,104.009655,-0.062913,-2.128732,32.025740,-235.674708,105.650078,3.362118,15.237938,5.008279,15.749282,1114.973003,10.633979,295210.081583,0.928449,19.422224,16.385582,2.707183,0.074005,0.049545,101.161323,84.763994,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.157774,67.712341,91.797276,100.000000,10.435509,15.000000,58.847575,85.948514,0.000000,30.635036,29.744890,0.215249,16.036937,49.706149,39.904442,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.702964,61.858461,104.761742,123.391394,69.339070,71.203905,39.761342,14.387203,103.550198,11.186170,61.796819,38.847486,121.833795,104.170470,120.657081,103.996202,83.232335,104.009381,-0.063089,-2.130436,32.025740,-235.663391,105.459892,3.618851,15.180367,4.997533,2.549301,180.630069,10.596857,295147.601363,0.924512,19.256214,16.391862,2.698900,0.072342,0.050105,101.161675,84.778627,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.146567,67.717328,91.810983,100.000000,10.436860,15.000000,58.847575,85.959723,0.000000,30.635036,29.743543,0.215532,16.013930,49.640426,39.909841,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.689023,61.850191,104.699298,123.390559,69.317277,71.205626,39.793309,14.364656,103.328093,11.170398,61.765674,38.819903,121.821815,104.116515,120.645864,103.918242,83.208706,103.958756,-0.063230,-2.131631,32.025740,-235.687409,105.892232,3.606161,15.229319,5.038102,25.859123,1830.769782,10.604911,295176.335292,0.925112,19.296268,16.428818,2.700669,0.074320,0.050342,101.195763,84.745247,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.164565,67.694603,91.791222,100.000000,10.432013,15.000000,58.847575,85.990686,0.000000,30.635036,29.741633,0.213056,15.990509,49.268217,39.905691,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.019629,61.851294,104.746596,123.388890,69.322945,71.204251,39.812403,14.372647,103.476968,11.149864,61.774600,38.751386,121.816096,104.135793,120.638960,103.930308,83.190916,104.027147,-0.063367,-2.131643,32.025740,-235.675170,106.056040,3.512999,15.175084,4.995352,10.084622,713.626940,10.632455,295189.977106,0.927979,19.400451,16.401734,2.706814,0.073111,0.050615,101.147906,84.698119,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.147715,67.719727,91.837524,100.000000,10.432745,15.000000,58.847575,85.990789,0.000000,30.635036,29.740008,0.213519,16.001544,49.331286,39.909556,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.965657,61.851294,104.723872,123.397237,69.342346,71.201238,39.784550,14.376215,103.464518,11.110904,61.746852,38.797838,121.836571,104.231950,120.639088,103.892316,83.194315,103.946972,-0.063566,-2.131639,32.025740,-235.675196,105.001686,3.513780,15.177338,4.968612,19.036649,1348.050151,10.630410,295226.048481,0.927599,19.410658,16.393679,2.706176,0.073289,0.050650,101.097593,84.700696,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.163201,67.701973,91.825921,100.000000,10.443755,15.000000,58.847575,85.838966,0.000000,30.635036,29.738440,0.219625,15.992456,49.894928,39.908415,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.789080,61.851294,104.743173,123.397237,69.360333,71.201295,39.831402,14.376929,103.287575,11.099928,61.745951,38.864176,121.818615,104.137294,120.665783,103.985601,83.171780,103.901488,-0.063629,-2.131603,32.025740,-235.668929,105.692887,3.513807,15.189508,5.015780,14.668755,1037.522803,10.533309,295105.352162,0.918628,18.974942,16.454270,2.684459,0.072763,0.050148,101.052687,84.702260,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.163661,67.716165,91.827877,100.000000,10.436432,15.000000,58.847575,85.852906,0.000000,30.635036,29.736827,0.214497,15.989427,49.332027,39.913638,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.714602,61.841370,104.771592,123.400854,69.351937,71.199787,39.766185,14.383350,103.326031,11.156570,61.744652,38.780607,121.813593,104.187556,120.672119,103.984852,83.173773,103.905951,-0.063241,-2.131600,32.025740,-235.666264,105.167085,3.475907,15.156693,5.040662,7.958268,563.812389,10.547071,295110.477917,0.920613,19.046058,16.400694,2.687594,0.072668,0.049657,101.008598,84.681002,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.152528,67.705831,91.829447,100.000000,10.431376,15.000000,58.847575,85.840029,0.000000,30.635036,29.734191,0.212871,16.000426,48.023161,39.906488,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.791653,61.838062,104.742263,123.392785,69.345418,71.199840,39.794762,14.378641,103.404838,11.160006,61.750968,38.762741,121.833172,104.168288,120.687420,103.855790,83.186917,103.980414,-0.063254,-2.132744,32.025740,-235.673424,105.662784,3.527633,15.167150,4.937438,26.841181,1900.227935,10.603331,295214.422291,0.924069,19.279257,16.394750,2.700326,0.073226,0.050264,100.946207,84.686376,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.175362,67.729148,91.840036,100.000000,10.458925,15.000000,58.847575,85.945579,0.000000,30.635036,29.732320,0.213241,15.981115,49.433458,39.906861,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.747144,61.836132,104.722442,123.390281,69.352054,71.201386,39.762299,14.367082,103.392135,11.134961,61.759771,38.818106,121.819279,104.147241,120.655082,103.921809,83.177585,103.868951,-0.063162,-2.132737,32.025740,-235.681389,105.514987,3.660242,15.147173,5.025408,6.585462,466.600037,10.628614,295227.875808,0.927471,19.367937,16.395550,2.706255,0.074050,0.049981,100.871789,84.669308,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.144037,67.723112,91.821489,100.000000,10.439981,15.000000,58.847575,85.900417,0.000000,30.635036,29.730563,0.215060,15.964347,49.929747,39.904481,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.748747,61.834478,104.711376,123.382490,69.344822,71.200545,39.815299,14.382209,103.614827,11.115500,61.748947,38.752663,121.829844,104.253812,120.661745,103.914770,83.184117,104.039483,-0.063212,-2.132698,32.025740,-235.666589,105.611041,3.682938,15.159325,5.028509,10.533040,745.304508,10.601841,295176.064169,0.924804,19.262621,16.429025,2.700124,0.074502,0.050432,100.840150,84.707644,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.155653,67.745163,91.824317,100.000000,10.434954,15.000000,58.847575,85.915508,0.000000,30.635036,29.728704,0.214217,15.980394,49.717697,39.904599,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.684247,61.834478,104.741584,123.382490,69.339563,71.201336,39.838823,14.380782,103.514194,11.110607,61.760622,38.854547,121.845596,104.137057,120.660279,103.886778,83.145330,103.983207,-0.062947,-2.132714,32.025740,-235.669650,105.209059,3.730958,15.244465,4.965583,18.035213,1275.395180,10.613733,295210.758463,0.926727,19.319598,16.368566,2.702714,0.073632,0.050130,100.850584,84.740703,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.150368,67.763993,91.819080,100.000000,10.436044,15.000000,58.847575,85.909736,0.000000,30.635036,29.726845,0.216005,16.005799,49.352390,39.891972,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.849158,61.831722,104.717419,123.378594,69.332086,71.202148,39.821170,14.377499,103.478224,11.111562,61.748458,38.755426,121.839057,104.243377,120.691747,103.975578,83.172607,103.986128,-0.062766,-2.132698,32.025740,-235.669501,105.448883,3.765608,15.229590,4.962392,13.245741,937.113633,10.611851,295197.888360,0.925437,19.315822,16.468788,2.702316,0.077136,0.050078,100.919767,84.723887,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.141360,67.747887,91.841642,100.000000,10.443053,15.000000,58.847575,85.935383,0.000000,30.635036,29.724925,0.217198,15.999019,49.537946,39.899564,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.691194,61.835581,104.697135,123.382768,69.322546,71.201397,39.788765,14.376786,103.347905,11.124488,61.777515,38.788500,121.862115,104.222379,120.674475,103.887182,83.152518,104.055118,-0.062690,-2.132692,32.025740,-235.671358,105.110757,3.793308,15.225028,5.049876,16.126553,1141.855342,10.635062,295279.133709,0.926572,19.401275,16.472359,2.707603,0.073366,0.049798,101.006184,84.723408,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.139257,67.758676,91.863011,100.000000,10.439038,15.000000,58.847575,85.861490,0.000000,30.635036,29.723099,0.216195,15.975147,49.235197,39.906596,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.665595,61.840267,104.710664,123.388890,69.303905,71.204419,39.841696,14.381923,103.622387,11.123550,61.766004,38.894024,121.820228,104.166172,120.657208,103.871622,83.146529,104.023037,-0.062591,-2.130912,32.025740,-235.671938,105.610918,3.642953,15.237090,4.967350,2.139351,151.277461,10.581680,295174.403263,0.922723,19.180250,16.446911,2.695488,0.072668,0.050287,100.978293,84.716205,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.144213,67.746172,91.852631,100.000000,10.450511,15.000000,58.847575,85.926152,0.000000,30.635036,29.721475,0.214544,16.004627,48.718957,39.909232,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.064250,61.840267,104.764841,123.388890,69.309356,71.205972,39.825693,14.398334,103.452316,11.119277,61.766577,38.798678,121.822902,104.211210,120.651657,103.980605,83.154853,104.014635,-0.062580,-2.129194,32.025740,-235.654547,105.143890,3.563303,15.188589,4.992917,25.882222,1830.915092,10.628374,295268.767829,0.927560,19.393169,16.510168,2.705968,0.072850,0.051137,101.000464,84.706161,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.146219,67.753176,91.880291,100.000000,10.438415,15.000000,58.847575,85.932387,0.000000,30.635036,29.719920,0.216386,15.983495,49.160987,39.909989,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.950188,61.846608,104.681916,123.394176,69.317664,71.202908,39.800775,14.379925,103.450904,11.115127,61.805253,38.704248,121.836044,104.198200,120.683634,103.948505,83.177298,103.973209,-0.062465,-2.126876,32.025740,-235.670179,105.424062,3.773024,15.241021,5.024110,15.979510,1131.102406,10.638259,295304.165181,0.927043,19.431796,16.496087,2.708110,0.072533,0.050196,100.990032,84.722861,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.159324,67.747180,91.897259,100.000000,10.451769,15.000000,58.847575,85.924441,0.000000,30.635036,29.717919,0.216290,16.002788,49.585471,39.901462,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.082934,61.851018,104.758737,123.399185,69.327474,71.202953,39.831571,14.375216,103.472345,11.086511,61.792349,38.873834,121.814219,104.208049,120.660595,104.023981,83.144204,103.961971,-0.062438,-2.126725,32.025740,-235.671948,105.446110,3.395056,15.250920,4.964754,12.332922,872.305398,10.521335,295131.110504,0.917181,18.905177,16.482505,2.681860,0.073322,0.050515,100.952391,84.676360,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.135767,67.747687,91.882287,100.000000,10.442664,15.000000,58.847575,85.792539,0.000000,30.635036,29.716454,0.215437,15.992294,48.623072,39.899308,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.615779,61.860115,104.810055,123.402524,69.335466,71.202979,39.824776,14.378213,103.403266,11.050978,61.819603,38.749642,121.810370,104.136124,120.671634,103.908167,83.148492,104.009042,-0.062375,-2.125522,32.025740,-235.675159,105.677693,3.248707,15.187489,5.006026,15.818657,1119.041681,10.547559,295142.618108,0.920645,19.061769,16.434134,2.687584,0.073137,0.049540,100.899734,84.699811,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.162802,67.743179,91.852956,100.000000,10.450619,15.000000,58.847575,85.727745,0.000000,30.635036,29.714837,0.216148,16.001562,48.765720,39.912398,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.759509,61.867007,104.776810,123.409480,69.363293,71.202962,39.798087,14.377357,103.350927,11.061419,61.803813,38.830005,121.822934,104.234564,120.677556,103.882049,83.119509,104.041487,-0.062176,-2.123777,32.025740,-235.675361,105.624626,3.297420,15.228183,5.001139,4.992329,353.403592,10.514866,295134.054973,0.916556,18.891348,16.460194,2.680422,0.073873,0.050141,100.850101,84.707583,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.157454,67.741976,91.857024,100.000000,10.453030,15.000000,58.847575,85.925050,0.000000,30.635036,29.713698,0.215532,16.006358,48.807100,39.898777,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.663700,61.867007,104.815264,123.409480,69.374800,71.202984,39.842852,14.379783,103.422814,11.061299,61.747773,38.753486,121.837271,104.159778,120.666834,103.893439,83.131491,103.977148,-0.062076,-2.122006,32.025740,-235.663951,105.380845,3.239926,15.143224,4.992737,22.463547,1588.392797,10.664139,295334.648451,0.928759,19.517744,16.485367,2.714177,0.072316,0.049601,100.805381,84.709349,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.167677,67.739747,91.859180,100.000000,10.453059,15.000000,58.847575,85.855630,0.000000,30.635036,29.712516,0.216576,16.006213,49.337263,39.902633,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.553493,61.853499,104.741653,123.413932,69.375980,71.204670,39.816840,14.376786,103.488951,11.064952,61.729092,38.860460,121.829687,104.197841,120.669427,103.860291,83.103756,103.998311,-0.061935,-2.120857,32.025740,-235.675769,105.555691,3.238004,15.153700,5.024128,7.855453,555.820342,10.616561,295318.580680,0.925665,19.334102,16.534650,2.703254,0.072811,0.049983,100.758168,84.713064,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.150923,67.734179,91.847089,100.000000,10.448160,15.000000,58.847575,85.895062,0.000000,30.635036,29.710463,0.215674,16.000660,49.257542,39.899928,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.783040,61.839440,104.743543,123.405306,69.385141,71.204855,39.840589,14.383921,103.525342,11.058228,61.729367,38.713279,121.817943,104.097665,120.670205,103.946960,83.122409,103.830125,-0.062066,-2.119721,32.025740,-235.667980,105.438500,3.419524,15.173551,5.016718,27.445408,1940.769409,10.650068,295342.795512,0.927107,19.461049,16.482406,2.710948,0.074633,0.049619,100.771649,84.741068,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.174979,67.746655,91.862323,100.000000,10.450944,15.000000,58.847575,85.939647,0.000000,30.635036,29.708873,0.214778,16.005799,49.174659,39.905111,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.650788,61.827311,104.857420,123.402246,69.408135,71.207194,39.814129,14.384207,103.532328,11.040571,61.702683,38.743778,121.823421,104.133939,120.662366,103.916931,83.104385,103.988428,-0.061780,-2.117980,32.025740,-235.664101,105.965625,3.237412,15.174723,4.937077,5.066215,358.489440,10.676654,295420.763783,0.930577,19.593865,16.523387,2.716788,0.072629,0.050049,100.741564,84.727560,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.174565,67.754976,91.878052,100.000000,10.454166,15.000000,58.847575,85.838089,0.000000,30.635036,29.706546,0.218308,16.004555,49.503772,39.900075,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.835932,61.827311,104.774334,123.402246,69.412184,71.207985,39.825587,14.383208,103.562709,11.041242,61.721685,38.772180,121.815788,104.112982,120.655505,103.908761,83.095258,103.884587,-0.061520,-2.116206,32.025740,-235.670327,105.319333,3.579918,15.170288,4.979773,10.533708,745.159198,10.605445,295285.247634,0.924031,19.275393,16.399417,2.700756,0.073421,0.050262,100.734619,84.735986,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.169791,67.754349,91.876296,100.000000,10.473525,15.000000,58.847575,85.891588,0.000000,30.635036,29.704212,0.215816,15.992348,49.378580,39.902367,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.573911,61.818214,104.758554,123.393342,69.394283,71.206484,39.776290,14.383065,103.331956,11.074752,61.693523,38.786495,121.833390,104.114312,120.688421,103.923776,83.085996,103.982715,-0.061416,-2.113889,32.025740,-235.666549,105.772445,3.551615,15.155665,5.017457,26.970281,1910.254321,10.657900,295364.684249,0.928076,19.438479,16.516574,2.712944,0.072305,0.049244,100.726741,84.666375,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.186794,67.749350,91.843662,100.000000,10.457240,15.000000,58.847575,85.772580,0.000000,30.635036,29.701269,0.216290,15.995972,48.820522,39.909350,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.705416,61.812700,104.727140,123.381655,69.402272,71.204969,39.766274,14.376500,103.475754,11.085298,61.705729,38.810631,121.816345,104.173345,120.665077,103.924545,83.092667,103.952481,-0.061497,-2.113880,32.025740,-235.671317,105.758375,3.361877,15.152780,4.945155,5.138066,364.011217,10.592292,295300.989877,0.923027,19.193319,16.460686,2.697871,0.072519,0.049983,100.722467,84.680377,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.182827,67.738299,91.832873,100.000000,10.453491,15.000000,58.847575,85.915586,0.000000,30.635036,29.699047,0.218114,16.001886,49.080291,39.898050,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.057987,61.807738,104.751413,123.372195,69.391129,71.205022,39.779509,14.377071,103.517348,11.092416,61.701910,38.810552,121.806215,104.161483,120.678838,103.949563,83.083608,103.961540,-0.061568,-2.113404,32.025740,-235.679731,105.368018,3.319226,15.171045,4.975194,10.334811,731.935993,10.671286,295409.899483,0.930934,19.531446,16.531386,2.715788,0.072505,0.050464,100.764049,84.688871,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.184947,67.737928,91.809742,100.000000,10.453207,15.000000,58.847575,85.851310,0.000000,30.635036,29.697015,0.216767,15.997126,49.337766,39.905367,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.940080,61.806360,104.767837,123.356613,69.403908,71.208048,39.781328,14.377071,103.289516,11.094302,61.709237,38.819811,121.804687,104.116661,120.656535,104.006279,83.099380,103.874207,-0.061290,-2.111614,32.025740,-235.665192,105.467381,3.464415,15.155124,4.990033,16.014791,1134.153915,10.626940,295334.133370,0.927709,19.351439,16.505791,2.705749,0.075025,0.049930,100.741063,84.659343,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.179593,67.710092,91.796232,100.000000,10.473272,15.000000,58.847575,85.689077,0.000000,30.635036,29.694722,0.215437,15.991230,48.721944,39.908435,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.717648,61.806360,104.641776,123.356613,69.414796,71.208076,39.756114,14.376929,103.533712,11.047333,61.727640,38.785719,121.806295,104.309222,120.654618,103.885858,83.091299,103.976089,-0.061190,-2.109893,32.025740,-235.673176,105.715403,3.463629,15.233755,4.926782,2.844244,201.554701,10.520800,295192.841381,0.918319,18.880889,16.520520,2.681946,0.072339,0.050271,100.769986,84.667182,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.170927,67.694326,91.794298,100.000000,10.462890,15.000000,58.847575,85.735966,0.000000,30.635036,29.692569,0.215863,15.994926,48.534982,39.907560,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.824535,61.816008,104.715715,123.357169,69.435482,71.208114,39.757871,14.379925,103.460711,11.028846,61.710737,38.816817,121.816447,104.251856,120.663219,103.875491,83.085328,104.044382,-0.061135,-2.108123,32.025740,-235.670179,105.955470,3.398201,15.180547,4.985886,26.568171,1882.645431,10.559165,295232.224197,0.921329,19.034852,16.450063,2.690489,0.072464,0.049604,100.818999,84.680799,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.185009,67.725925,91.765324,100.000000,10.459640,15.000000,58.847575,85.827012,0.000000,30.635036,29.690904,0.214123,15.930810,49.012726,39.909694,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
