OSU 80 Ton Compressor Load Stand
38.976922,61.822900,104.708476,123.359952,69.419833,71.208112,39.775343,14.381210,103.444344,11.060100,61.742502,38.832396,121.831379,104.209136,120.672298,103.876286,83.103847,103.991961,-0.061222,-2.107492,32.025740,-235.668078,105.878112,3.371044,15.195440,5.041149,6.054223,428.819452,10.614671,295338.005617,0.927655,19.328893,16.521936,2.702689,0.073292,0.049793,100.873192,84.677263,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.207479,67.737643,91.774358,100.000000,10.453046,15.000000,58.847575,85.771607,0.000000,30.635036,29.688907,0.213380,15.973795,49.173191,39.906124,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.661079,61.819316,104.776171,123.359674,69.428039,71.205094,39.796751,14.371506,103.429410,11.071325,61.729575,38.828052,121.813155,104.217589,120.661490,103.892822,83.087479,103.974911,-0.061219,-2.107527,32.025740,-235.680069,105.620896,3.334830,15.243095,4.924077,11.769981,833.217023,10.589537,295310.170633,0.924869,19.197081,16.570642,2.697153,0.073581,0.050393,100.930027,84.662960,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.185253,67.705782,91.769477,100.000000,10.458353,15.000000,58.847575,85.696332,0.000000,30.635036,29.687272,0.213426,15.992817,49.455329,39.899535,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.829282,61.819316,104.736746,123.359674,69.439564,71.199031,39.839445,14.381352,103.590109,11.072666,61.720973,38.863564,121.819046,104.217457,120.658376,103.941620,83.098644,103.972514,-0.061206,-2.106393,32.025740,-235.665648,105.621932,2.850876,15.159343,4.964754,15.347760,1085.329774,10.542251,295227.730191,0.920561,19.002814,16.519321,2.686422,0.073990,0.050190,100.916945,84.671661,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.182786,67.696235,91.768397,100.000000,10.466527,15.000000,58.847575,85.827851,0.000000,30.635036,29.685176,0.215060,15.979006,49.406076,39.908101,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.770030,61.822073,104.707208,123.366073,69.449255,71.197530,39.786384,14.371648,103.398663,11.101797,61.712279,38.793271,121.790568,104.193194,120.649447,103.941043,83.050071,104.013415,-0.060854,-2.104090,32.025740,-235.673065,105.954535,2.716730,15.203446,4.984551,11.684831,827.404626,10.645921,295366.206703,0.928168,19.416836,16.525020,2.710120,0.073638,0.049825,100.892964,84.652127,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.198227,67.683428,91.776128,100.000000,10.460491,15.000000,58.847575,85.800221,0.000000,30.635036,29.682696,0.216576,15.985352,49.881096,39.904639,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.843893,61.823451,104.793211,123.366908,69.459904,71.199853,39.766693,14.389201,103.372741,11.141741,61.707258,38.912997,121.811413,104.250008,120.619766,104.027373,83.038196,104.008277,-0.060839,-2.102961,32.025740,-235.667764,105.595354,2.679609,15.257807,4.888269,12.526148,887.417632,10.588948,295255.648090,0.922743,19.194114,16.512353,2.697365,0.073304,0.050457,100.865708,84.603152,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.151461,67.644013,91.761133,100.000000,10.440254,15.000000,58.847575,85.771611,0.000000,30.635036,29.680828,0.215484,15.989337,49.237142,39.905662,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.590994,61.818214,104.695679,123.363013,69.461851,71.203673,39.774666,14.388345,103.519796,11.146947,61.721499,38.796973,121.804391,104.186662,120.638210,103.965400,83.070562,103.996974,-0.060875,-2.102976,32.025740,-235.666497,105.746399,2.642448,15.157685,4.981540,21.746057,1540.295206,10.604172,295341.003927,0.925491,19.275243,16.586524,2.700725,0.072895,0.050606,100.872603,84.612623,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.181354,67.659431,91.785901,100.000000,10.466899,15.000000,58.847575,85.733416,0.000000,30.635036,29.678912,0.215201,15.982071,48.962743,39.898787,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.579555,61.815457,104.771844,123.353830,69.454820,71.205958,39.769340,14.381210,103.416886,11.171034,61.731021,38.826223,121.804407,104.219278,120.667621,103.979941,83.068879,104.006979,-0.060852,-2.101199,32.025740,-235.664157,106.139003,2.603929,15.212713,5.043294,10.463447,741.235829,10.590562,295336.628262,0.924075,19.178937,16.595184,2.697804,0.072140,0.050026,100.891376,84.638272,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.201284,67.671515,91.814981,100.000000,10.466773,15.000000,58.847575,85.841564,0.000000,30.635036,29.676722,0.216815,16.008630,49.147687,39.900036,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.044713,61.815457,104.773406,123.353830,69.441780,71.203627,39.771384,14.376215,103.544766,11.137905,61.725985,38.713045,121.815293,104.235876,120.669119,103.977717,83.076601,104.000025,-0.060807,-2.099490,32.025740,-235.670786,105.683363,2.751374,15.174309,4.942378,17.520568,1241.102033,10.659084,295411.470720,0.930489,19.508753,16.555744,2.712956,0.074409,0.050938,100.862905,84.663929,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.204113,67.685171,91.811299,100.000000,10.466983,15.000000,58.847575,85.840375,0.000000,30.635036,29.674615,0.214544,16.004032,49.530737,39.905160,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.019791,61.808565,104.764773,123.347431,69.419834,71.202876,39.733650,14.380924,103.520057,11.088040,61.727481,38.887177,121.792770,104.170080,120.665763,104.040446,83.070307,103.959517,-0.060728,-2.099476,32.025740,-235.664116,105.661151,2.717331,15.181250,5.011940,17.735526,1257.522057,10.670664,295425.798664,0.930936,19.521190,16.563687,2.715735,0.074510,0.050540,100.867948,84.652343,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.180234,67.674119,91.830150,100.000000,10.474657,15.000000,58.847575,85.630937,0.000000,30.635036,29.672301,0.212366,16.000660,49.215485,39.898748,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.813907,61.816008,104.720422,123.340196,69.400620,71.205117,39.817100,14.386633,103.548319,11.030152,61.737721,38.780478,121.806664,104.310419,120.682031,103.941685,83.055029,103.984977,-0.060713,-2.099473,32.025740,-235.665105,106.121583,2.833808,15.194737,4.941008,8.555813,605.371033,10.527244,295209.553452,0.918845,18.906078,16.551615,2.683421,0.072610,0.049535,100.885409,84.641576,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.194134,67.673082,91.850622,100.000000,10.467130,15.000000,58.847575,85.636771,0.000000,30.635036,29.670224,0.214825,15.997216,49.068024,39.898856,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.676124,61.814630,104.827875,123.344927,69.388667,71.205158,39.780223,14.382494,103.478316,11.093469,61.691618,38.888422,121.822765,104.286978,120.620947,103.909189,83.040819,104.069642,-0.060613,-2.100648,32.025740,-235.675778,105.942375,2.849659,15.164608,4.947661,24.221500,1715.393687,10.533717,295218.202234,0.920329,18.931999,16.532554,2.684914,0.072851,0.049797,100.911926,84.629021,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.151881,67.656501,91.834933,100.000000,10.472166,15.000000,58.847575,85.717916,0.000000,30.635036,29.668537,0.214403,15.990347,49.601824,39.906203,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.767801,61.805533,104.730421,123.342422,69.396039,71.203756,39.808323,14.386633,103.522660,11.131817,61.733830,38.762448,121.818005,104.245476,120.661645,103.907949,83.044671,103.938453,-0.060728,-2.100685,32.025740,-235.660368,105.585770,3.265697,15.183270,5.019747,17.869466,1264.642244,10.592858,295341.664900,0.923729,19.211134,16.563769,2.698013,0.072714,0.050167,100.989777,84.695275,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.209892,67.688887,91.887697,100.000000,10.474856,15.000000,58.847575,85.771306,0.000000,30.635036,29.665803,0.215154,15.946334,49.309201,39.911464,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.694118,61.805533,104.756053,123.342422,69.386947,71.203804,39.766682,14.397906,103.566457,11.141570,61.687823,38.904809,121.813588,104.201294,120.656045,103.939921,83.039952,104.031184,-0.060896,-2.100663,32.025740,-235.652362,105.933966,3.291756,15.159361,5.014284,5.017104,355.437931,10.646447,295418.210080,0.928152,19.392196,16.630952,2.710403,0.072595,0.050064,101.005973,84.675880,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.162065,67.661306,91.866035,100.000000,10.464200,15.000000,58.847575,85.720586,0.000000,30.635036,29.663347,0.217679,16.000732,49.656127,39.908612,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.729029,61.802776,104.745227,123.348265,69.392109,71.204552,39.743790,14.379212,103.431722,11.113731,61.687846,38.850053,121.787302,104.206810,120.643824,103.870051,83.039158,104.036323,-0.060860,-2.100677,32.025740,-235.674323,105.394795,3.336017,15.152997,5.000021,25.876142,1834.257220,10.607668,295359.061352,0.925081,19.261653,16.545005,2.701480,0.072887,0.050755,101.040427,84.668153,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.173607,67.682868,91.873743,100.000000,10.473282,15.000000,58.847575,85.749906,0.000000,30.635036,29.661112,0.217342,16.035603,49.302608,39.907353,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.838571,61.798366,104.764507,123.348265,69.378639,71.205312,39.735109,14.380068,103.572481,11.075977,61.726545,38.780411,121.807386,104.195561,120.664726,103.973095,83.026488,103.955396,-0.060875,-2.100677,32.025740,-235.671016,105.544452,3.475665,15.234945,4.941711,6.462090,458.172060,10.633011,295397.562566,0.927962,19.359246,16.607761,2.707286,0.072989,0.050176,101.060841,84.696700,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.179136,67.699648,91.923495,100.000000,10.468912,15.000000,58.847575,85.728656,0.000000,30.635036,29.658972,0.215910,16.044384,48.847126,39.911326,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.828860,61.794506,104.774212,123.341031,69.393450,71.205325,39.808698,14.375644,103.455285,11.069392,61.682385,38.856881,121.801796,104.208805,120.658734,103.939009,83.008057,104.060343,-0.060881,-2.100683,32.025740,-235.674950,105.615082,3.267100,15.173371,5.020450,10.588785,749.373186,10.621082,295384.375075,0.927593,19.310233,16.611770,2.704566,0.075528,0.050132,101.010351,84.694616,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.155370,67.687046,91.928709,100.000000,10.484275,15.000000,58.847575,85.675745,0.000000,30.635036,29.656601,0.215626,16.042527,48.867956,39.899544,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.696810,61.794506,104.718059,123.341031,69.394247,71.206826,39.782876,14.376500,103.517267,11.056257,61.708069,38.823626,121.802557,104.199355,120.646562,103.865058,83.024283,104.026266,-0.060865,-2.100730,32.025740,-235.671317,105.581348,3.104542,15.259881,5.014879,17.039325,1206.663577,10.589352,295353.062559,0.924960,19.160886,16.573794,2.697435,0.072616,0.049682,100.977805,84.702249,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.159081,67.689935,91.937088,100.000000,10.478266,15.000000,58.847575,85.675946,0.000000,30.635036,29.654225,0.214872,16.015806,49.045126,39.900764,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.610306,61.792301,104.778200,123.331292,69.407270,71.206853,39.778060,14.370650,103.405836,11.055312,61.699284,38.836455,121.790427,104.210844,120.657145,103.956831,83.010755,103.924266,-0.060886,-2.100747,32.025740,-235.674554,105.498813,2.654003,15.236513,4.962699,3.264356,231.197930,10.593206,295378.720566,0.923492,19.169862,16.657898,2.698359,0.073181,0.050026,100.937721,84.689968,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.183143,67.695344,91.978302,100.000000,10.491442,15.000000,58.847575,85.729455,0.000000,30.635036,29.651895,0.217342,16.004807,49.127632,39.905553,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.774737,61.784582,104.764375,123.323502,69.411640,71.208414,39.799319,14.372790,103.467467,11.081266,61.642217,38.859225,121.802160,104.252245,120.675560,103.913990,82.993954,104.008517,-0.061062,-2.100724,32.025740,-235.669963,105.434711,2.613403,15.162787,4.966539,12.318831,872.014778,10.628498,295419.196439,0.927528,19.344651,16.620352,2.706116,0.074949,0.049534,100.731036,84.661367,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.147874,67.669957,91.993219,100.000000,10.507640,15.000000,58.847575,85.756959,0.000000,30.635036,29.648541,0.219380,16.001345,49.464293,39.906468,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.925497,61.767767,104.751148,123.310424,69.396827,71.211449,39.788854,14.359661,103.580185,11.091728,61.658673,38.782258,121.788700,104.201328,120.650712,103.911454,82.984368,104.112431,-0.061117,-2.103082,32.025740,-235.686523,105.392540,2.681895,15.257104,5.006530,18.603635,1317.244443,10.661255,295470.738104,0.929887,19.457196,16.570038,2.713737,0.073687,0.049636,100.630319,84.665666,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.142315,67.638168,92.007190,100.000000,10.481251,15.000000,58.847575,85.682287,0.000000,30.635036,29.646204,0.217391,15.985280,49.052793,39.901846,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.024248,61.771350,104.783162,123.305416,69.380118,71.213721,39.775938,14.382922,103.533005,11.079473,61.716983,38.742331,121.790373,104.249945,120.642589,103.932923,82.963983,104.029423,-0.061098,-2.106566,32.025740,-235.666202,106.194721,2.564750,15.210333,4.925141,6.027643,426.930423,10.609136,295423.590801,0.925124,19.231523,16.639575,2.701872,0.073251,0.050431,100.598318,84.639606,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.125004,67.644524,92.003594,100.000000,10.477430,15.000000,58.847575,85.609167,0.000000,30.635036,29.642985,0.217055,16.042094,48.359720,39.897853,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.762104,61.771350,104.814465,123.305416,69.391881,71.214450,39.756841,14.374788,103.344926,11.070346,61.723962,38.748004,121.764542,104.205004,120.656693,103.981668,82.970835,103.928405,-0.061096,-2.110076,32.025740,-235.675480,105.469503,2.771916,15.213002,5.028852,24.998788,1771.483325,10.561306,295370.303999,0.921484,19.015497,16.714163,2.691068,0.075433,0.050117,100.594220,84.650118,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.138274,67.644518,91.999860,100.000000,10.484852,15.000000,58.847575,85.560373,0.000000,30.635036,29.640640,0.215816,16.043608,48.582180,39.906144,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.832061,61.787890,104.743458,123.314598,69.399556,71.210662,39.788291,14.374788,103.569652,11.066066,61.690367,38.743943,121.759605,104.309371,120.635286,103.863508,82.948883,104.045938,-0.061035,-2.112969,32.025740,-235.673356,106.149549,2.918659,15.266318,4.953918,9.645499,682.966542,10.534622,295367.634597,0.919292,18.888914,16.682627,2.685078,0.072815,0.050262,100.539852,84.636361,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.131380,67.618879,91.976512,100.000000,10.494229,15.000000,58.847575,85.666744,0.000000,30.635036,29.638906,0.217055,16.030969,48.534449,39.907088,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.882002,61.799468,104.784149,123.318493,69.391059,71.209899,39.794267,14.374074,103.477251,11.052603,61.702482,38.844591,121.777583,104.247477,120.654078,103.936624,82.966089,104.013392,-0.060891,-2.115869,32.025740,-235.673416,105.474664,2.973302,15.170540,5.003321,18.162823,1285.857496,10.618609,295471.371923,0.926488,19.235011,16.612548,2.704045,0.072855,0.050482,100.573545,84.632735,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.148782,67.632587,91.964017,100.000000,10.483024,15.000000,58.847575,85.627670,0.000000,30.635036,29.636605,0.213565,16.014976,49.202232,39.904521,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.830132,61.794231,104.777286,123.318771,69.362969,71.210654,39.764261,14.371506,103.547575,11.039837,61.676561,38.796052,121.766015,104.250961,120.640924,103.892659,82.964338,103.927897,-0.061009,-2.119388,32.025740,-235.678435,105.400305,3.093989,15.224577,5.043583,14.508665,1027.932347,10.589650,295471.217176,0.923937,19.159015,16.708059,2.697345,0.072477,0.049672,100.570627,84.635066,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.131539,67.634434,91.945700,100.000000,10.493549,15.000000,58.847575,85.598485,0.000000,30.635036,29.634911,0.217679,16.038037,48.787968,39.910668,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.739877,61.794231,104.804968,123.318771,69.354934,71.212970,39.793552,14.369651,103.546700,11.036470,61.711450,38.821974,121.794574,104.309469,120.651501,103.938393,82.966314,104.017131,-0.061033,-2.122921,32.025740,-235.676043,105.759683,2.675107,15.183522,4.944903,13.345336,944.815059,10.578668,295434.713140,0.922529,19.104610,16.670491,2.694927,0.074089,0.050554,100.506466,84.632959,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.149373,67.646495,91.948060,100.000000,10.490685,15.000000,58.847575,85.614763,0.000000,30.635036,29.632479,0.215201,16.006358,49.533703,39.912212,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.864482,61.785685,104.821616,123.323780,69.359674,71.212952,39.693572,14.378070,103.523413,11.059882,61.675839,38.755185,121.791637,104.278137,120.636016,103.959362,82.935026,104.052648,-0.060936,-2.124678,32.025740,-235.664683,105.639697,2.481011,15.188967,4.911114,19.228559,1364.760795,10.593972,295456.375815,0.924559,19.167905,16.618728,2.698350,0.073299,0.050057,100.446145,84.601318,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.137131,67.622150,91.940953,100.000000,10.489526,15.000000,58.847575,85.649363,0.000000,30.635036,29.629860,0.220116,15.972695,48.667784,39.904413,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.891168,61.790096,104.778596,123.321276,69.354132,71.215237,39.777668,14.380782,103.477420,11.052555,61.683582,38.802404,121.774548,104.172555,120.661621,104.039489,82.963059,104.118207,-0.061035,-2.125246,32.025740,-235.664912,106.155869,2.730040,15.220088,5.014211,17.074024,1209.279156,10.624911,295502.530944,0.926242,19.287319,16.672605,2.705351,0.074479,0.050293,100.465216,84.598709,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.159256,67.631025,91.956973,100.000000,10.490780,15.000000,58.847575,85.589562,0.000000,30.635036,29.626959,0.216433,15.976950,49.371940,39.910146,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.431750,61.784582,104.735122,123.323223,69.363876,71.215966,39.784158,14.377499,103.591159,11.044712,61.712507,38.765985,121.783200,104.272168,120.632268,103.957488,82.949373,103.986128,-0.060912,-2.125673,32.025740,-235.673585,105.778138,3.015286,15.168160,4.947661,9.835333,696.480367,10.587888,295483.446930,0.925329,19.113967,16.726113,2.697106,0.072466,0.050071,100.454201,84.615639,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.159716,67.628990,91.958391,100.000000,10.494137,15.000000,58.847575,85.574745,0.000000,30.635036,29.624681,0.214919,16.044654,48.101307,39.899063,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.797954,61.796987,104.744621,123.317102,69.364498,71.213667,39.810236,14.380639,103.482998,11.025818,61.733453,38.887541,121.779180,104.259440,120.665476,103.946122,82.946239,103.992859,-0.061101,-2.129143,32.025740,-235.669302,106.201248,2.658326,15.159704,4.989005,25.648363,1815.076308,10.575811,295449.409992,0.922725,19.083136,16.739082,2.694149,0.072704,0.050101,100.527245,84.657788,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.169974,67.637614,91.980771,100.000000,10.500797,15.000000,58.847575,85.774744,0.000000,30.635036,29.622114,0.213983,15.977058,48.864070,39.906104,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.894813,61.796987,104.786608,123.317102,69.356820,71.211364,39.761331,14.381352,103.546962,11.059229,61.686353,38.857392,121.758564,104.324279,120.641691,103.900713,82.923693,104.011855,-0.061206,-2.131452,32.025740,-235.670712,106.102598,2.543309,15.176039,4.960463,7.251816,513.825769,10.713492,295658.416177,0.934526,19.686960,16.670145,2.725224,0.072459,0.050366,100.542798,84.618558,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.134840,67.615691,91.981509,100.000000,10.490658,15.000000,58.847575,85.606908,0.000000,30.635036,29.620383,0.213890,16.030410,49.848949,39.900144,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.932973,61.800020,104.785431,123.322110,69.327918,71.209795,39.803398,14.360375,103.509804,11.053900,61.703554,38.909998,121.786539,104.275164,120.636397,103.904834,82.902579,104.001652,-0.061148,-2.133194,32.025740,-235.688260,105.712392,2.804771,15.160587,5.005701,13.278837,939.874521,10.601032,295509.596823,0.924367,19.213211,16.677491,2.699746,0.072414,0.049588,100.573775,84.653364,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.151640,67.604245,91.976384,100.000000,10.499488,15.000000,58.847575,85.557677,0.000000,30.635036,29.618317,0.216767,16.001039,49.541363,39.911720,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.718306,61.798641,104.760862,123.327675,69.292156,71.209756,39.793239,14.376358,103.488033,11.068337,61.704706,38.856458,121.774237,104.188252,120.659350,103.945264,82.935584,104.008493,-0.061122,-2.134970,32.025740,-235.679954,105.937544,2.874533,15.324664,4.950240,17.585613,1245.025402,10.575153,295488.928856,0.922976,19.085214,16.711926,2.694102,0.072557,0.050908,100.625356,84.647968,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.154362,67.624868,91.985999,100.000000,10.503486,15.000000,58.847575,85.535459,0.000000,30.635036,29.616147,0.215343,15.991915,49.441940,39.899653,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.765973,61.796436,104.798730,123.336023,69.276676,71.214326,39.791902,14.379640,103.510927,11.036801,61.697398,38.770075,121.784989,104.311933,120.636805,103.975600,82.889180,104.073970,-0.061206,-2.136697,32.025740,-235.668831,105.784194,2.874484,15.188120,4.957434,5.301464,375.345393,10.563069,295496.835141,0.921008,19.037886,16.726654,2.691432,0.073159,0.049716,100.603902,84.633055,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.152901,67.620490,91.985772,100.000000,10.505568,15.000000,58.847575,85.623055,0.000000,30.635036,29.613905,0.216433,15.975652,48.729979,39.909438,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.951090,61.796436,104.823252,123.336023,69.284030,71.218875,39.780572,14.391770,103.427446,11.020002,61.706413,38.883241,121.795029,104.213807,120.647253,103.996694,82.903752,104.026191,-0.061284,-2.139603,32.025740,-235.657844,105.997988,2.760904,15.226849,4.983614,25.140921,1780.492542,10.626656,295542.856270,0.926776,19.320301,16.697931,2.705719,0.073036,0.050152,100.622993,84.656574,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.151929,67.631167,91.976332,100.000000,10.507629,15.000000,58.847575,85.591425,0.000000,30.635036,29.611612,0.218989,16.000822,49.347619,39.907629,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.834191,61.798917,104.779517,123.339362,69.291237,71.218875,39.782468,14.367082,103.409132,11.000335,61.680839,38.760928,121.790660,104.306246,120.642485,103.951308,82.894986,104.013909,-0.061387,-2.139879,32.025740,-235.684493,105.981621,2.793895,15.318263,4.955252,10.366358,734.115642,10.616481,295601.107043,0.925627,19.254975,16.785298,2.703369,0.073367,0.049865,100.597176,84.675969,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.154350,67.628602,91.941363,100.000000,10.510590,15.000000,58.847575,85.503200,0.000000,30.635036,29.609515,0.215060,15.990184,49.051979,39.908701,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.671845,61.792301,104.769137,123.341031,69.303905,71.221145,39.785746,14.381781,103.497051,10.984452,61.682389,38.795606,121.803787,104.381307,120.662689,103.944656,82.895283,104.024690,-0.061300,-2.141265,32.025740,-235.667670,106.096663,2.883676,15.213777,5.016754,8.596273,608.713161,10.562774,295522.536255,0.921181,19.010408,16.740837,2.691151,0.074162,0.049723,100.622702,84.714605,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.137983,67.653796,91.938016,100.000000,10.500638,15.000000,58.847575,85.541145,0.000000,30.635036,29.606307,0.215721,16.038290,48.234345,39.908445,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.799915,61.786512,104.754720,123.330736,69.306165,71.220402,39.860703,14.385919,103.603992,11.008173,61.694779,38.870892,121.789395,104.301854,120.647097,103.959714,82.871078,103.981978,-0.061201,-2.141262,32.025740,-235.660755,105.758331,3.074761,15.321004,5.011759,21.075573,1489.582036,10.594296,295585.335339,0.924149,19.167226,16.741916,2.698125,0.075788,0.050848,100.602181,84.724708,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.135169,67.641820,91.929024,100.000000,10.504321,15.000000,58.847575,85.614396,0.000000,30.635036,29.604053,0.218405,16.031258,49.262011,39.910864,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.719479,61.789820,104.826911,123.332684,69.299965,71.220401,39.796163,14.379497,103.525004,11.022243,61.665367,38.736470,121.811237,104.234087,120.629781,103.976435,82.878569,104.050810,-0.061088,-2.143008,32.025740,-235.670280,106.136637,3.082918,15.325115,4.935617,9.828037,695.753817,10.643422,295656.603062,0.928291,19.375541,16.748366,2.709184,0.074126,0.051085,100.629952,84.759510,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.157083,67.660054,91.922685,100.000000,10.516737,15.000000,58.847575,85.555115,0.000000,30.635036,29.601496,0.218599,16.040219,49.338860,39.904354,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.648610,61.789820,104.797037,123.332684,69.299147,71.223429,39.763549,14.377357,103.513384,11.042298,61.665253,38.879223,121.785605,104.229657,120.639773,104.019766,82.889081,104.050955,-0.061216,-2.144734,32.025740,-235.674218,106.211671,2.943734,15.208260,5.038030,23.087438,1635.763838,10.602117,295625.840964,0.923209,19.200141,16.745842,2.699870,0.073533,0.052176,100.651872,84.766739,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.170149,67.674822,91.918934,100.000000,10.517461,15.000000,58.847575,85.587835,0.000000,30.635036,29.599341,0.215721,16.005420,48.543425,39.897027,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.698303,61.774107,104.814614,123.320719,69.320140,71.224221,39.798048,14.381067,103.513989,11.039625,61.663026,38.915421,121.800276,104.332990,120.633695,103.936935,82.840308,104.057441,-0.061410,-2.144757,32.025740,-235.671488,106.192865,2.990287,15.265380,5.014933,11.265398,797.470777,10.634382,295653.626505,0.926796,19.309927,16.781422,2.707343,0.073684,0.050924,100.668554,84.711944,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.123473,67.662961,91.908679,100.000000,10.541688,15.000000,58.847575,85.617228,0.000000,30.635036,29.596350,0.215626,16.036144,48.647882,39.893132,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.696235,61.778242,104.779870,123.321554,69.328269,71.221931,39.779615,14.384777,103.644036,11.031215,61.689104,38.825892,121.788060,104.321324,120.641448,104.038269,82.884304,103.976919,-0.061507,-2.144150,32.025740,-235.660590,105.722273,3.133175,15.238172,4.992917,7.425447,525.886494,10.653706,295682.300621,0.929439,19.403878,16.771000,2.711534,0.073373,0.050596,100.721287,84.677136,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.155742,67.679513,91.943734,100.000000,10.519515,15.000000,58.847575,85.586964,0.000000,30.635036,29.593269,0.213983,16.003509,49.386536,39.895640,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.027171,61.779345,104.871933,123.323780,69.317086,71.223420,39.776566,14.384492,103.601584,10.997513,61.664851,38.832754,121.763162,104.278343,120.636889,104.028857,82.855995,104.142323,-0.061484,-2.143478,32.025740,-235.663652,105.782356,2.848062,15.214895,4.997984,27.493626,1947.308356,10.639913,295714.007948,0.927315,19.322272,16.823830,2.708507,0.077310,0.050673,100.703154,84.666827,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.150502,67.663855,91.918543,100.000000,10.514379,15.000000,58.847575,85.579387,0.000000,30.635036,29.590863,0.216195,16.023036,49.344242,39.907481,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.867369,61.774107,104.817855,123.321832,69.329039,71.229486,39.771334,14.370507,103.501304,10.975357,61.648684,38.905673,121.765568,104.337644,120.645963,103.954244,82.828678,103.970647,-0.061290,-2.143462,32.025740,-235.680741,106.148368,2.749913,15.280490,4.999553,14.814843,1049.438218,10.636801,295650.838589,0.927778,19.329148,16.729450,2.707754,0.073293,0.050658,100.722441,84.663219,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.155957,67.659757,91.915774,100.000000,10.532874,15.000000,58.847575,85.479177,0.000000,30.635036,29.587716,0.214966,16.043410,49.708520,39.905190,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.028999,61.768318,104.839307,123.311537,69.319808,71.231752,39.754439,14.375501,103.626752,11.001816,61.639642,38.815642,121.777982,104.258228,120.640368,104.047736,82.856579,104.050732,-0.061240,-2.143514,32.025740,-235.675583,105.600907,3.061512,15.238226,4.981216,2.304854,163.338186,10.544531,295557.580699,0.919346,18.893062,16.861224,2.687152,0.073892,0.050773,100.706931,84.660884,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.157918,67.673374,91.942583,100.000000,10.552122,15.000000,58.847575,85.485478,0.000000,30.635036,29.585047,0.216338,16.045574,48.773173,39.897046,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.827499,61.755362,104.861341,123.307363,69.324361,71.233274,39.789804,14.393340,103.497333,10.997372,61.632910,38.759571,121.789024,104.303222,120.656132,104.077145,82.848743,104.079671,-0.061326,-2.141767,32.025740,-235.654478,106.238586,3.040259,15.190049,5.013400,11.343104,803.137865,10.588873,295679.439368,0.923633,19.098575,16.781151,2.696809,0.073746,0.050173,100.745309,84.663667,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.130212,67.663895,91.932400,100.000000,10.546557,15.000000,58.847575,85.400803,0.000000,30.635036,29.581476,0.217679,16.035801,49.258338,39.903980,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.771975,61.755362,104.848881,123.307363,69.338427,71.235545,39.784446,14.375930,103.553633,11.039026,61.647642,38.774649,121.774369,104.279105,120.641845,104.009049,82.872198,104.076626,-0.061405,-2.141100,32.025740,-235.673848,106.166028,3.124144,15.287359,4.951574,15.353249,1087.218804,10.541635,295579.081975,0.919894,18.879627,16.803363,2.686190,0.073556,0.051185,100.745067,84.679736,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.154502,67.668284,91.953998,100.000000,10.539623,15.000000,58.847575,85.484467,0.000000,30.635036,29.578329,0.216148,16.015319,48.727611,39.909222,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.807830,61.753156,104.918949,123.302911,69.338467,71.234809,39.792324,14.380924,103.782374,11.048000,61.692700,38.817166,121.801170,104.164191,120.661635,104.059515,82.877210,104.064154,-0.061376,-2.139890,32.025740,-235.663953,105.821373,3.124096,15.277028,4.994107,2.247530,159.124198,10.605622,295668.920373,0.924238,19.132516,16.829300,2.700698,0.073847,0.051042,100.793232,84.695751,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.162589,67.673482,91.983228,100.000000,10.551074,15.000000,58.847575,85.503473,0.000000,30.635036,29.575575,0.215249,15.995053,48.721304,39.906842,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.990925,61.764183,104.824709,123.308755,69.333079,71.234061,39.796442,14.375787,103.488769,11.066985,61.628232,38.895359,121.776293,104.235448,120.635933,104.073446,82.846602,103.966459,-0.061203,-2.138082,32.025740,-235.671214,106.037805,3.053620,15.174236,4.951123,11.737048,830.892064,10.621798,295671.019880,0.925827,19.205958,16.803941,2.704244,0.073421,0.050919,100.835321,84.716186,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.156957,67.667833,91.997830,100.000000,10.536324,15.000000,58.847575,85.482646,0.000000,30.635036,29.572502,0.215721,15.995053,49.141373,39.908986,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.706571,61.752881,104.772527,123.304581,69.323215,71.234025,39.771665,14.375073,103.471222,11.066982,61.642291,38.831783,121.759660,104.305731,120.625543,103.986028,82.832617,104.012269,-0.061017,-2.136300,32.025740,-235.673397,105.904770,3.042329,15.266534,4.957830,14.970868,1060.481774,10.617646,295644.131760,0.924702,19.156319,16.791128,2.703551,0.076331,0.051336,100.850851,84.709162,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.155087,67.639327,92.004617,100.000000,10.543591,15.000000,58.847575,85.396495,0.000000,30.635036,29.569943,0.215674,16.000155,49.327380,39.895561,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.861966,61.745438,104.786564,123.295399,69.330135,71.232503,39.808634,14.381210,103.577382,11.083860,61.626426,38.892660,121.791285,104.386135,120.656045,104.086366,82.877521,104.100679,-0.061022,-2.132798,32.025740,-235.668895,105.757374,3.095821,15.209774,5.013418,6.398077,452.795593,10.552010,295613.638442,0.919916,18.925643,16.760606,2.688439,0.074823,0.050730,100.884039,84.707482,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.149205,67.672125,92.022769,100.000000,10.557617,15.000000,58.847575,85.471115,0.000000,30.635036,29.565898,0.217679,15.972208,48.915111,39.904737,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.799858,61.735238,104.777388,123.298181,69.332044,71.234041,39.775388,14.365084,103.678931,11.104005,61.625086,38.827641,121.778721,104.370990,120.648163,104.018413,82.861085,104.046355,-0.060975,-2.130484,32.025740,-235.680937,105.950744,3.179711,15.183883,5.005467,12.830463,908.778194,10.633882,295741.231780,0.927795,19.290089,16.803259,2.706841,0.073166,0.050718,100.899168,84.720852,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.146255,67.661677,92.020254,100.000000,10.561571,15.000000,58.847575,85.438400,0.000000,30.635036,29.562826,0.216767,15.999326,49.305452,39.902219,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.747548,61.728071,104.833759,123.297068,69.337766,71.237889,39.783409,14.376215,103.371196,11.091145,61.615047,38.784843,121.755656,104.367726,120.629371,104.020906,82.845507,104.136331,-0.061041,-2.125814,32.025740,-235.674543,106.267309,2.978045,15.203878,4.979305,26.743238,1893.834297,10.586976,295604.566623,0.922880,19.077045,16.813661,2.696378,0.074077,0.050724,100.901923,84.708159,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.127194,67.657955,92.007666,100.000000,10.561181,15.000000,58.847575,85.446996,0.000000,30.635036,29.558609,0.215579,16.001237,48.635644,39.908002,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
39.114132,61.728071,104.936478,123.297068,69.334131,71.241681,39.790953,14.381210,103.638507,11.069998,61.590883,38.867320,121.756106,104.308922,120.632174,104.053933,82.798078,104.203031,-0.061174,-2.122320,32.025740,-235.671508,105.381619,2.811752,15.226308,4.945353,5.828789,412.690048,10.605111,295648.653484,0.925251,19.148943,16.796118,2.700458,0.075087,0.050599,100.900699,84.695492,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.119788,67.663010,92.035957,100.000000,10.553860,15.000000,58.847575,85.465756,0.000000,30.635036,29.555386,0.214731,15.998442,48.923929,39.898699,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.837978,61.726417,104.863032,123.297903,69.338597,71.243169,39.791510,14.375787,103.554798,11.109075,61.617979,38.878141,121.790626,104.340797,120.622069,104.100174,82.807518,104.158267,-0.061096,-2.118832,32.025740,-235.674154,106.201943,2.291315,15.179249,4.987238,2.688744,190.365836,10.627307,295701.039115,0.926451,19.211002,16.867966,2.705559,0.074692,0.050972,100.932373,84.681257,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.147261,67.678497,91.988270,100.000000,10.568862,15.000000,58.847575,85.422855,0.000000,30.635036,29.551371,0.215674,15.997487,49.296592,39.902308,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.713333,61.718698,104.885095,123.294842,69.343898,71.241649,39.757774,14.383065,103.502258,11.098561,61.609490,38.830515,121.769255,104.392734,120.622611,104.117068,82.759948,104.116573,-0.061135,-2.117045,32.025740,-235.666059,105.771466,2.347654,15.182963,5.001680,26.881853,1904.877853,10.525667,295626.066097,0.916917,18.727378,16.957085,2.682828,0.074277,0.050761,100.900181,84.684359,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.120868,67.686562,91.935931,100.000000,10.570098,15.000000,58.847575,85.406722,0.000000,30.635036,29.548053,0.219135,15.974408,49.017845,39.906468,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.742242,61.720352,104.796375,123.294564,69.339551,71.244722,39.824694,14.376072,103.645628,11.080552,61.604843,38.804030,121.749100,104.334212,120.632995,104.071450,82.768872,104.053262,-0.061240,-2.116414,32.025740,-235.670928,105.725642,2.412192,15.261882,5.039941,17.044912,1205.791717,10.603079,295734.011773,0.923990,19.089720,16.919667,2.700013,0.075271,0.051149,100.912528,84.675319,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.106136,67.689263,91.896627,100.000000,10.569155,15.000000,58.847575,85.455757,0.000000,30.635036,29.544058,0.218453,15.975526,49.162634,39.906960,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
38.678366,61.724212,104.840818,123.297903,69.350504,71.246257,39.759202,14.356950,103.609835,11.080171,61.616306,38.870674,121.771055,104.195018,120.620888,103.984528,82.792797,104.070869,-0.060912,-2.116393,32.025740,-235.689234,105.674540,2.463575,15.309122,4.933237,6.847439,485.199710,10.643442,295835.078975,0.927964,19.246946,16.941171,2.709276,0.075203,0.050532,100.933566,84.693078,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.143106,67.691389,91.883091,100.000000,10.572176,15.000000,58.847575,85.427713,0.000000,30.635036,29.540187,0.215768,15.982413,48.570234,39.904039,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012500,0.200000,0.000000,0.020000,0.800000,0.000000,-0.030000,0.640000,0.000000
